<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket New V1.2_4.0 HOUSTON TX USA TMY2-12960 WMO#=722430
  2009-10-27
  02:26:10 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/27/2009 2:26 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket New V1.2_4.0</b></p>
<p>Environment: <b>HOUSTON TX USA TMY2-12960 WMO#=722430</b></p>
<p>Simulation Timestamp: <b>2009-10-27
  02:26:10</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     7948.53</td>
    <td align="right">     1901.20</td>
    <td align="right">     1901.20</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     7948.53</td>
    <td align="right">     1901.20</td>
    <td align="right">     1901.20</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    25981.41</td>
    <td align="right">     6214.47</td>
    <td align="right">     6214.47</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    25981.41</td>
    <td align="right">     6214.47</td>
    <td align="right">     6214.47</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.632</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.869</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      919.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      412.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       62.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      785.69</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      510.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     4106.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     6811.66</td>
    <td align="right">     1136.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      919.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      412.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       62.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      774.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ExhaustFans</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      507.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1793.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">     1293.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">     1020.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      238.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      220.65</td>
    <td align="right">      224.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1170.22</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1629.27</td>
    <td align="right">      271.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      238.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      220.65</td>
    <td align="right">      224.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1170.22</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1629.27</td>
    <td align="right">      271.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     6811.66</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     6811.66</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     6811.66</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     6811.66</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       29.75</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       43.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3647.25</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE">BAKERY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE">DELI PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE">DRYSTORAGE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE">PRODUCE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE">SALES PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::RELIANTENERGY_PTB-LGS_LARGEGENERAL">RELIANTENERGY_PTB-LGS_LARGEGENERAL</a>   |  
<a href="#TariffReport::RELIANTENERGY_PTB-MGS_MISCGENERAL">RELIANTENERGY_PTB-MGS_MISCGENERAL</a>   |  
<a href="#TariffReport::TX_EIAMONTHLYRATEGAS">TX_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/27/2009 2:26 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">HOUSTON TX USA TMY2-12960 WMO#=722430</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       29.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -95.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.6828</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     83.1351</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     16.7130</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     16.7130</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -2.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.40</td>
    <td align="right">           0</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       32.00</td>
    <td align="right">       10.60</td>
    <td align="right">       26.70</td>
    <td align="right">           0</td>
    <td align="right">        3.70</td>
    <td align="right">      170.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">      174.70</td>
    <td align="right">      174.70</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9438.25</td>
    <td align="right">     6944.75</td>
    <td align="right">     2493.50</td>
    <td align="right">        0.74</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    54886.16</td>
    <td align="right">    37553.14</td>
    <td align="right">    17333.02</td>
    <td align="right">        0.68</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    50024.27</td>
    <td align="right">    33820.57</td>
    <td align="right">    16203.70</td>
    <td align="right">        0.68</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   179855.43</td>
    <td align="right">   121597.24</td>
    <td align="right">    58258.19</td>
    <td align="right">        0.68</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    63251.21</td>
    <td align="right">    42763.08</td>
    <td align="right">    20488.13</td>
    <td align="right">        0.68</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    45760.60</td>
    <td align="right">    33480.16</td>
    <td align="right">    12280.44</td>
    <td align="right">        0.73</td>
    <td align="right">        3.30</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    12469.32</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    66652.20</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   102960.63</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   264277.83</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    88445.62</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    61909.89</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.35</td>
    <td align="right">      130.92</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">DELI EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">SALES EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.47</td>
    <td align="right">      548.29</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.28</td>
    <td align="right">     2497.26</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.01</td>
    <td align="right">     2203.09</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        7.24</td>
    <td align="right">    13587.38</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.55</td>
    <td align="right">     2785.60</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.26</td>
    <td align="right">     2472.13</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        1.72</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    27665.55</td>
    <td align="right">       1.884</td>
    <td align="right">       2.260</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.99</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    27126.29</td>
    <td align="right">       1.679</td>
    <td align="right">       2.014</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       22.35</td>
    <td align="right">     0.01711</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    23340.62</td>
    <td align="right">       1.589</td>
    <td align="right">       1.907</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       26.99</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     5680.95</td>
    <td align="right">       0.387</td>
    <td align="right">       0.464</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       29.46</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    27494.92</td>
    <td align="right">       1.872</td>
    <td align="right">       2.246</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       24.79</td>
    <td align="right">     0.01991</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    28996.08</td>
    <td align="right">       1.977</td>
    <td align="right">       3.487</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       24.79</td>
    <td align="right">     0.01991</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    21030.24</td>
    <td align="right">       0.709</td>
    <td align="right">       0.850</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    19995.77</td>
    <td align="right">       0.668</td>
    <td align="right">       0.801</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    56828.35</td>
    <td align="right">       1.903</td>
    <td align="right">       2.283</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    11546.31</td>
    <td align="right">       0.394</td>
    <td align="right">       0.473</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    59216.25</td>
    <td align="right">       2.123</td>
    <td align="right">       2.547</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   168380.43</td>
    <td align="right">       6.036</td>
    <td align="right">       7.243</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        1.91</td>
    <td align="right">        1.91</td>
    <td align="right">        2.28</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.01</td>
    <td align="right">        2.01</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">        7.24</td>
    <td align="right">        7.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        2.25</td>
    <td align="right">        2.25</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.26</td>
    <td align="right">        2.26</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     4067.00</td>
    <td align="right">     1750.00</td>
    <td align="right">      573.75</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     3967.75</td>
    <td align="right">     2653.25</td>
    <td align="right">     1266.75</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     4198.25</td>
    <td align="right">     3915.00</td>
    <td align="right">     2587.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     4279.00</td>
    <td align="right">     3095.00</td>
    <td align="right">     1867.50</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     3487.50</td>
    <td align="right">     4681.75</td>
    <td align="right">     2476.50</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     3287.25</td>
    <td align="right">     5186.00</td>
    <td align="right">     2744.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4894.25</td>
    <td align="right">     5216.25</td>
    <td align="right">     3647.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">        6.75</td>
    <td align="right">       40.00</td>
    <td align="right">        5.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">        3.00</td>
    <td align="right">       15.50</td>
    <td align="right">        2.50</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">       28.00</td>
    <td align="right">        6.75</td>
    <td align="right">       12.25</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       54.00</td>
    <td align="right">       28.00</td>
    <td align="right">       13.25</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       93.50</td>
    <td align="right">       43.50</td>
    <td align="right">       29.75</td>
    <td align="right">       43.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.472702</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">        7.24</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.472702</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        7.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.472702</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        7.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.472702</td>
    <td align="right">    0.047816</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        2.28</td>
    <td align="right">    0.466417</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.01</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">        7.24</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        2.55</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.26</td>
    <td align="right">    0.313561</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.472702</td>
    <td align="right">     9438.25</td>
    <td align="right">    0.735809</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        2.28</td>
    <td align="right">    54886.16</td>
    <td align="right">    0.684201</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.01</td>
    <td align="right">    50024.27</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">        7.24</td>
    <td align="right">   179855.43</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        2.55</td>
    <td align="right">    63251.21</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.26</td>
    <td align="right">    45760.60</td>
    <td align="right">    0.731637</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    12469.32</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    66652.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">   102960.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   264277.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    88445.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    61909.89</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.472702</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">        7.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.011813</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      23.214</td>
    <td align="right">      36.953</td>
    <td align="right">       0.000</td>
    <td align="right">      98.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      23.112</td>
    <td align="right">      36.994</td>
    <td align="right">       0.000</td>
    <td align="right">      61.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.732</td>
    <td align="right">      39.902</td>
    <td align="right">       0.000</td>
    <td align="right">      29.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.967</td>
    <td align="right">      48.101</td>
    <td align="right">       0.000</td>
    <td align="right">      19.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.999</td>
    <td align="right">      51.766</td>
    <td align="right">       0.000</td>
    <td align="right">      28.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.001</td>
    <td align="right">      54.894</td>
    <td align="right">       0.000</td>
    <td align="right">      35.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.002</td>
    <td align="right">      57.123</td>
    <td align="right">       0.000</td>
    <td align="right">      78.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.001</td>
    <td align="right">      55.609</td>
    <td align="right">       0.000</td>
    <td align="right">      57.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      24.001</td>
    <td align="right">      52.817</td>
    <td align="right">       0.000</td>
    <td align="right">      44.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.981</td>
    <td align="right">      50.411</td>
    <td align="right">       0.000</td>
    <td align="right">      22.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.798</td>
    <td align="right">      43.781</td>
    <td align="right">       0.000</td>
    <td align="right">      29.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      23.208</td>
    <td align="right">      37.870</td>
    <td align="right">       0.000</td>
    <td align="right">      70.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.755</td>
    <td align="right">      47.239</td>
    <td align="right">       0.000</td>
    <td align="right">     573.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      23.112</td>
    <td align="right">      36.953</td>
    <td align="right">       0.000</td>
    <td align="right">      19.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.002</td>
    <td align="right">      57.123</td>
    <td align="right">       0.000</td>
    <td align="right">      98.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      22.874</td>
    <td align="right">      36.857</td>
    <td align="right">       0.000</td>
    <td align="right">     116.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      22.706</td>
    <td align="right">      35.526</td>
    <td align="right">       0.000</td>
    <td align="right">      60.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.491</td>
    <td align="right">      39.648</td>
    <td align="right">       0.000</td>
    <td align="right">      28.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.855</td>
    <td align="right">      50.090</td>
    <td align="right">       0.000</td>
    <td align="right">      32.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.965</td>
    <td align="right">      55.850</td>
    <td align="right">       0.000</td>
    <td align="right">      90.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.997</td>
    <td align="right">      60.478</td>
    <td align="right">       0.000</td>
    <td align="right">     130.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.997</td>
    <td align="right">      63.779</td>
    <td align="right">       0.000</td>
    <td align="right">     232.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.995</td>
    <td align="right">      61.735</td>
    <td align="right">       0.000</td>
    <td align="right">     196.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.995</td>
    <td align="right">      57.769</td>
    <td align="right">       0.000</td>
    <td align="right">     151.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.860</td>
    <td align="right">      53.831</td>
    <td align="right">       0.000</td>
    <td align="right">      75.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.581</td>
    <td align="right">      44.781</td>
    <td align="right">       0.000</td>
    <td align="right">      56.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      22.845</td>
    <td align="right">      37.425</td>
    <td align="right">       0.000</td>
    <td align="right">      95.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.601</td>
    <td align="right">      49.894</td>
    <td align="right">       0.000</td>
    <td align="right">    1266.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      22.706</td>
    <td align="right">      35.526</td>
    <td align="right">       0.000</td>
    <td align="right">      28.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.997</td>
    <td align="right">      63.779</td>
    <td align="right">       0.000</td>
    <td align="right">     232.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.730</td>
    <td align="right">      44.920</td>
    <td align="right">       0.000</td>
    <td align="right">     356.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.510</td>
    <td align="right">      42.841</td>
    <td align="right">       0.000</td>
    <td align="right">     260.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.309</td>
    <td align="right">      48.308</td>
    <td align="right">       0.000</td>
    <td align="right">     233.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.452</td>
    <td align="right">      57.249</td>
    <td align="right">       0.000</td>
    <td align="right">     133.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.908</td>
    <td align="right">      59.401</td>
    <td align="right">       0.000</td>
    <td align="right">     158.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.999</td>
    <td align="right">      60.974</td>
    <td align="right">       0.000</td>
    <td align="right">     161.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      63.600</td>
    <td align="right">       0.000</td>
    <td align="right">     200.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.994</td>
    <td align="right">      62.932</td>
    <td align="right">       0.000</td>
    <td align="right">     191.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.984</td>
    <td align="right">      60.335</td>
    <td align="right">       0.000</td>
    <td align="right">     170.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.595</td>
    <td align="right">      60.604</td>
    <td align="right">       0.000</td>
    <td align="right">     168.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.628</td>
    <td align="right">      53.618</td>
    <td align="right">       0.000</td>
    <td align="right">     195.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.465</td>
    <td align="right">      46.004</td>
    <td align="right">       0.000</td>
    <td align="right">     359.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.055</td>
    <td align="right">      55.133</td>
    <td align="right">       0.000</td>
    <td align="right">    2587.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.465</td>
    <td align="right">      42.841</td>
    <td align="right">       0.000</td>
    <td align="right">     133.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      63.600</td>
    <td align="right">       0.000</td>
    <td align="right">     359.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.996</td>
    <td align="right">      43.755</td>
    <td align="right">       0.000</td>
    <td align="right">     326.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.695</td>
    <td align="right">      42.517</td>
    <td align="right">       0.000</td>
    <td align="right">     245.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.697</td>
    <td align="right">      46.809</td>
    <td align="right">       0.000</td>
    <td align="right">     173.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.707</td>
    <td align="right">      54.114</td>
    <td align="right">       0.000</td>
    <td align="right">      94.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.968</td>
    <td align="right">      55.599</td>
    <td align="right">       0.000</td>
    <td align="right">      92.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.999</td>
    <td align="right">      56.577</td>
    <td align="right">       0.000</td>
    <td align="right">      64.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.003</td>
    <td align="right">      58.607</td>
    <td align="right">       0.000</td>
    <td align="right">     112.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.001</td>
    <td align="right">      57.948</td>
    <td align="right">       0.000</td>
    <td align="right">      98.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.998</td>
    <td align="right">      56.391</td>
    <td align="right">       0.000</td>
    <td align="right">      91.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.794</td>
    <td align="right">      56.757</td>
    <td align="right">       0.000</td>
    <td align="right">     103.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.971</td>
    <td align="right">      51.103</td>
    <td align="right">       0.000</td>
    <td align="right">     144.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.639</td>
    <td align="right">      45.347</td>
    <td align="right">       0.000</td>
    <td align="right">     320.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.213</td>
    <td align="right">      52.179</td>
    <td align="right">       0.000</td>
    <td align="right">    1867.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.639</td>
    <td align="right">      42.517</td>
    <td align="right">       0.000</td>
    <td align="right">      64.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.003</td>
    <td align="right">      58.607</td>
    <td align="right">       0.000</td>
    <td align="right">     326.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.181</td>
    <td align="right">      42.007</td>
    <td align="right">       0.000</td>
    <td align="right">     229.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.216</td>
    <td align="right">      39.285</td>
    <td align="right">       0.000</td>
    <td align="right">     184.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.503</td>
    <td align="right">      45.507</td>
    <td align="right">       0.000</td>
    <td align="right">      95.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.451</td>
    <td align="right">      57.114</td>
    <td align="right">       0.000</td>
    <td align="right">      92.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.371</td>
    <td align="right">      62.637</td>
    <td align="right">       0.000</td>
    <td align="right">     224.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.837</td>
    <td align="right">      66.733</td>
    <td align="right">       0.000</td>
    <td align="right">     275.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.889</td>
    <td align="right">      70.455</td>
    <td align="right">       0.000</td>
    <td align="right">     349.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.846</td>
    <td align="right">      68.366</td>
    <td align="right">       0.000</td>
    <td align="right">     304.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.695</td>
    <td align="right">      64.033</td>
    <td align="right">       0.000</td>
    <td align="right">     241.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.885</td>
    <td align="right">      61.161</td>
    <td align="right">       0.000</td>
    <td align="right">     135.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.758</td>
    <td align="right">      51.478</td>
    <td align="right">       0.000</td>
    <td align="right">     124.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.142</td>
    <td align="right">      42.261</td>
    <td align="right">       0.000</td>
    <td align="right">     222.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.572</td>
    <td align="right">      56.014</td>
    <td align="right">       0.000</td>
    <td align="right">    2476.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.142</td>
    <td align="right">      39.285</td>
    <td align="right">       0.000</td>
    <td align="right">      92.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.889</td>
    <td align="right">      70.455</td>
    <td align="right">       0.000</td>
    <td align="right">     349.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.147</td>
    <td align="right">      41.500</td>
    <td align="right">       0.000</td>
    <td align="right">     212.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.167</td>
    <td align="right">      38.619</td>
    <td align="right">       0.000</td>
    <td align="right">     146.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.318</td>
    <td align="right">      45.364</td>
    <td align="right">       0.000</td>
    <td align="right">      92.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.097</td>
    <td align="right">      58.408</td>
    <td align="right">       0.000</td>
    <td align="right">     113.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.924</td>
    <td align="right">      65.732</td>
    <td align="right">       0.000</td>
    <td align="right">     262.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.480</td>
    <td align="right">      71.551</td>
    <td align="right">       0.000</td>
    <td align="right">     363.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.600</td>
    <td align="right">      75.967</td>
    <td align="right">       0.000</td>
    <td align="right">     442.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.539</td>
    <td align="right">      73.309</td>
    <td align="right">       0.000</td>
    <td align="right">     393.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.320</td>
    <td align="right">      67.723</td>
    <td align="right">       0.000</td>
    <td align="right">     263.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.588</td>
    <td align="right">      62.666</td>
    <td align="right">       0.000</td>
    <td align="right">     150.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.598</td>
    <td align="right">      51.614</td>
    <td align="right">       0.000</td>
    <td align="right">     126.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.120</td>
    <td align="right">      41.725</td>
    <td align="right">       0.000</td>
    <td align="right">     178.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.331</td>
    <td align="right">      57.957</td>
    <td align="right">       0.000</td>
    <td align="right">    2744.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.120</td>
    <td align="right">      38.619</td>
    <td align="right">       0.000</td>
    <td align="right">      92.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.600</td>
    <td align="right">      75.967</td>
    <td align="right">       0.000</td>
    <td align="right">     442.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 126525.9244</td>
    <td align="right">    161.1022</td>
    <td align="right">    648.1686</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0018</td>
    <td align="right"> 221077.3838</td>
    <td align="right">  49752.2001</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 113194.7571</td>
    <td align="right">    143.7620</td>
    <td align="right">    574.7508</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0016</td>
    <td align="right"> 196034.2663</td>
    <td align="right">  44462.9873</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 126889.2892</td>
    <td align="right">    164.0094</td>
    <td align="right">    684.2682</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0019</td>
    <td align="right"> 233401.9749</td>
    <td align="right">  50210.1896</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 130021.7498</td>
    <td align="right">    169.9580</td>
    <td align="right">    727.7665</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0020</td>
    <td align="right"> 248247.7927</td>
    <td align="right">  51694.5736</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 144946.9422</td>
    <td align="right">    190.0120</td>
    <td align="right">    818.9340</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 279348.2451</td>
    <td align="right">  57698.7882</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 151048.7836</td>
    <td align="right">    198.1569</td>
    <td align="right">    855.4532</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 291806.0125</td>
    <td align="right">  60146.5541</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 159798.5075</td>
    <td align="right">    209.6562</td>
    <td align="right">    905.2975</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 308808.6461</td>
    <td align="right">  63633.3099</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 158868.4654</td>
    <td align="right">    208.4151</td>
    <td align="right">    899.7350</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 306911.1012</td>
    <td align="right">  63260.2558</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 144262.4424</td>
    <td align="right">    189.2261</td>
    <td align="right">    816.6264</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 278561.5733</td>
    <td align="right">  57440.6654</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 137840.4648</td>
    <td align="right">    180.4044</td>
    <td align="right">    774.6981</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right"> 264257.5737</td>
    <td align="right">  54832.3276</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 123957.9298</td>
    <td align="right">    160.9453</td>
    <td align="right">    678.6108</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0019</td>
    <td align="right"> 231475.5561</td>
    <td align="right">  49143.6664</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 125586.3963</td>
    <td align="right">    159.7695</td>
    <td align="right">    641.4449</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0018</td>
    <td align="right"> 218783.3955</td>
    <td align="right">  49365.1762</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164294E+07</td>
    <td align="right">   2135.4170</td>
    <td align="right">   9025.7538</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0255</td>
    <td align="right">0.307871E+07</td>
    <td align="right"> 651640.6943</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 113194.7571</td>
    <td align="right">    143.7620</td>
    <td align="right">    574.7508</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0016</td>
    <td align="right"> 196034.2663</td>
    <td align="right">  44462.9873</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 159798.5075</td>
    <td align="right">    209.6562</td>
    <td align="right">    905.2975</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 308808.6461</td>
    <td align="right">  63633.3099</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.015</td>
    <td align="right">       0.191</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.708</td>
    <td align="right">       1.013</td>
    <td align="right">       0.190</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.020</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       1.025</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.790</td>
    <td align="right">       1.030</td>
    <td align="right">       0.181</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.922</td>
    <td align="right">       1.027</td>
    <td align="right">       0.177</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.028</td>
    <td align="right">       0.181</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.029</td>
    <td align="right">       0.177</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       1.026</td>
    <td align="right">       0.181</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.020</td>
    <td align="right">       0.185</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.019</td>
    <td align="right">       0.188</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.016</td>
    <td align="right">       0.191</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.750</td>
    <td align="right">       1.022</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.013</td>
    <td align="right">       0.177</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.030</td>
    <td align="right">       0.191</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.899</td>
    <td align="right">       0.162</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.287</td>
    <td align="right">       0.897</td>
    <td align="right">       0.161</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.904</td>
    <td align="right">       0.155</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       0.909</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.374</td>
    <td align="right">       0.914</td>
    <td align="right">       0.154</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.516</td>
    <td align="right">       0.912</td>
    <td align="right">       0.151</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.913</td>
    <td align="right">       0.154</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.914</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       0.911</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.905</td>
    <td align="right">       0.157</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.904</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.899</td>
    <td align="right">       0.162</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.331</td>
    <td align="right">       0.907</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.897</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.914</td>
    <td align="right">       0.162</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.448</td>
    <td align="right">       0.176</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.553</td>
    <td align="right">       0.447</td>
    <td align="right">       0.175</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.450</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.454</td>
    <td align="right">       0.170</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.654</td>
    <td align="right">       0.457</td>
    <td align="right">       0.168</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.818</td>
    <td align="right">       0.456</td>
    <td align="right">       0.165</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.456</td>
    <td align="right">       0.168</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.457</td>
    <td align="right">       0.164</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.455</td>
    <td align="right">       0.168</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.452</td>
    <td align="right">       0.172</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.451</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.448</td>
    <td align="right">       0.177</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.604</td>
    <td align="right">       0.453</td>
    <td align="right">       0.170</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.447</td>
    <td align="right">       0.164</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.457</td>
    <td align="right">       0.177</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.322</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.047</td>
    <td align="right">       0.321</td>
    <td align="right">       0.228</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.324</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.326</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.069</td>
    <td align="right">       0.328</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.104</td>
    <td align="right">       0.327</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.327</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.327</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.326</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.325</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.324</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.321</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.058</td>
    <td align="right">       0.325</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.321</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.328</td>
    <td align="right">       0.229</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.893</td>
    <td align="right">       0.151</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.232</td>
    <td align="right">       0.891</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.897</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.904</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.510</td>
    <td align="right">       0.913</td>
    <td align="right">       0.144</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.960</td>
    <td align="right">       0.912</td>
    <td align="right">       0.141</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.913</td>
    <td align="right">       0.144</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.914</td>
    <td align="right">       0.140</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.910</td>
    <td align="right">       0.144</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.902</td>
    <td align="right">       0.147</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.897</td>
    <td align="right">       0.149</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.893</td>
    <td align="right">       0.151</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.372</td>
    <td align="right">       0.903</td>
    <td align="right">       0.146</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.891</td>
    <td align="right">       0.140</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.914</td>
    <td align="right">       0.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.893</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.733</td>
    <td align="right">       0.891</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.896</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.903</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.642</td>
    <td align="right">       0.912</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.111</td>
    <td align="right">       0.912</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.914</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.914</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.910</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.901</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.897</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.893</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.191</td>
    <td align="right">       0.903</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.891</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.914</td>
    <td align="right">       0.114</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336530E+10</td>
    <td align="right">0.144667E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5044739.649</td>
    <td align="right">       0.000</td>
    <td align="right">0.103535E+10</td>
    <td align="right">0.339946E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.363200E+10</td>
    <td align="right">0.468931E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4978156.425</td>
    <td align="right">       0.000</td>
    <td align="right">0.681058E+09</td>
    <td align="right">0.318064E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115159E+10</td>
    <td align="right">0.149392E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7983393.201</td>
    <td align="right">       0.000</td>
    <td align="right">0.189443E+09</td>
    <td align="right">0.317034E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235384E+09</td>
    <td align="right">0.446198E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5538590.017</td>
    <td align="right">  278425.106</td>
    <td align="right">       0.000</td>
    <td align="right">0.138689E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 6777247.879</td>
    <td align="right">0.920589E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2493054.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.414876E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 1487221.162</td>
    <td align="right">0.138663E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1222604.283</td>
    <td align="right">    4696.754</td>
    <td align="right">       0.000</td>
    <td align="right">0.338197E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.172329E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1071612.161</td>
    <td align="right">  238370.780</td>
    <td align="right">       0.000</td>
    <td align="right">0.128556E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 3426481.293</td>
    <td align="right">0.158722E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1477620.238</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.663724E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 6480001.313</td>
    <td align="right">0.109427E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1515419.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.120073E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150171E+09</td>
    <td align="right">0.644290E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3461965.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.104995E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.789490E+09</td>
    <td align="right">0.272717E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7033939.394</td>
    <td align="right">       0.000</td>
    <td align="right">0.658231E+08</td>
    <td align="right">0.274645E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332822E+10</td>
    <td align="right">0.115794E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5555410.083</td>
    <td align="right">       0.000</td>
    <td align="right">0.871752E+09</td>
    <td align="right">0.368429E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126703E+11</td>
    <td align="right">0.853196E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.473765E+08</td>
    <td align="right">  521492.640</td>
    <td align="right">0.284343E+10</td>
    <td align="right">0.192660E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.468931E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1071612.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.128556E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363200E+10</td>
    <td align="right">0.172329E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7983393.201</td>
    <td align="right">  278425.106</td>
    <td align="right">0.103535E+10</td>
    <td align="right">0.368429E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.430417E+10</td>
    <td align="right">0.920042E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1340853.925</td>
    <td align="right">0.122427E+09</td>
    <td align="right">0.914741E+09</td>
    <td align="right">0.136050E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.442293E+10</td>
    <td align="right">0.348813E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1308461.462</td>
    <td align="right">0.345908E+08</td>
    <td align="right">0.743290E+09</td>
    <td align="right">0.100628E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185304E+10</td>
    <td align="right">0.105874E+10</td>
    <td align="right">  101457.242</td>
    <td align="right"> 2940699.417</td>
    <td align="right">0.771733E+08</td>
    <td align="right">0.222413E+09</td>
    <td align="right">0.151256E+10</td>
    <td align="right">    3712.665</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.448903E+09</td>
    <td align="right">0.335720E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2634116.302</td>
    <td align="right">0.972874E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.756396E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163881E+09</td>
    <td align="right">0.728770E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1072619.804</td>
    <td align="right">0.405852E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.108993E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 2408187.183</td>
    <td align="right">0.113398E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  640909.335</td>
    <td align="right">0.458941E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.109246E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.141287E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  444315.643</td>
    <td align="right">0.549087E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3017452.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.177286E+08</td>
    <td align="right">0.130250E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  542079.515</td>
    <td align="right">0.213054E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.199370E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304539E+08</td>
    <td align="right">0.874848E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  513715.878</td>
    <td align="right">0.286286E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.360613E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.586875E+09</td>
    <td align="right">0.480576E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1178847.762</td>
    <td align="right">0.882830E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.246161E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138612E+10</td>
    <td align="right">0.184526E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2636092.917</td>
    <td align="right">0.139346E+09</td>
    <td align="right">0.928051E+08</td>
    <td align="right">0.135489E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.431528E+10</td>
    <td align="right">0.716088E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1309453.959</td>
    <td align="right">0.935162E+08</td>
    <td align="right">0.918687E+09</td>
    <td align="right">0.139856E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175318E+11</td>
    <td align="right">0.675816E+11</td>
    <td align="right">  101457.242</td>
    <td align="right">0.165622E+08</td>
    <td align="right">0.843946E+09</td>
    <td align="right">0.289194E+10</td>
    <td align="right">0.781428E+10</td>
    <td align="right">    3712.665</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.348813E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  444315.643</td>
    <td align="right">0.213054E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3017452.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442293E+10</td>
    <td align="right">0.141287E+11</td>
    <td align="right">  101457.242</td>
    <td align="right"> 2940699.417</td>
    <td align="right">0.139346E+09</td>
    <td align="right">0.918687E+09</td>
    <td align="right">0.151256E+10</td>
    <td align="right">    3712.665</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196025E+10</td>
    <td align="right">0.793400E+08</td>
    <td align="right">0.489372E+08</td>
    <td align="right">   11437.201</td>
    <td align="right">0.184892E+09</td>
    <td align="right">0.720197E+10</td>
    <td align="right">0.329490E+08</td>
    <td align="right">  191113.007</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101198E+10</td>
    <td align="right">0.155216E+08</td>
    <td align="right">0.209999E+08</td>
    <td align="right">   52810.322</td>
    <td align="right">0.122702E+09</td>
    <td align="right">0.768099E+10</td>
    <td align="right">0.400658E+08</td>
    <td align="right">  127731.010</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237670E+10</td>
    <td align="right">0.540256E+09</td>
    <td align="right"> 6551352.129</td>
    <td align="right">   30018.071</td>
    <td align="right">0.601656E+08</td>
    <td align="right">0.300922E+10</td>
    <td align="right">0.688321E+08</td>
    <td align="right">  137654.700</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192541E+10</td>
    <td align="right">0.316162E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  409910.384</td>
    <td align="right">0.479252E+08</td>
    <td align="right">0.192237E+09</td>
    <td align="right">0.340502E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.573115E+09</td>
    <td align="right">0.895858E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  752015.028</td>
    <td align="right"> 6998116.550</td>
    <td align="right">       0.000</td>
    <td align="right">0.248186E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 6179681.802</td>
    <td align="right">0.154689E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  858243.817</td>
    <td align="right"> 4976191.507</td>
    <td align="right">       0.000</td>
    <td align="right">0.596294E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 2372862.166</td>
    <td align="right">0.196073E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  677766.736</td>
    <td align="right"> 3466338.684</td>
    <td align="right">       0.000</td>
    <td align="right">0.173345E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.955619E+08</td>
    <td align="right">0.174688E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  730115.647</td>
    <td align="right">0.113526E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.572470E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138512E+09</td>
    <td align="right">0.111307E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  538778.380</td>
    <td align="right">0.108425E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.181125E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148566E+10</td>
    <td align="right">0.466086E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  313996.162</td>
    <td align="right">0.194311E+09</td>
    <td align="right">0.122158E+09</td>
    <td align="right">0.154495E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.265936E+10</td>
    <td align="right">0.100337E+10</td>
    <td align="right">  366731.005</td>
    <td align="right">   76310.920</td>
    <td align="right">0.256548E+09</td>
    <td align="right">0.161159E+10</td>
    <td align="right">0.114409E+09</td>
    <td align="right">    7378.812</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147248E+10</td>
    <td align="right">0.755996E+08</td>
    <td align="right">0.672103E+08</td>
    <td align="right">     983.689</td>
    <td align="right">0.260328E+09</td>
    <td align="right">0.778777E+10</td>
    <td align="right"> 3406861.023</td>
    <td align="right">  253930.489</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137076E+11</td>
    <td align="right">0.821708E+11</td>
    <td align="right">0.144066E+09</td>
    <td align="right"> 4452386.356</td>
    <td align="right">0.116451E+10</td>
    <td align="right">0.276059E+11</td>
    <td align="right">0.131818E+10</td>
    <td align="right">  717808.018</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2372862.166</td>
    <td align="right">0.155216E+08</td>
    <td align="right">       0.000</td>
    <td align="right">     983.689</td>
    <td align="right"> 3466338.684</td>
    <td align="right">       0.000</td>
    <td align="right"> 3406861.023</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265936E+10</td>
    <td align="right">0.196073E+11</td>
    <td align="right">0.672103E+08</td>
    <td align="right">  858243.817</td>
    <td align="right">0.260328E+09</td>
    <td align="right">0.778777E+10</td>
    <td align="right">0.340502E+09</td>
    <td align="right">  253930.489</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252004E+09</td>
    <td align="right">0.253348E+08</td>
    <td align="right"> 5578958.750</td>
    <td align="right">    6611.988</td>
    <td align="right">0.227785E+08</td>
    <td align="right">0.712837E+09</td>
    <td align="right"> 8911719.161</td>
    <td align="right">   42373.820</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134750E+09</td>
    <td align="right"> 4462040.465</td>
    <td align="right"> 2608884.057</td>
    <td align="right">   40950.781</td>
    <td align="right">0.100313E+08</td>
    <td align="right">0.769748E+09</td>
    <td align="right">0.163470E+08</td>
    <td align="right">   29708.146</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268603E+09</td>
    <td align="right">0.854845E+08</td>
    <td align="right">  828654.947</td>
    <td align="right">   82898.642</td>
    <td align="right"> 1757617.815</td>
    <td align="right">0.274672E+09</td>
    <td align="right">0.614786E+08</td>
    <td align="right">   28078.072</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148862E+09</td>
    <td align="right">0.420917E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  223945.067</td>
    <td align="right"> 2261185.568</td>
    <td align="right">0.164544E+08</td>
    <td align="right">0.970803E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443142E+08</td>
    <td align="right">0.108077E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  299815.137</td>
    <td align="right">  110300.974</td>
    <td align="right">       0.000</td>
    <td align="right">0.323164E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  318255.539</td>
    <td align="right">0.179131E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  308109.307</td>
    <td align="right">  263738.240</td>
    <td align="right">       0.000</td>
    <td align="right"> 5037762.007</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   51658.135</td>
    <td align="right">0.225015E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  271074.851</td>
    <td align="right">  208930.904</td>
    <td align="right">       0.000</td>
    <td align="right"> 1537842.097</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  334146.996</td>
    <td align="right">0.202880E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  312570.565</td>
    <td align="right">  238903.071</td>
    <td align="right">       0.000</td>
    <td align="right">0.122400E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 5001541.327</td>
    <td align="right">0.131574E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  199104.289</td>
    <td align="right">  363373.283</td>
    <td align="right">       0.000</td>
    <td align="right">0.201292E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145027E+09</td>
    <td align="right">0.623289E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  105917.050</td>
    <td align="right"> 7760650.487</td>
    <td align="right">0.133710E+08</td>
    <td align="right">0.260335E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255416E+09</td>
    <td align="right">0.171591E+09</td>
    <td align="right">   80301.451</td>
    <td align="right">   54344.124</td>
    <td align="right">0.159681E+08</td>
    <td align="right">0.160169E+09</td>
    <td align="right">0.567530E+08</td>
    <td align="right">    3991.190</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205999E+09</td>
    <td align="right">0.233778E+08</td>
    <td align="right"> 7425638.403</td>
    <td align="right">    1923.501</td>
    <td align="right">0.249114E+08</td>
    <td align="right">0.769538E+09</td>
    <td align="right"> 2045567.261</td>
    <td align="right">   46345.886</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146068E+10</td>
    <td align="right">0.982122E+10</td>
    <td align="right">0.165224E+08</td>
    <td align="right"> 1907265.301</td>
    <td align="right">0.866541E+08</td>
    <td align="right">0.271679E+10</td>
    <td align="right">0.339911E+09</td>
    <td align="right">  150497.115</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   51658.135</td>
    <td align="right"> 4462040.465</td>
    <td align="right">       0.000</td>
    <td align="right">    1923.501</td>
    <td align="right">  110300.974</td>
    <td align="right">       0.000</td>
    <td align="right"> 1537842.097</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.268603E+09</td>
    <td align="right">0.225015E+10</td>
    <td align="right"> 7425638.403</td>
    <td align="right">  312570.565</td>
    <td align="right">0.249114E+08</td>
    <td align="right">0.769748E+09</td>
    <td align="right">0.970803E+08</td>
    <td align="right">   46345.886</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.499878E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.227322E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.252519E+10</td>
    <td align="right">0.182256E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2925345.111</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.355456E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.961463E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.109814E+10</td>
    <td align="right">0.167634E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2143330.774</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.947877E+09</td>
    <td align="right">0.284999E+08</td>
    <td align="right">0.137773E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.337160E+10</td>
    <td align="right">0.758905E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2286717.478</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104786E+10</td>
    <td align="right">0.975991E+09</td>
    <td align="right">0.643760E+09</td>
    <td align="right">   15732.224</td>
    <td align="right">0.840384E+10</td>
    <td align="right">0.129748E+10</td>
    <td align="right">0.167716E+08</td>
    <td align="right">  804897.157</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340022E+09</td>
    <td align="right">0.818488E+10</td>
    <td align="right">0.914943E+08</td>
    <td align="right">   77733.049</td>
    <td align="right">0.109673E+11</td>
    <td align="right">0.134323E+09</td>
    <td align="right">0.345592E+08</td>
    <td align="right">   35471.025</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 9947959.026</td>
    <td align="right">0.201278E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.104113E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.259673E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.125109E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502942E+08</td>
    <td align="right">0.236985E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.113516E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103492E+09</td>
    <td align="right">0.120818E+11</td>
    <td align="right">0.161213E+08</td>
    <td align="right">    7409.281</td>
    <td align="right">0.109122E+11</td>
    <td align="right"> 3213268.120</td>
    <td align="right">   50599.680</td>
    <td align="right">    9518.542</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.888143E+09</td>
    <td align="right">0.209618E+10</td>
    <td align="right">0.236556E+09</td>
    <td align="right">   53992.384</td>
    <td align="right">0.103223E+11</td>
    <td align="right">0.804707E+09</td>
    <td align="right">0.258326E+08</td>
    <td align="right">  114120.003</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133400E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.891725E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.544142E+10</td>
    <td align="right">0.510357E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1084512.352</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.225517E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.177335E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.183658E+10</td>
    <td align="right">0.179348E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2532357.350</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.580249E+10</td>
    <td align="right">0.931610E+11</td>
    <td align="right">0.826543E+10</td>
    <td align="right">  154866.938</td>
    <td align="right">0.891524E+11</td>
    <td align="right">0.678562E+11</td>
    <td align="right">0.772140E+08</td>
    <td align="right">0.119363E+08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.109814E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133400E+10</td>
    <td align="right">0.259673E+11</td>
    <td align="right">0.227322E+10</td>
    <td align="right">   77733.049</td>
    <td align="right">0.125109E+11</td>
    <td align="right">0.182256E+11</td>
    <td align="right">0.345592E+08</td>
    <td align="right"> 2925345.111</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.244554E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.975677E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.595836E+10</td>
    <td align="right">0.594524E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.150182E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134702E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.352833E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.341163E+10</td>
    <td align="right">0.535923E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.113309E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.376702E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.738981E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.981773E+10</td>
    <td align="right">0.253224E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.158433E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.697211E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.616632E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.282339E+11</td>
    <td align="right">0.586634E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9486566.671</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.223171E+09</td>
    <td align="right">0.157581E+09</td>
    <td align="right">0.307866E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.579850E+11</td>
    <td align="right">0.720102E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3409648.408</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.437185E+09</td>
    <td align="right">0.132670E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.903986E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  482559.876</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.810482E+10</td>
    <td align="right">0.606850E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.105487E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  172884.551</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  245708.189</td>
    <td align="right">0.524439E+10</td>
    <td align="right">0.796505E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.990911E+11</td>
    <td align="right">  458568.119</td>
    <td align="right">       0.000</td>
    <td align="right">  732631.252</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 3912264.733</td>
    <td align="right">0.588499E+09</td>
    <td align="right">0.146859E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.689804E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1675318.084</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.798439E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.379703E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.375005E+11</td>
    <td align="right">0.327758E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4637422.189</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.626848E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.572456E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.160631E+11</td>
    <td align="right">0.186364E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 9325560.751</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.194099E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.687557E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.490925E+10</td>
    <td align="right">0.572712E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.124249E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329988E+10</td>
    <td align="right">0.145325E+11</td>
    <td align="right">0.505157E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.527836E+12</td>
    <td align="right">0.224139E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.845399E+08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.606850E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.341163E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  172884.551</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.798439E+09</td>
    <td align="right">0.810482E+10</td>
    <td align="right">0.975677E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.105487E+12</td>
    <td align="right">0.594524E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.158433E+08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.342710E+10</td>
    <td align="right">0.297772E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312080E+10</td>
    <td align="right">0.190370E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153795E+10</td>
    <td align="right">0.818543E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.964304E+09</td>
    <td align="right">0.302884E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.979592E+09</td>
    <td align="right">0.629426E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.948038E+09</td>
    <td align="right">0.901513E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.979026E+09</td>
    <td align="right">0.105927E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.979230E+09</td>
    <td align="right">0.967433E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.948317E+09</td>
    <td align="right">0.706583E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.991089E+09</td>
    <td align="right">0.384901E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127446E+10</td>
    <td align="right">0.121430E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.323264E+10</td>
    <td align="right">0.175407E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193826E+11</td>
    <td align="right">0.522165E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.948038E+09</td>
    <td align="right">0.175407E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.342710E+10</td>
    <td align="right">0.105927E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207177E+11</td>
    <td align="right">0.624311E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192937E+11</td>
    <td align="right">0.494779E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.933495E+10</td>
    <td align="right">0.218863E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.458594E+10</td>
    <td align="right">0.118915E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446356E+10</td>
    <td align="right">0.295336E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.432655E+10</td>
    <td align="right">0.455589E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446301E+10</td>
    <td align="right">0.544417E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.446407E+10</td>
    <td align="right">0.487592E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.432027E+10</td>
    <td align="right">0.343457E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461954E+10</td>
    <td align="right">0.161453E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.721233E+10</td>
    <td align="right">0.397112E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201887E+11</td>
    <td align="right">0.544598E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107990E+12</td>
    <td align="right">0.248499E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.432027E+10</td>
    <td align="right">0.494779E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207177E+11</td>
    <td align="right">0.544417E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.579209E+10</td>
    <td align="right">0.605899E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.486185E+10</td>
    <td align="right">0.401655E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.432348E+10</td>
    <td align="right">0.102320E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.383329E+10</td>
    <td align="right">0.218746E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396138E+10</td>
    <td align="right">0.369768E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382875E+10</td>
    <td align="right">0.478048E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.393882E+10</td>
    <td align="right">0.548594E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394227E+10</td>
    <td align="right">0.524856E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382657E+10</td>
    <td align="right">0.411588E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.396671E+10</td>
    <td align="right">0.285287E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.407212E+10</td>
    <td align="right">0.134993E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.555491E+10</td>
    <td align="right">0.476693E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519023E+11</td>
    <td align="right">0.322263E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.382657E+10</td>
    <td align="right">0.401655E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579209E+10</td>
    <td align="right">0.548594E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146306E+12</td>
    <td align="right">0.731106E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140964E+12</td>
    <td align="right">0.564033E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.904035E+11</td>
    <td align="right">0.100289E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410027E+11</td>
    <td align="right">0.281574E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282032E+11</td>
    <td align="right">0.193780E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.235762E+11</td>
    <td align="right">0.480557E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.243147E+11</td>
    <td align="right">0.681405E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.246644E+11</td>
    <td align="right">0.618908E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241408E+11</td>
    <td align="right">0.303231E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.365441E+11</td>
    <td align="right">0.832278E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.685955E+11</td>
    <td align="right">0.225797E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149611E+12</td>
    <td align="right">0.538437E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.798326E+12</td>
    <td align="right">0.239436E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235762E+11</td>
    <td align="right">0.538437E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149611E+12</td>
    <td align="right">0.681405E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382731E+11</td>
    <td align="right">0.305287E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372760E+11</td>
    <td align="right">0.547420E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201539E+11</td>
    <td align="right">0.909732E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.778851E+10</td>
    <td align="right">0.280394E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.530494E+10</td>
    <td align="right">0.133394E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482956E+10</td>
    <td align="right">0.288939E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.498580E+10</td>
    <td align="right">0.378100E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.498850E+10</td>
    <td align="right">0.341924E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.484358E+10</td>
    <td align="right">0.195012E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.670814E+10</td>
    <td align="right">0.486126E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152191E+11</td>
    <td align="right">0.702645E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.396819E+11</td>
    <td align="right">0.248520E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190053E+12</td>
    <td align="right">0.141673E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.482956E+10</td>
    <td align="right">0.248520E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396819E+11</td>
    <td align="right">0.378100E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.646874E+10</td>
    <td align="right">0.112116E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.548552E+10</td>
    <td align="right">0.784762E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.480472E+10</td>
    <td align="right">0.168150E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.430284E+10</td>
    <td align="right">0.268179E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.441920E+10</td>
    <td align="right">0.384624E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427289E+10</td>
    <td align="right">0.465834E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441424E+10</td>
    <td align="right">0.526883E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441572E+10</td>
    <td align="right">0.509759E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427598E+10</td>
    <td align="right">0.420209E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.444975E+10</td>
    <td align="right">0.324446E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.451873E+10</td>
    <td align="right">0.197672E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606566E+10</td>
    <td align="right">0.970910E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.578940E+11</td>
    <td align="right">0.355344E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427289E+10</td>
    <td align="right">0.784762E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.646874E+10</td>
    <td align="right">0.526883E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.494352E+11</td>
    <td align="right">0.227206E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431891E+11</td>
    <td align="right">0.220336E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.525031E+11</td>
    <td align="right">0.112196E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.629149E+11</td>
    <td align="right">0.267209E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.867898E+11</td>
    <td align="right">0.552548E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110533E+12</td>
    <td align="right">0.189739E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127704E+12</td>
    <td align="right">0.945901E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121418E+12</td>
    <td align="right">0.554356E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.945234E+11</td>
    <td align="right">0.924804E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.717351E+11</td>
    <td align="right">0.182773E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.535632E+11</td>
    <td align="right">0.759538E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482004E+11</td>
    <td align="right">0.231932E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.922509E+12</td>
    <td align="right">0.919912E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.431891E+11</td>
    <td align="right">0.945901E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127704E+12</td>
    <td align="right">0.231932E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.489134E+12</td>
    <td align="right">  351959.187</td>
    <td align="right">20-JAN-18:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   13106.041</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  231839.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433726E+12</td>
    <td align="right">  340771.621</td>
    <td align="right">15-FEB-18:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">    7489.050</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226268.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.516402E+12</td>
    <td align="right">  351690.097</td>
    <td align="right">28-MAR-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   16096.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  232584.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.549249E+12</td>
    <td align="right">  374002.825</td>
    <td align="right">29-APR-10:00</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   33412.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  212077.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.618059E+12</td>
    <td align="right">  416082.113</td>
    <td align="right">26-MAY-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   68701.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244372.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.645621E+12</td>
    <td align="right">  419705.436</td>
    <td align="right">13-JUN-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   72286.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244409.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.683240E+12</td>
    <td align="right">  429433.906</td>
    <td align="right">05-JUL-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   80032.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  246392.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.679041E+12</td>
    <td align="right">  427782.574</td>
    <td align="right">31-AUG-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   78708.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  246065.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.616318E+12</td>
    <td align="right">  414212.319</td>
    <td align="right">16-SEP-10:00</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   67250.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  218448.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584670E+12</td>
    <td align="right">  380559.791</td>
    <td align="right">06-OCT-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   40502.264</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237048.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512140E+12</td>
    <td align="right">  364842.879</td>
    <td align="right">27-NOV-18:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   19429.363</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  238399.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.484059E+12</td>
    <td align="right">  350784.380</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   13718.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  208552.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.681166E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.433726E+12</td>
    <td align="right">  340771.621</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">    7489.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  208552.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.683240E+12</td>
    <td align="right">  429433.906</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   80032.660</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  246392.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.489134E+12</td>
    <td align="right">  351959.187</td>
    <td align="right">20-JAN-18:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   13106.041</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  231839.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433726E+12</td>
    <td align="right">  340771.621</td>
    <td align="right">15-FEB-18:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">    7489.050</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226268.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.516402E+12</td>
    <td align="right">  351690.097</td>
    <td align="right">28-MAR-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   16096.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  232584.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.549249E+12</td>
    <td align="right">  374002.825</td>
    <td align="right">29-APR-10:00</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   33412.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  212077.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.618059E+12</td>
    <td align="right">  416082.113</td>
    <td align="right">26-MAY-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   68701.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244372.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.645621E+12</td>
    <td align="right">  419705.436</td>
    <td align="right">13-JUN-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   72286.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244409.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.683240E+12</td>
    <td align="right">  429433.906</td>
    <td align="right">05-JUL-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   80032.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  246392.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.679041E+12</td>
    <td align="right">  427782.574</td>
    <td align="right">31-AUG-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   78708.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  246065.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.616318E+12</td>
    <td align="right">  414212.319</td>
    <td align="right">16-SEP-10:00</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   67250.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  218448.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584670E+12</td>
    <td align="right">  380559.791</td>
    <td align="right">06-OCT-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   40502.264</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237048.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512140E+12</td>
    <td align="right">  364842.879</td>
    <td align="right">27-NOV-18:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   19429.363</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  238399.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.484059E+12</td>
    <td align="right">  350784.380</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   13718.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  208552.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.681166E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.433726E+12</td>
    <td align="right">  340771.621</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">    7489.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  208552.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.683240E+12</td>
    <td align="right">  429433.906</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   24224.671</td>
    <td align="right">       0.000</td>
    <td align="right">   80032.660</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  246392.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.25</td>
    <td align="right">       17.76</td>
    <td align="right">        1.50</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.75</td>
    <td align="right">       20.72</td>
    <td align="right">        1.75</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       24.38</td>
    <td align="right">        0.75</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       24.47</td>
    <td align="right">        4.75</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       24.55</td>
    <td align="right">        7.00</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">       24.79</td>
    <td align="right">        9.75</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.75</td>
    <td align="right">       24.75</td>
    <td align="right">        8.75</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">       24.54</td>
    <td align="right">        6.75</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.40</td>
    <td align="right">        2.00</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.20</td>
    <td align="right">        0.25</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.75</td>
    <td align="right">       20.72</td>
    <td align="right">        1.75</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.75</td>
    <td align="right">       19.29</td>
    <td align="right">        5.00</td>
    <td align="right">       20.71</td>
    <td align="right">       40.00</td>
    <td align="right">       24.63</td>
    <td align="right">       40.00</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.25</td>
    <td align="right">       20.72</td>
    <td align="right">        1.75</td>
    <td align="right">       20.72</td>
    <td align="right">        9.75</td>
    <td align="right">       24.79</td>
    <td align="right">        9.75</td>
    <td align="right">       24.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.25</td>
    <td align="right">       18.53</td>
    <td align="right">        0.75</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.75</td>
    <td align="right">       20.78</td>
    <td align="right">        0.75</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.25</td>
    <td align="right">       20.69</td>
    <td align="right">        0.25</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.37</td>
    <td align="right">        1.00</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.34</td>
    <td align="right">        3.00</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       24.55</td>
    <td align="right">        5.00</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.52</td>
    <td align="right">        4.50</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.41</td>
    <td align="right">        1.50</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.50</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.75</td>
    <td align="right">       20.72</td>
    <td align="right">        0.75</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.00</td>
    <td align="right">       19.82</td>
    <td align="right">        2.50</td>
    <td align="right">       20.72</td>
    <td align="right">       15.50</td>
    <td align="right">       24.47</td>
    <td align="right">       15.50</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.25</td>
    <td align="right">       20.78</td>
    <td align="right">        0.75</td>
    <td align="right">       20.78</td>
    <td align="right">        5.00</td>
    <td align="right">       24.55</td>
    <td align="right">        5.00</td>
    <td align="right">       24.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.50</td>
    <td align="right">       16.38</td>
    <td align="right">        3.00</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.75</td>
    <td align="right">       17.75</td>
    <td align="right">        3.50</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.75</td>
    <td align="right">       20.51</td>
    <td align="right">        1.75</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.50</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.60</td>
    <td align="right">        4.00</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">       24.48</td>
    <td align="right">        1.75</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.50</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.75</td>
    <td align="right">       20.58</td>
    <td align="right">        0.75</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.25</td>
    <td align="right">       17.36</td>
    <td align="right">        3.25</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.00</td>
    <td align="right">       17.33</td>
    <td align="right">       12.25</td>
    <td align="right">       20.04</td>
    <td align="right">        6.75</td>
    <td align="right">       24.53</td>
    <td align="right">        6.75</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.50</td>
    <td align="right">       20.58</td>
    <td align="right">        3.50</td>
    <td align="right">       20.58</td>
    <td align="right">        4.00</td>
    <td align="right">       24.60</td>
    <td align="right">        4.00</td>
    <td align="right">       24.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.00</td>
    <td align="right">       15.94</td>
    <td align="right">        3.50</td>
    <td align="right">       19.93</td>
    <td align="right">        0.25</td>
    <td align="right">       24.21</td>
    <td align="right">        0.25</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.25</td>
    <td align="right">       16.14</td>
    <td align="right">        3.25</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.50</td>
    <td align="right">       20.51</td>
    <td align="right">        1.50</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.46</td>
    <td align="right">        2.00</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.41</td>
    <td align="right">        4.50</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.25</td>
    <td align="right">       24.78</td>
    <td align="right">       10.25</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">       24.64</td>
    <td align="right">        8.25</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">       24.51</td>
    <td align="right">        2.25</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.21</td>
    <td align="right">        0.25</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       20.62</td>
    <td align="right">        1.00</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.25</td>
    <td align="right">       16.33</td>
    <td align="right">        4.00</td>
    <td align="right">       20.06</td>
    <td align="right">        0.25</td>
    <td align="right">       24.26</td>
    <td align="right">        0.25</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.00</td>
    <td align="right">       16.33</td>
    <td align="right">       13.25</td>
    <td align="right">       20.10</td>
    <td align="right">       28.00</td>
    <td align="right">       24.62</td>
    <td align="right">       28.00</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.00</td>
    <td align="right">       20.62</td>
    <td align="right">        4.00</td>
    <td align="right">       20.62</td>
    <td align="right">       10.25</td>
    <td align="right">       24.78</td>
    <td align="right">       10.25</td>
    <td align="right">       24.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.25</td>
    <td align="right">       17.84</td>
    <td align="right">        3.50</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.00</td>
    <td align="right">       17.65</td>
    <td align="right">        2.00</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.50</td>
    <td align="right">       20.52</td>
    <td align="right">        1.50</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.75</td>
    <td align="right">       20.62</td>
    <td align="right">        0.75</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.75</td>
    <td align="right">       17.82</td>
    <td align="right">        3.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.25</td>
    <td align="right">       18.13</td>
    <td align="right">       10.75</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.25</td>
    <td align="right">       20.62</td>
    <td align="right">        3.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.50</td>
    <td align="right">       16.43</td>
    <td align="right">        5.25</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.50</td>
    <td align="right">       17.39</td>
    <td align="right">        7.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.75</td>
    <td align="right">       20.21</td>
    <td align="right">        2.75</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       20.67</td>
    <td align="right">        0.50</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.00</td>
    <td align="right">       20.33</td>
    <td align="right">        2.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.75</td>
    <td align="right">       16.82</td>
    <td align="right">        6.00</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       58.50</td>
    <td align="right">       17.18</td>
    <td align="right">       24.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.50</td>
    <td align="right">       20.70</td>
    <td align="right">        7.00</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101862E+11</td>
    <td align="right">    15818.87</td>
    <td align="right">14-JAN-06:19</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.4</td>
    <td align="right">0.654196E+09</td>
    <td align="right">      726.97</td>
    <td align="right">07-JAN-11:15</td>
    <td align="right">        5.15</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.879160E+10</td>
    <td align="right">    14792.27</td>
    <td align="right">21-FEB-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       14.98</td>
    <td align="right">0.591775E+09</td>
    <td align="right">      726.94</td>
    <td align="right">18-FEB-15:45</td>
    <td align="right">       10.00</td>
    <td align="right">        8.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134380E+11</td>
    <td align="right">    15188.59</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       17.90</td>
    <td align="right">0.708981E+09</td>
    <td align="right">      726.94</td>
    <td align="right">04-MAR-13:30</td>
    <td align="right">       14.70</td>
    <td align="right">        9.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.172427E+11</td>
    <td align="right">    19543.94</td>
    <td align="right">25-APR-05:15</td>
    <td align="right">       22.35</td>
    <td align="right">       20.96</td>
    <td align="right">0.676609E+09</td>
    <td align="right">      726.90</td>
    <td align="right">08-APR-10:30</td>
    <td align="right">       16.15</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217086E+11</td>
    <td align="right">    25267.72</td>
    <td align="right">02-MAY-05:15</td>
    <td align="right">       22.07</td>
    <td align="right">       18.81</td>
    <td align="right">0.702434E+09</td>
    <td align="right">      726.88</td>
    <td align="right">11-MAY-14:30</td>
    <td align="right">       25.85</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242796E+11</td>
    <td align="right">    23978.02</td>
    <td align="right">07-JUN-05:15</td>
    <td align="right">       19.70</td>
    <td align="right">       18.91</td>
    <td align="right">0.691523E+09</td>
    <td align="right">      726.83</td>
    <td align="right">03-JUN-10:15</td>
    <td align="right">       27.72</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.258503E+11</td>
    <td align="right">    21686.21</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       25.09</td>
    <td align="right">0.689075E+09</td>
    <td align="right">      726.83</td>
    <td align="right">15-JUL-10:30</td>
    <td align="right">       31.65</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.258270E+11</td>
    <td align="right">    23716.90</td>
    <td align="right">14-AUG-05:15</td>
    <td align="right">       20.60</td>
    <td align="right">       19.80</td>
    <td align="right">0.716507E+09</td>
    <td align="right">      726.85</td>
    <td align="right">09-AUG-14:30</td>
    <td align="right">       28.05</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230336E+11</td>
    <td align="right">    25823.00</td>
    <td align="right">13-SEP-05:15</td>
    <td align="right">       18.90</td>
    <td align="right">       17.62</td>
    <td align="right">0.677761E+09</td>
    <td align="right">      726.86</td>
    <td align="right">26-SEP-14:15</td>
    <td align="right">       29.02</td>
    <td align="right">       17.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199553E+11</td>
    <td align="right">    22803.68</td>
    <td align="right">06-OCT-05:15</td>
    <td align="right">       19.27</td>
    <td align="right">       18.50</td>
    <td align="right">0.688152E+09</td>
    <td align="right">      726.88</td>
    <td align="right">21-OCT-10:15</td>
    <td align="right">       21.65</td>
    <td align="right">       16.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142852E+11</td>
    <td align="right">    15870.99</td>
    <td align="right">27-NOV-06:15</td>
    <td align="right">       23.90</td>
    <td align="right">       21.60</td>
    <td align="right">0.659446E+09</td>
    <td align="right">      726.89</td>
    <td align="right">30-NOV-15:15</td>
    <td align="right">       15.98</td>
    <td align="right">        9.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.954414E+10</td>
    <td align="right">    13407.59</td>
    <td align="right">09-DEC-06:19</td>
    <td align="right">        -1.8</td>
    <td align="right">        -3.5</td>
    <td align="right">0.661408E+09</td>
    <td align="right">      726.92</td>
    <td align="right">14-DEC-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        6.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214142E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.811787E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.879160E+10</td>
    <td align="right">    13407.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.4</td>
    <td align="right">0.591775E+09</td>
    <td align="right">      726.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.15</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.258503E+11</td>
    <td align="right">    25823.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       25.09</td>
    <td align="right">0.716507E+09</td>
    <td align="right">      726.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.65</td>
    <td align="right">       24.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.594759E+10</td>
    <td align="right">    15323.03</td>
    <td align="right">17-JAN-06:17</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.3</td>
    <td align="right">0.685501E+09</td>
    <td align="right">      781.46</td>
    <td align="right">31-JAN-15:30</td>
    <td align="right">       14.15</td>
    <td align="right">        7.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.556758E+10</td>
    <td align="right">    14282.19</td>
    <td align="right">17-FEB-06:17</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.5</td>
    <td align="right">0.615535E+09</td>
    <td align="right">      783.26</td>
    <td align="right">08-FEB-15:45</td>
    <td align="right">        9.55</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.764151E+10</td>
    <td align="right">    13342.09</td>
    <td align="right">25-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       22.05</td>
    <td align="right">0.751638E+09</td>
    <td align="right">      781.46</td>
    <td align="right">16-MAR-14:15</td>
    <td align="right">       15.45</td>
    <td align="right">        9.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122851E+11</td>
    <td align="right">    17997.42</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.25</td>
    <td align="right">0.724580E+09</td>
    <td align="right">      781.46</td>
    <td align="right">07-APR-14:30</td>
    <td align="right">       17.25</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180989E+11</td>
    <td align="right">    23843.66</td>
    <td align="right">02-MAY-05:15</td>
    <td align="right">       22.07</td>
    <td align="right">       18.81</td>
    <td align="right">0.754226E+09</td>
    <td align="right">      781.42</td>
    <td align="right">20-MAY-10:15</td>
    <td align="right">       19.82</td>
    <td align="right">       14.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216692E+11</td>
    <td align="right">    24592.35</td>
    <td align="right">08-JUN-05:15</td>
    <td align="right">       20.95</td>
    <td align="right">       20.05</td>
    <td align="right">0.743010E+09</td>
    <td align="right">      781.21</td>
    <td align="right">03-JUN-10:15</td>
    <td align="right">       27.72</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.232197E+11</td>
    <td align="right">    22574.92</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       24.40</td>
    <td align="right">       23.07</td>
    <td align="right">0.740302E+09</td>
    <td align="right">      781.14</td>
    <td align="right">15-JUL-10:15</td>
    <td align="right">       31.38</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229352E+11</td>
    <td align="right">    23411.03</td>
    <td align="right">14-AUG-05:15</td>
    <td align="right">       20.60</td>
    <td align="right">       19.80</td>
    <td align="right">0.769771E+09</td>
    <td align="right">      781.29</td>
    <td align="right">12-AUG-10:15</td>
    <td align="right">       28.58</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194310E+11</td>
    <td align="right">    23900.02</td>
    <td align="right">25-SEP-05:15</td>
    <td align="right">       23.45</td>
    <td align="right">       20.95</td>
    <td align="right">0.728184E+09</td>
    <td align="right">      781.34</td>
    <td align="right">30-SEP-10:15</td>
    <td align="right">       27.98</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151443E+11</td>
    <td align="right">    18932.40</td>
    <td align="right">31-OCT-05:15</td>
    <td align="right">       24.40</td>
    <td align="right">       23.14</td>
    <td align="right">0.737012E+09</td>
    <td align="right">      781.43</td>
    <td align="right">21-OCT-10:15</td>
    <td align="right">       21.65</td>
    <td align="right">       16.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.854005E+10</td>
    <td align="right">    13807.95</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       20.73</td>
    <td align="right">0.702606E+09</td>
    <td align="right">      781.46</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.540410E+10</td>
    <td align="right">    14859.01</td>
    <td align="right">12-DEC-06:17</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.0</td>
    <td align="right">0.691300E+09</td>
    <td align="right">      783.22</td>
    <td align="right">07-DEC-15:45</td>
    <td align="right">       10.72</td>
    <td align="right">       10.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165884E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.864367E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.540410E+10</td>
    <td align="right">    13342.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.3</td>
    <td align="right">0.615535E+09</td>
    <td align="right">      781.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.55</td>
    <td align="right">        7.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232197E+11</td>
    <td align="right">    24592.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       23.25</td>
    <td align="right">0.769771E+09</td>
    <td align="right">      783.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.38</td>
    <td align="right">       24.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.408598E+09</td>
    <td align="right">     8213.92</td>
    <td align="right">05-JAN-06:33</td>
    <td align="right">        4.70</td>
    <td align="right">        3.73</td>
    <td align="right">0.690432E+09</td>
    <td align="right">      900.88</td>
    <td align="right">21-JAN-12:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209161E+09</td>
    <td align="right">    11487.35</td>
    <td align="right">25-FEB-06:20</td>
    <td align="right">        5.45</td>
    <td align="right">        4.51</td>
    <td align="right">0.614091E+09</td>
    <td align="right">      900.88</td>
    <td align="right">23-FEB-15:15</td>
    <td align="right">       28.90</td>
    <td align="right">       17.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.892974E+09</td>
    <td align="right">    10169.64</td>
    <td align="right">06-MAR-06:20</td>
    <td align="right">        8.62</td>
    <td align="right">        7.82</td>
    <td align="right">0.765392E+09</td>
    <td align="right">      901.14</td>
    <td align="right">01-MAR-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.485050E+10</td>
    <td align="right">    12683.39</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       23.09</td>
    <td align="right">0.806371E+09</td>
    <td align="right">      900.89</td>
    <td align="right">03-APR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120277E+11</td>
    <td align="right">    26452.59</td>
    <td align="right">27-MAY-05:15</td>
    <td align="right">       20.73</td>
    <td align="right">       20.12</td>
    <td align="right">0.866608E+09</td>
    <td align="right">      900.87</td>
    <td align="right">20-MAY-11:30</td>
    <td align="right">       21.95</td>
    <td align="right">       15.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187264E+11</td>
    <td align="right">    27412.60</td>
    <td align="right">13-JUN-05:15</td>
    <td align="right">       20.65</td>
    <td align="right">       20.22</td>
    <td align="right">0.856390E+09</td>
    <td align="right">      900.84</td>
    <td align="right">03-JUN-10:15</td>
    <td align="right">       27.72</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210864E+11</td>
    <td align="right">    24746.75</td>
    <td align="right">15-JUL-05:15</td>
    <td align="right">       22.65</td>
    <td align="right">       20.78</td>
    <td align="right">0.853291E+09</td>
    <td align="right">      900.84</td>
    <td align="right">08-JUL-15:30</td>
    <td align="right">       25.25</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185973E+11</td>
    <td align="right">    23261.65</td>
    <td align="right">08-AUG-05:15</td>
    <td align="right">       22.65</td>
    <td align="right">       21.93</td>
    <td align="right">0.887123E+09</td>
    <td align="right">      900.86</td>
    <td align="right">09-AUG-14:30</td>
    <td align="right">       28.05</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133630E+11</td>
    <td align="right">    23746.29</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">       23.25</td>
    <td align="right">       21.64</td>
    <td align="right">0.838848E+09</td>
    <td align="right">      900.86</td>
    <td align="right">30-SEP-10:15</td>
    <td align="right">       27.98</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.617952E+10</td>
    <td align="right">    18321.70</td>
    <td align="right">31-OCT-05:15</td>
    <td align="right">       24.40</td>
    <td align="right">       23.14</td>
    <td align="right">0.835640E+09</td>
    <td align="right">      900.88</td>
    <td align="right">17-OCT-14:30</td>
    <td align="right">       26.40</td>
    <td align="right">       16.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146917E+10</td>
    <td align="right">    11668.41</td>
    <td align="right">24-NOV-06:20</td>
    <td align="right">        5.45</td>
    <td align="right">        4.95</td>
    <td align="right">0.739642E+09</td>
    <td align="right">      900.88</td>
    <td align="right">25-NOV-13:15</td>
    <td align="right">       26.70</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272355E+09</td>
    <td align="right">    11159.03</td>
    <td align="right">17-DEC-06:22</td>
    <td align="right">        7.08</td>
    <td align="right">        5.02</td>
    <td align="right">0.671427E+09</td>
    <td align="right">      900.89</td>
    <td align="right">02-DEC-13:45</td>
    <td align="right">       27.35</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.980831E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.942525E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209161E+09</td>
    <td align="right">     8213.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.70</td>
    <td align="right">        3.73</td>
    <td align="right">0.614091E+09</td>
    <td align="right">      900.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210864E+11</td>
    <td align="right">    27412.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       23.14</td>
    <td align="right">0.887123E+09</td>
    <td align="right">      901.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       23.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 72764086.99</td>
    <td align="right">     1730.27</td>
    <td align="right">31-JAN-06:20</td>
    <td align="right">        8.03</td>
    <td align="right">        5.68</td>
    <td align="right">0.152408E+09</td>
    <td align="right">      193.42</td>
    <td align="right">30-JAN-15:30</td>
    <td align="right">       18.60</td>
    <td align="right">       18.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66100117.52</td>
    <td align="right">     1874.38</td>
    <td align="right">16-FEB-06:20</td>
    <td align="right">        4.28</td>
    <td align="right">        4.28</td>
    <td align="right">0.134402E+09</td>
    <td align="right">      193.05</td>
    <td align="right">22-FEB-15:15</td>
    <td align="right">       28.30</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.304078E+09</td>
    <td align="right">     1858.52</td>
    <td align="right">04-MAR-06:20</td>
    <td align="right">        5.60</td>
    <td align="right">        3.85</td>
    <td align="right">0.170370E+09</td>
    <td align="right">      193.05</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143006E+10</td>
    <td align="right">     3995.22</td>
    <td align="right">30-APR-05:15</td>
    <td align="right">       23.18</td>
    <td align="right">       21.47</td>
    <td align="right">0.176476E+09</td>
    <td align="right">      193.05</td>
    <td align="right">06-APR-14:15</td>
    <td align="right">       14.03</td>
    <td align="right">       12.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.321655E+10</td>
    <td align="right">     5183.45</td>
    <td align="right">02-MAY-05:15</td>
    <td align="right">       22.07</td>
    <td align="right">       18.81</td>
    <td align="right">0.186249E+09</td>
    <td align="right">      193.04</td>
    <td align="right">20-MAY-10:15</td>
    <td align="right">       19.82</td>
    <td align="right">       14.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.477570E+10</td>
    <td align="right">     4913.42</td>
    <td align="right">13-JUN-05:15</td>
    <td align="right">       20.65</td>
    <td align="right">       20.22</td>
    <td align="right">0.183565E+09</td>
    <td align="right">      193.03</td>
    <td align="right">03-JUN-10:15</td>
    <td align="right">       27.72</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541688E+10</td>
    <td align="right">     5091.67</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       25.09</td>
    <td align="right">0.182921E+09</td>
    <td align="right">      193.03</td>
    <td align="right">08-JUL-10:15</td>
    <td align="right">       28.90</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.490029E+10</td>
    <td align="right">     4783.43</td>
    <td align="right">14-AUG-05:15</td>
    <td align="right">       20.60</td>
    <td align="right">       19.80</td>
    <td align="right">0.190186E+09</td>
    <td align="right">      193.04</td>
    <td align="right">12-AUG-10:15</td>
    <td align="right">       28.58</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355901E+10</td>
    <td align="right">     4540.80</td>
    <td align="right">25-SEP-05:15</td>
    <td align="right">       23.45</td>
    <td align="right">       20.95</td>
    <td align="right">0.179875E+09</td>
    <td align="right">      193.04</td>
    <td align="right">30-SEP-10:15</td>
    <td align="right">       27.98</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177505E+10</td>
    <td align="right">     3283.06</td>
    <td align="right">31-OCT-05:15</td>
    <td align="right">       24.40</td>
    <td align="right">       23.14</td>
    <td align="right">0.180920E+09</td>
    <td align="right">      193.05</td>
    <td align="right">16-OCT-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.396125E+09</td>
    <td align="right">     1531.12</td>
    <td align="right">24-NOV-06:20</td>
    <td align="right">        5.45</td>
    <td align="right">        4.95</td>
    <td align="right">0.163258E+09</td>
    <td align="right">      193.55</td>
    <td align="right">04-NOV-14:15</td>
    <td align="right">       12.93</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41773902.83</td>
    <td align="right">     1698.49</td>
    <td align="right">01-DEC-06:20</td>
    <td align="right">        9.47</td>
    <td align="right">        9.35</td>
    <td align="right">0.146802E+09</td>
    <td align="right">      193.10</td>
    <td align="right">19-DEC-15:15</td>
    <td align="right">       27.07</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259544E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.204743E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41773902.83</td>
    <td align="right">     1531.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.28</td>
    <td align="right">        3.85</td>
    <td align="right">0.134402E+09</td>
    <td align="right">      193.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.93</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.541688E+10</td>
    <td align="right">     5183.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       25.09</td>
    <td align="right">0.190186E+09</td>
    <td align="right">      193.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       25.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119732E+09</td>
    <td align="right">    16671.71</td>
    <td align="right">04-JAN-06:20</td>
    <td align="right">        8.85</td>
    <td align="right">        3.72</td>
    <td align="right">0.177782E+10</td>
    <td align="right">     2284.71</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254790E+09</td>
    <td align="right">    21248.57</td>
    <td align="right">25-FEB-06:20</td>
    <td align="right">        5.45</td>
    <td align="right">        4.51</td>
    <td align="right">0.162937E+10</td>
    <td align="right">     2473.58</td>
    <td align="right">23-FEB-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.460181E+09</td>
    <td align="right">    17251.03</td>
    <td align="right">06-MAR-06:20</td>
    <td align="right">        8.62</td>
    <td align="right">        7.82</td>
    <td align="right">0.191824E+10</td>
    <td align="right">     2474.67</td>
    <td align="right">25-MAR-15:30</td>
    <td align="right">       27.20</td>
    <td align="right">       21.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.912826E+09</td>
    <td align="right">    20905.48</td>
    <td align="right">07-APR-05:20</td>
    <td align="right">        5.97</td>
    <td align="right">        5.52</td>
    <td align="right">0.201322E+10</td>
    <td align="right">     2473.75</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168781E+10</td>
    <td align="right">    15931.08</td>
    <td align="right">18-MAY-05:15</td>
    <td align="right">       26.10</td>
    <td align="right">       24.00</td>
    <td align="right">0.228674E+10</td>
    <td align="right">     2473.78</td>
    <td align="right">18-MAY-14:30</td>
    <td align="right">       32.80</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405871E+10</td>
    <td align="right">    14600.99</td>
    <td align="right">15-JUN-05:15</td>
    <td align="right">       22.35</td>
    <td align="right">       21.42</td>
    <td align="right">0.233592E+10</td>
    <td align="right">     2473.78</td>
    <td align="right">10-JUN-15:00</td>
    <td align="right">       28.70</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.526574E+10</td>
    <td align="right">    26679.01</td>
    <td align="right">31-JUL-05:15</td>
    <td align="right">       24.40</td>
    <td align="right">       23.17</td>
    <td align="right">0.233250E+10</td>
    <td align="right">     2473.84</td>
    <td align="right">06-JUL-14:30</td>
    <td align="right">       31.10</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.459247E+10</td>
    <td align="right">    25215.96</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">       24.27</td>
    <td align="right">       23.53</td>
    <td align="right">0.241708E+10</td>
    <td align="right">     2475.24</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286194E+10</td>
    <td align="right">    19734.52</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">       23.25</td>
    <td align="right">       21.64</td>
    <td align="right">0.226695E+10</td>
    <td align="right">     2476.16</td>
    <td align="right">09-SEP-10:00</td>
    <td align="right">       24.80</td>
    <td align="right">       22.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140374E+10</td>
    <td align="right">    14719.96</td>
    <td align="right">16-OCT-05:20</td>
    <td align="right">        6.93</td>
    <td align="right">        6.63</td>
    <td align="right">0.216870E+10</td>
    <td align="right">     2474.42</td>
    <td align="right">27-OCT-14:15</td>
    <td align="right">       26.42</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.666686E+09</td>
    <td align="right">    18299.12</td>
    <td align="right">14-NOV-06:20</td>
    <td align="right">        7.10</td>
    <td align="right">        6.57</td>
    <td align="right">0.185082E+10</td>
    <td align="right">     2473.11</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101390E+09</td>
    <td align="right">    19371.49</td>
    <td align="right">21-DEC-06:20</td>
    <td align="right">        7.08</td>
    <td align="right">        4.29</td>
    <td align="right">0.176888E+10</td>
    <td align="right">     2356.15</td>
    <td align="right">02-DEC-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223860E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.247662E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101390E+09</td>
    <td align="right">    14600.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.45</td>
    <td align="right">        3.72</td>
    <td align="right">0.162937E+10</td>
    <td align="right">     2284.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526574E+10</td>
    <td align="right">    26679.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       24.00</td>
    <td align="right">0.241708E+10</td>
    <td align="right">     2476.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       25.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100345E+09</td>
    <td align="right">    31809.99</td>
    <td align="right">26-JAN-06:25</td>
    <td align="right">        5.12</td>
    <td align="right">        1.68</td>
    <td align="right">0.579569E+10</td>
    <td align="right">     7468.88</td>
    <td align="right">03-JAN-15:15</td>
    <td align="right">       25.98</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122677E+09</td>
    <td align="right">    35351.59</td>
    <td align="right">16-FEB-06:25</td>
    <td align="right">        4.28</td>
    <td align="right">        4.28</td>
    <td align="right">0.530272E+10</td>
    <td align="right">     8084.07</td>
    <td align="right">23-FEB-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171687E+09</td>
    <td align="right">    33168.28</td>
    <td align="right">20-MAR-05:25</td>
    <td align="right">        5.97</td>
    <td align="right">        4.79</td>
    <td align="right">0.615035E+10</td>
    <td align="right">     7966.12</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348362E+09</td>
    <td align="right">    40156.73</td>
    <td align="right">03-APR-05:20</td>
    <td align="right">       11.10</td>
    <td align="right">        7.48</td>
    <td align="right">0.639130E+10</td>
    <td align="right">     8084.66</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101115E+09</td>
    <td align="right">    47096.56</td>
    <td align="right">11-MAY-05:20</td>
    <td align="right">        9.40</td>
    <td align="right">        8.49</td>
    <td align="right">0.723890E+10</td>
    <td align="right">     8084.78</td>
    <td align="right">18-MAY-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 14794952.50</td>
    <td align="right">     3435.21</td>
    <td align="right">13-JUN-20:15</td>
    <td align="right">       28.35</td>
    <td align="right">       22.65</td>
    <td align="right">0.750640E+10</td>
    <td align="right">     8084.82</td>
    <td align="right">24-JUN-15:15</td>
    <td align="right">       33.17</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196258E+09</td>
    <td align="right">     6807.08</td>
    <td align="right">28-JUL-20:15</td>
    <td align="right">       30.18</td>
    <td align="right">       23.33</td>
    <td align="right">0.752488E+10</td>
    <td align="right">     8084.98</td>
    <td align="right">10-JUL-14:15</td>
    <td align="right">       32.80</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132333E+09</td>
    <td align="right">     5347.08</td>
    <td align="right">28-AUG-20:15</td>
    <td align="right">       29.73</td>
    <td align="right">       24.62</td>
    <td align="right">0.777259E+10</td>
    <td align="right">     8084.92</td>
    <td align="right">19-AUG-11:15</td>
    <td align="right">       32.20</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 17862994.62</td>
    <td align="right">    10991.62</td>
    <td align="right">18-SEP-05:20</td>
    <td align="right">       16.40</td>
    <td align="right">       15.29</td>
    <td align="right">0.724888E+10</td>
    <td align="right">     8084.95</td>
    <td align="right">16-SEP-11:15</td>
    <td align="right">       31.53</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.552617E+09</td>
    <td align="right">    43271.82</td>
    <td align="right">18-OCT-05:20</td>
    <td align="right">        9.85</td>
    <td align="right">        9.85</td>
    <td align="right">0.695710E+10</td>
    <td align="right">     8084.86</td>
    <td align="right">11-OCT-14:15</td>
    <td align="right">       29.27</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262554E+09</td>
    <td align="right">    42150.12</td>
    <td align="right">06-NOV-06:25</td>
    <td align="right">        4.70</td>
    <td align="right">        4.09</td>
    <td align="right">0.596907E+10</td>
    <td align="right">     8084.14</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 86216391.08</td>
    <td align="right">    45626.16</td>
    <td align="right">15-DEC-06:25</td>
    <td align="right">        7.80</td>
    <td align="right">        7.80</td>
    <td align="right">0.577323E+10</td>
    <td align="right">     7703.25</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210682E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.796311E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14794952.50</td>
    <td align="right">     3435.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.28</td>
    <td align="right">        1.68</td>
    <td align="right">0.530272E+10</td>
    <td align="right">     7468.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.98</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.552617E+09</td>
    <td align="right">    47096.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.18</td>
    <td align="right">       24.62</td>
    <td align="right">0.777259E+10</td>
    <td align="right">     8084.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.17</td>
    <td align="right">       26.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.436643E+09</td>
    <td align="right">    51121.55</td>
    <td align="right">12-JAN-06:15</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.291094E+09</td>
    <td align="right">    51087.01</td>
    <td align="right">10-FEB-06:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 55063094.08</td>
    <td align="right">    16536.63</td>
    <td align="right">19-MAR-05:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3280443.54</td>
    <td align="right">     1925.53</td>
    <td align="right">22-APR-05:20</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2800069.25</td>
    <td align="right">     1672.19</td>
    <td align="right">26-MAY-05:20</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2669228.71</td>
    <td align="right">     2927.75</td>
    <td align="right">03-JUN-05:20</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   428031.77</td>
    <td align="right">     1426.77</td>
    <td align="right">03-JUL-05:20</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2089785.74</td>
    <td align="right">     2443.79</td>
    <td align="right">11-AUG-05:20</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  7030827.24</td>
    <td align="right">     3303.43</td>
    <td align="right">30-SEP-05:20</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2936199.93</td>
    <td align="right">     2383.09</td>
    <td align="right">06-OCT-05:20</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9835900.61</td>
    <td align="right">     6775.71</td>
    <td align="right">10-NOV-06:15</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332874E+09</td>
    <td align="right">    50828.40</td>
    <td align="right">09-DEC-06:15</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114675E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   428031.77</td>
    <td align="right">     1426.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436643E+09</td>
    <td align="right">    51121.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.609891E+09</td>
    <td align="right">    77549.73</td>
    <td align="right">14-JAN-06:15</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.407486E+09</td>
    <td align="right">    73545.58</td>
    <td align="right">11-FEB-06:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161657E+09</td>
    <td align="right">    23424.07</td>
    <td align="right">19-MAR-05:15</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 84594672.53</td>
    <td align="right">     5133.98</td>
    <td align="right">26-APR-05:20</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 71580070.41</td>
    <td align="right">     6752.61</td>
    <td align="right">02-MAY-05:20</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 48210493.97</td>
    <td align="right">     6663.49</td>
    <td align="right">08-JUN-05:20</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 38288332.74</td>
    <td align="right">     4828.45</td>
    <td align="right">03-JUL-05:20</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 25074389.77</td>
    <td align="right">     6234.22</td>
    <td align="right">14-AUG-05:20</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48808237.79</td>
    <td align="right">     6469.78</td>
    <td align="right">07-SEP-05:20</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 49945736.06</td>
    <td align="right">     5016.27</td>
    <td align="right">13-OCT-05:20</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125480E+09</td>
    <td align="right">    12907.35</td>
    <td align="right">30-NOV-06:15</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.486680E+09</td>
    <td align="right">    74862.40</td>
    <td align="right">10-DEC-06:15</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215770E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25074389.77</td>
    <td align="right">     4828.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.609891E+09</td>
    <td align="right">    77549.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119068E+11</td>
    <td align="right">    61607.96</td>
    <td align="right">02-JAN-06:15</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105739E+11</td>
    <td align="right">    61340.47</td>
    <td align="right">08-FEB-06:15</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394245E+10</td>
    <td align="right">    62295.56</td>
    <td align="right">31-MAR-05:15</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391280E+09</td>
    <td align="right">    41576.27</td>
    <td align="right">07-APR-05:15</td>
    <td align="right">        5.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52822862.09</td>
    <td align="right">     5029.52</td>
    <td align="right">28-MAY-05:22</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 23917460.63</td>
    <td align="right">     4589.92</td>
    <td align="right">11-JUN-05:22</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 13423428.26</td>
    <td align="right">     4730.07</td>
    <td align="right">15-JUL-05:22</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 20147685.25</td>
    <td align="right">     4507.56</td>
    <td align="right">01-AUG-05:25</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 21675160.04</td>
    <td align="right">     5293.98</td>
    <td align="right">02-SEP-05:22</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.251937E+09</td>
    <td align="right">    26153.12</td>
    <td align="right">17-OCT-05:15</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251119E+10</td>
    <td align="right">    59179.84</td>
    <td align="right">09-NOV-06:15</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112021E+11</td>
    <td align="right">    60689.59</td>
    <td align="right">29-DEC-06:15</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.409117E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13423428.26</td>
    <td align="right">     4507.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119068E+11</td>
    <td align="right">    62295.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237277E+10</td>
    <td align="right">    11895.89</td>
    <td align="right">18-JAN-06:30</td>
    <td align="right">        8.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.212609E+10</td>
    <td align="right">    11886.46</td>
    <td align="right">03-FEB-06:30</td>
    <td align="right">        4.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.700082E+09</td>
    <td align="right">    11639.78</td>
    <td align="right">19-MAR-05:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 79615009.49</td>
    <td align="right">     5290.06</td>
    <td align="right">07-APR-05:15</td>
    <td align="right">        5.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12654628.15</td>
    <td align="right">      955.74</td>
    <td align="right">08-MAY-05:20</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1792510.38</td>
    <td align="right">      941.57</td>
    <td align="right">23-JUN-05:20</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1031264.83</td>
    <td align="right">      531.73</td>
    <td align="right">02-JUL-05:22</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   758141.24</td>
    <td align="right">      669.13</td>
    <td align="right">11-AUG-05:20</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4043758.28</td>
    <td align="right">      859.36</td>
    <td align="right">20-SEP-05:20</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 51593770.70</td>
    <td align="right">     3930.55</td>
    <td align="right">16-OCT-05:15</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.451987E+09</td>
    <td align="right">    11176.87</td>
    <td align="right">09-NOV-06:15</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222323E+10</td>
    <td align="right">    11732.81</td>
    <td align="right">11-DEC-06:30</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.802565E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   758141.24</td>
    <td align="right">      531.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.237277E+10</td>
    <td align="right">    11895.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194544E+11</td>
    <td align="right">    80282.55</td>
    <td align="right">02-JAN-06:15</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186494E+11</td>
    <td align="right">    79321.57</td>
    <td align="right">08-FEB-06:15</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112044E+11</td>
    <td align="right">    81587.90</td>
    <td align="right">31-MAR-05:15</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.535798E+10</td>
    <td align="right">    68459.40</td>
    <td align="right">07-APR-05:15</td>
    <td align="right">        5.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373538E+10</td>
    <td align="right">     8428.06</td>
    <td align="right">16-MAY-10:00</td>
    <td align="right">       28.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260857E+10</td>
    <td align="right">     8893.70</td>
    <td align="right">11-JUN-09:15</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.285702E+10</td>
    <td align="right">    10413.79</td>
    <td align="right">02-JUL-08:00</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.262593E+10</td>
    <td align="right">    10201.98</td>
    <td align="right">20-AUG-08:00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326752E+10</td>
    <td align="right">     9680.91</td>
    <td align="right">03-SEP-10:00</td>
    <td align="right">       29.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453214E+10</td>
    <td align="right">    32075.24</td>
    <td align="right">16-OCT-05:15</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.869620E+10</td>
    <td align="right">    74353.23</td>
    <td align="right">09-NOV-06:15</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.200730E+11</td>
    <td align="right">    77965.16</td>
    <td align="right">29-DEC-06:15</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103062E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260857E+10</td>
    <td align="right">     8428.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200730E+11</td>
    <td align="right">    81587.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.838755E+11</td>
    <td align="right">   248604.45</td>
    <td align="right">23-JAN-06:15</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.795693E+11</td>
    <td align="right">   245030.21</td>
    <td align="right">08-FEB-06:15</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.614004E+11</td>
    <td align="right">   250946.90</td>
    <td align="right">31-MAR-05:15</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367342E+11</td>
    <td align="right">   231402.57</td>
    <td align="right">04-APR-05:15</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.347265E+11</td>
    <td align="right">   220575.22</td>
    <td align="right">11-MAY-05:15</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.321055E+11</td>
    <td align="right">    43127.89</td>
    <td align="right">11-JUN-10:00</td>
    <td align="right">       30.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323875E+11</td>
    <td align="right">    44710.76</td>
    <td align="right">02-JUL-10:45</td>
    <td align="right">       31.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.316030E+11</td>
    <td align="right">    47134.42</td>
    <td align="right">27-AUG-09:15</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313324E+11</td>
    <td align="right">    76372.64</td>
    <td align="right">18-SEP-05:15</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.319681E+11</td>
    <td align="right">   215720.94</td>
    <td align="right">17-OCT-05:15</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.465869E+11</td>
    <td align="right">   240172.20</td>
    <td align="right">07-NOV-06:15</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.850175E+11</td>
    <td align="right">   245712.22</td>
    <td align="right">30-DEC-06:15</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.587307E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.313324E+11</td>
    <td align="right">    43127.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.850175E+11</td>
    <td align="right">   250946.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.436597E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.163533E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428614E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.159566E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.415400E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.156894E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.510937E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191775E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469341E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.185412E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460759E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.180839E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446554E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.177963E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.549256E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217476E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611437E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600257E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.581752E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715548E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120117E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117921E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114285E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140569E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148573E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145857E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141360E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.534024E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173871E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.652746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SALES></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.485580E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.181919E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476701E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.177506E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462005E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.174534E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.568260E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213336E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BAKERY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right">  7462905.76</td>
    <td align="right">0.318253E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right"> 18146749.65</td>
    <td align="right">0.306402E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right"> 29817594.43</td>
    <td align="right">0.223326E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right">0.112531E+09</td>
    <td align="right">0.135159E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166922E+10</td>
    <td align="right">0.436597E+10</td>
    <td align="right">0.163533E+11</td>
    <td align="right">0.296554E+09</td>
    <td align="right">0.828888E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164277E+10</td>
    <td align="right">0.428614E+10</td>
    <td align="right">0.159566E+11</td>
    <td align="right">0.567828E+09</td>
    <td align="right">0.590423E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">0.738106E+09</td>
    <td align="right">0.381023E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.663261E+09</td>
    <td align="right">0.480527E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right">0.388412E+09</td>
    <td align="right">0.642442E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right">0.165935E+09</td>
    <td align="right">0.151477E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157743E+10</td>
    <td align="right">0.415400E+10</td>
    <td align="right">0.156894E+11</td>
    <td align="right"> 37864799.16</td>
    <td align="right">0.207819E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right"> 10458949.30</td>
    <td align="right">0.333433E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195514E+11</td>
    <td align="right">0.510937E+11</td>
    <td align="right">0.191775E+12</td>
    <td align="right">0.303638E+10</td>
    <td align="right">0.196820E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right">  7462905.76</td>
    <td align="right">0.381023E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.738106E+09</td>
    <td align="right">0.333433E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DELI></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right">  6809509.32</td>
    <td align="right">0.281444E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right"> 16551954.32</td>
    <td align="right">0.271069E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right"> 27202388.16</td>
    <td align="right">0.195313E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right">0.102708E+09</td>
    <td align="right">0.116962E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179440E+10</td>
    <td align="right">0.469341E+10</td>
    <td align="right">0.176055E+11</td>
    <td align="right">0.271033E+09</td>
    <td align="right">0.700069E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176597E+10</td>
    <td align="right">0.460759E+10</td>
    <td align="right">0.171784E+11</td>
    <td align="right">0.518486E+09</td>
    <td align="right">0.479872E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">0.677345E+09</td>
    <td align="right">0.284974E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.608176E+09</td>
    <td align="right">0.369367E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right">0.354909E+09</td>
    <td align="right">0.506897E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right">0.151517E+09</td>
    <td align="right">0.128262E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169574E+10</td>
    <td align="right">0.446554E+10</td>
    <td align="right">0.168908E+11</td>
    <td align="right"> 34573982.66</td>
    <td align="right">0.179774E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">  9762536.68</td>
    <td align="right">0.295208E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210178E+11</td>
    <td align="right">0.549256E+11</td>
    <td align="right">0.206459E+12</td>
    <td align="right">0.277907E+10</td>
    <td align="right">0.170215E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right">  6809509.32</td>
    <td align="right">0.284974E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.677345E+09</td>
    <td align="right">0.295208E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DRYSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right"> 37879936.61</td>
    <td align="right">0.727285E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right"> 64503242.87</td>
    <td align="right">0.703206E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right"> 88514618.81</td>
    <td align="right">0.460846E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">0.311514E+09</td>
    <td align="right">0.270456E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206866E+10</td>
    <td align="right">0.611437E+10</td>
    <td align="right">0.729912E+10</td>
    <td align="right">0.847436E+09</td>
    <td align="right">0.152862E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203589E+10</td>
    <td align="right">0.600257E+10</td>
    <td align="right">0.712206E+10</td>
    <td align="right">0.157373E+10</td>
    <td align="right">0.951326E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">0.212371E+10</td>
    <td align="right">0.409186E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.191329E+10</td>
    <td align="right">0.599647E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">0.109014E+10</td>
    <td align="right">0.945046E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">0.463578E+09</td>
    <td align="right">0.303300E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195492E+10</td>
    <td align="right">0.581752E+10</td>
    <td align="right">0.700282E+10</td>
    <td align="right">0.120963E+09</td>
    <td align="right">0.430278E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right"> 58122654.70</td>
    <td align="right">0.758913E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242302E+11</td>
    <td align="right">0.715548E+11</td>
    <td align="right">0.855966E+11</td>
    <td align="right">0.869339E+10</td>
    <td align="right">0.409767E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right"> 37879936.61</td>
    <td align="right">0.409186E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.212371E+10</td>
    <td align="right">0.758913E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">  5316987.81</td>
    <td align="right">0.137239E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.107280E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right"> 10909112.91</td>
    <td align="right">0.131593E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right"> 15451461.86</td>
    <td align="right">0.910631E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right"> 57638388.83</td>
    <td align="right">0.557295E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443287E+09</td>
    <td align="right">0.120117E+10</td>
    <td align="right">0.104274E+10</td>
    <td align="right">0.152589E+09</td>
    <td align="right">0.329117E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436264E+09</td>
    <td align="right">0.117921E+10</td>
    <td align="right">0.101744E+10</td>
    <td align="right">0.291137E+09</td>
    <td align="right">0.231785E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">0.380899E+09</td>
    <td align="right">0.127203E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.344873E+09</td>
    <td align="right">0.164059E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">0.199649E+09</td>
    <td align="right">0.223887E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right"> 85158770.06</td>
    <td align="right">0.617578E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418912E+09</td>
    <td align="right">0.114285E+10</td>
    <td align="right">0.100041E+10</td>
    <td align="right"> 19870327.10</td>
    <td align="right">0.844541E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">  8739115.88</td>
    <td align="right">0.141479E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519220E+10</td>
    <td align="right">0.140569E+11</td>
    <td align="right">0.122281E+11</td>
    <td align="right">0.157223E+10</td>
    <td align="right">0.810921E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.107280E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">  5316987.81</td>
    <td align="right">0.127203E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.380899E+09</td>
    <td align="right">0.141479E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PRODUCE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">0.161741E+09</td>
    <td align="right">0.697697E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">0.100153E+09</td>
    <td align="right">0.684028E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.169789E+09</td>
    <td align="right">0.420711E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.394124E+09</td>
    <td align="right">0.214109E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568033E+10</td>
    <td align="right">0.148573E+11</td>
    <td align="right">0.556619E+10</td>
    <td align="right">0.938441E+09</td>
    <td align="right">0.111004E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.559033E+10</td>
    <td align="right">0.145857E+11</td>
    <td align="right">0.543117E+10</td>
    <td align="right">0.159946E+10</td>
    <td align="right">0.584297E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">0.227793E+10</td>
    <td align="right">0.167829E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.203009E+10</td>
    <td align="right">0.376499E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.117048E+10</td>
    <td align="right">0.691293E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">0.543466E+09</td>
    <td align="right">0.266394E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536799E+10</td>
    <td align="right">0.141360E+11</td>
    <td align="right">0.534024E+10</td>
    <td align="right">0.253893E+09</td>
    <td align="right">0.391352E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">0.118633E+09</td>
    <td align="right">0.736203E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665334E+11</td>
    <td align="right">0.173871E+12</td>
    <td align="right">0.652746E+11</td>
    <td align="right">0.975820E+10</td>
    <td align="right">0.370349E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">0.100153E+09</td>
    <td align="right">0.167829E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.227793E+10</td>
    <td align="right">0.736203E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SALES></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">0.539392E+09</td>
    <td align="right">0.163483E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">0.261875E+09</td>
    <td align="right">0.158810E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.593721E+09</td>
    <td align="right">0.901404E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">0.136271E+10</td>
    <td align="right">0.396251E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185649E+11</td>
    <td align="right">0.485580E+11</td>
    <td align="right">0.181919E+11</td>
    <td align="right">0.316663E+10</td>
    <td align="right">0.153656E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182708E+11</td>
    <td align="right">0.476701E+11</td>
    <td align="right">0.177506E+11</td>
    <td align="right">0.491954E+10</td>
    <td align="right">0.273451E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.732172E+10</td>
    <td align="right"> 25417480.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.652848E+10</td>
    <td align="right">0.356020E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">0.382832E+10</td>
    <td align="right">0.657018E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">0.154696E+10</td>
    <td align="right">0.499927E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175441E+11</td>
    <td align="right">0.462005E+11</td>
    <td align="right">0.174534E+11</td>
    <td align="right">0.826629E+09</td>
    <td align="right">0.855440E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.357879E+09</td>
    <td align="right">0.173226E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217450E+12</td>
    <td align="right">0.568260E+12</td>
    <td align="right">0.213336E+12</td>
    <td align="right">0.312539E+11</td>
    <td align="right">0.789306E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">0.261875E+09</td>
    <td align="right"> 25417480.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.732172E+10</td>
    <td align="right">0.173226E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.277061E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">02-JAN-11:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250277E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">08-FEB-11:15</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.289314E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">01-MAR-11:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292645E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">01-APR-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309818E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">01-MAY-10:15</td>
    <td align="right">0.169801E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.304998E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">01-JUN-10:15</td>
    <td align="right">0.165682E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.310022E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">01-JUL-10:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.315316E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">01-AUG-10:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299259E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">01-SEP-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.305597E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">02-OCT-10:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281647E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">01-NOV-10:15</td>
    <td align="right">0.162908E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276999E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351295E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199126E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.250277E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315316E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.612405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.438868E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.554833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.525897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392575E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.393156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.542838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.432556E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.924756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.486608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.418602E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.210547E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.797903E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.468585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.432556E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.435342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.783313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.434342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.418602E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.686729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.457772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.432556E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.844480E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.487689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.432556E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.781625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.509316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.418602E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.526632E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.566267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.432556E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.284795E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.759165E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.581766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.418602E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.117030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.619614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.435646E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.463572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.933763E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.629310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.510428E+12</td>
    <td align="right">       42.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.412081E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.434342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392575E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.393156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.619614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.438868E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.844480E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.227206E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.171003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.220336E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.154589E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112196E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.166399E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.267209E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.150741E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.552548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145469E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.189739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.131907E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 94590071.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.130822E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.554356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.132078E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.924804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.133581E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.182773E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.147144E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.759538E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.152415E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.231932E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.166816E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.919912E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.178296E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 94590071.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.130822E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.231932E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.171003E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    62886.42</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    62886.42</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-FEB-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-MAR-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    62886.42</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-APR-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    62886.42</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    62886.42</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-SEP-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    62886.42</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    62886.42</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-NOV-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    62886.42</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">01-DEC-06:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24224.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   205124.72</td>
    <td align="right">     9181.19</td>
    <td align="right">        0.00</td>
    <td align="right">   214305.91</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       49.06</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">       51.26</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       49.06</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">       51.26</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">RELIANTENERGY_PTB-LGS_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   197857.43</td>
  </tr>
  <tr>
    <td align="right">RELIANTENERGY_PTB-MGS_MISCGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   205124.72</td>
  </tr>
  <tr>
    <td align="right">TX_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     9181.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::RELIANTENERGY_PTB-LGS_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> RELIANTENERGY_PTB-LGS_LARGEGENERAL</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND400KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     6590.25</td>
    <td align="right">     5843.72</td>
    <td align="right">     6957.64</td>
    <td align="right">     7400.19</td>
    <td align="right">    17307.52</td>
    <td align="right">    18015.19</td>
    <td align="right">    19019.56</td>
    <td align="right">    18926.73</td>
    <td align="right">    17360.31</td>
    <td align="right">    16350.66</td>
    <td align="right">     6900.22</td>
    <td align="right">     6521.87</td>
    <td align="right">   147193.87</td>
    <td align="right">    19019.56</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.46</td>
    <td align="right">      119.95</td>
    <td align="right">      129.01</td>
    <td align="right">       78.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      349.95</td>
    <td align="right">      129.01</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">    35234.40</td>
    <td align="right">     2936.20</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     9526.45</td>
    <td align="right">     8779.92</td>
    <td align="right">     9893.84</td>
    <td align="right">    10336.39</td>
    <td align="right">    20243.72</td>
    <td align="right">    20973.85</td>
    <td align="right">    22075.71</td>
    <td align="right">    21991.94</td>
    <td align="right">    20375.04</td>
    <td align="right">    19286.86</td>
    <td align="right">     9836.42</td>
    <td align="right">     9458.07</td>
    <td align="right">   182778.23</td>
    <td align="right">    22075.71</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     9526.45</td>
    <td align="right">     8779.92</td>
    <td align="right">     9893.84</td>
    <td align="right">    10336.39</td>
    <td align="right">    20243.72</td>
    <td align="right">    20973.85</td>
    <td align="right">    22075.71</td>
    <td align="right">    21991.94</td>
    <td align="right">    20375.04</td>
    <td align="right">    19286.86</td>
    <td align="right">     9836.42</td>
    <td align="right">     9458.07</td>
    <td align="right">   182778.23</td>
    <td align="right">    22075.71</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      785.93</td>
    <td align="right">      724.34</td>
    <td align="right">      816.24</td>
    <td align="right">      852.75</td>
    <td align="right">     1670.11</td>
    <td align="right">     1730.34</td>
    <td align="right">     1821.25</td>
    <td align="right">     1814.33</td>
    <td align="right">     1680.94</td>
    <td align="right">     1591.17</td>
    <td align="right">      811.50</td>
    <td align="right">      780.29</td>
    <td align="right">    15079.20</td>
    <td align="right">     1821.25</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    10312.38</td>
    <td align="right">     9504.27</td>
    <td align="right">    10710.09</td>
    <td align="right">    11189.15</td>
    <td align="right">    21913.83</td>
    <td align="right">    22704.20</td>
    <td align="right">    23896.96</td>
    <td align="right">    23806.27</td>
    <td align="right">    22055.99</td>
    <td align="right">    20878.03</td>
    <td align="right">    10647.92</td>
    <td align="right">    10238.36</td>
    <td align="right">   197857.43</td>
    <td align="right">    23896.96</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14130.64</td>
    <td align="right">    14760.80</td>
    <td align="right">    15620.87</td>
    <td align="right">    15524.88</td>
    <td align="right">    14090.84</td>
    <td align="right">    13367.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    87495.32</td>
    <td align="right">    15620.87</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELENERGYCHARGE ($)</td>
    <td align="right">     6590.25</td>
    <td align="right">     5843.72</td>
    <td align="right">     6957.64</td>
    <td align="right">     7400.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6900.22</td>
    <td align="right">     6521.87</td>
    <td align="right">    40213.90</td>
    <td align="right">     7400.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      785.93</td>
    <td align="right">      724.34</td>
    <td align="right">      816.24</td>
    <td align="right">      852.75</td>
    <td align="right">     1670.11</td>
    <td align="right">     1730.34</td>
    <td align="right">     1821.25</td>
    <td align="right">     1814.33</td>
    <td align="right">     1680.94</td>
    <td align="right">     1591.17</td>
    <td align="right">      811.50</td>
    <td align="right">      780.29</td>
    <td align="right">    15079.20</td>
    <td align="right">     1821.25</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3176.89</td>
    <td align="right">     3254.39</td>
    <td align="right">     3398.70</td>
    <td align="right">     3401.85</td>
    <td align="right">     3269.47</td>
    <td align="right">     2983.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19484.66</td>
    <td align="right">     3401.85</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.46</td>
    <td align="right">      119.95</td>
    <td align="right">      129.01</td>
    <td align="right">       78.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      349.95</td>
    <td align="right">      129.01</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     9526.45</td>
    <td align="right">     8779.92</td>
    <td align="right">     9893.84</td>
    <td align="right">    10336.39</td>
    <td align="right">    20243.72</td>
    <td align="right">    20973.85</td>
    <td align="right">    22075.71</td>
    <td align="right">    21991.94</td>
    <td align="right">    20375.04</td>
    <td align="right">    19286.86</td>
    <td align="right">     9836.42</td>
    <td align="right">     9458.07</td>
    <td align="right">   182778.23</td>
    <td align="right">    22075.71</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND400KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND400KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELENERGYCHARGE                                                                               WINTERFUELENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::RELIANTENERGY_PTB-MGS_MISCGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> RELIANTENERGY_PTB-MGS_MISCGENERAL</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     6590.25</td>
    <td align="right">     5843.72</td>
    <td align="right">     6957.64</td>
    <td align="right">     7400.19</td>
    <td align="right">    24176.42</td>
    <td align="right">    25032.10</td>
    <td align="right">    26333.52</td>
    <td align="right">    26255.04</td>
    <td align="right">    24460.34</td>
    <td align="right">    22794.50</td>
    <td align="right">     6900.22</td>
    <td align="right">     6521.87</td>
    <td align="right">   189265.82</td>
    <td align="right">    26333.52</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">      225.84</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     6609.07</td>
    <td align="right">     5862.54</td>
    <td align="right">     6976.46</td>
    <td align="right">     7419.01</td>
    <td align="right">    24195.24</td>
    <td align="right">    25050.92</td>
    <td align="right">    26352.34</td>
    <td align="right">    26273.86</td>
    <td align="right">    24479.16</td>
    <td align="right">    22813.32</td>
    <td align="right">     6919.04</td>
    <td align="right">     6540.69</td>
    <td align="right">   189491.66</td>
    <td align="right">    26352.34</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     6609.07</td>
    <td align="right">     5862.54</td>
    <td align="right">     6976.46</td>
    <td align="right">     7419.01</td>
    <td align="right">    24195.24</td>
    <td align="right">    25050.92</td>
    <td align="right">    26352.34</td>
    <td align="right">    26273.86</td>
    <td align="right">    24479.16</td>
    <td align="right">    22813.32</td>
    <td align="right">     6919.04</td>
    <td align="right">     6540.69</td>
    <td align="right">   189491.66</td>
    <td align="right">    26352.34</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      545.25</td>
    <td align="right">      483.66</td>
    <td align="right">      575.56</td>
    <td align="right">      612.07</td>
    <td align="right">     1996.11</td>
    <td align="right">     2066.70</td>
    <td align="right">     2174.07</td>
    <td align="right">     2167.59</td>
    <td align="right">     2019.53</td>
    <td align="right">     1882.10</td>
    <td align="right">      570.82</td>
    <td align="right">      539.61</td>
    <td align="right">    15633.06</td>
    <td align="right">     2174.07</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     7154.32</td>
    <td align="right">     6346.20</td>
    <td align="right">     7552.02</td>
    <td align="right">     8031.08</td>
    <td align="right">    26191.35</td>
    <td align="right">    27117.62</td>
    <td align="right">    28526.41</td>
    <td align="right">    28441.46</td>
    <td align="right">    26498.69</td>
    <td align="right">    24695.41</td>
    <td align="right">     7489.86</td>
    <td align="right">     7080.29</td>
    <td align="right">   205124.72</td>
    <td align="right">    28526.41</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14130.64</td>
    <td align="right">    14760.80</td>
    <td align="right">    15620.87</td>
    <td align="right">    15524.88</td>
    <td align="right">    14090.84</td>
    <td align="right">    13367.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    87495.32</td>
    <td align="right">    15620.87</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELENERGYCHARGE ($)</td>
    <td align="right">     6590.25</td>
    <td align="right">     5843.72</td>
    <td align="right">     6957.64</td>
    <td align="right">     7400.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6900.22</td>
    <td align="right">     6521.87</td>
    <td align="right">    40213.90</td>
    <td align="right">     7400.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      545.25</td>
    <td align="right">      483.66</td>
    <td align="right">      575.56</td>
    <td align="right">      612.07</td>
    <td align="right">     1996.11</td>
    <td align="right">     2066.70</td>
    <td align="right">     2174.07</td>
    <td align="right">     2167.59</td>
    <td align="right">     2019.53</td>
    <td align="right">     1882.10</td>
    <td align="right">      570.82</td>
    <td align="right">      539.61</td>
    <td align="right">    15633.06</td>
    <td align="right">     2174.07</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5022.89</td>
    <td align="right">     5135.65</td>
    <td align="right">     5356.33</td>
    <td align="right">     5365.08</td>
    <td align="right">     5184.75</td>
    <td align="right">     4713.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30778.30</td>
    <td align="right">     5365.08</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     6609.07</td>
    <td align="right">     5862.54</td>
    <td align="right">     6976.46</td>
    <td align="right">     7419.01</td>
    <td align="right">    24195.24</td>
    <td align="right">    25050.92</td>
    <td align="right">    26352.34</td>
    <td align="right">    26273.86</td>
    <td align="right">    24479.16</td>
    <td align="right">    22813.32</td>
    <td align="right">     6919.04</td>
    <td align="right">     6540.69</td>
    <td align="right">   189491.66</td>
    <td align="right">    26352.34</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND400KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   135881.47</td>
    <td align="right">   120489.14</td>
    <td align="right">   143456.57</td>
    <td align="right">   152581.30</td>
    <td align="right">   171696.66</td>
    <td align="right">   179353.62</td>
    <td align="right">   189804.00</td>
    <td align="right">   188637.70</td>
    <td align="right">   171213.15</td>
    <td align="right">   162421.44</td>
    <td align="right">   142272.53</td>
    <td align="right">   134471.50</td>
    <td align="right">  1892279.07</td>
    <td align="right">   189804.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      344.70</td>
    <td align="right">      336.20</td>
    <td align="right">      347.75</td>
    <td align="right">      371.66</td>
    <td align="right">      396.79</td>
    <td align="right">      403.66</td>
    <td align="right">      419.54</td>
    <td align="right">      421.01</td>
    <td align="right">      412.79</td>
    <td align="right">      371.66</td>
    <td align="right">      351.59</td>
    <td align="right">      350.47</td>
    <td align="right">     4527.80</td>
    <td align="right">      421.01</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND400KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand                                                                                          TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELENERGYCHARGE                                                                               WINTERFUELENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::TX_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> TX_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-27
    02:26:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1832.94</td>
    <td align="right">     1737.21</td>
    <td align="right">      920.14</td>
    <td align="right">      331.94</td>
    <td align="right">      182.82</td>
    <td align="right">      149.92</td>
    <td align="right">      141.18</td>
    <td align="right">      150.41</td>
    <td align="right">      141.66</td>
    <td align="right">      265.06</td>
    <td align="right">      732.34</td>
    <td align="right">     1895.84</td>
    <td align="right">     8481.47</td>
    <td align="right">     1895.84</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1832.94</td>
    <td align="right">     1737.21</td>
    <td align="right">      920.14</td>
    <td align="right">      331.94</td>
    <td align="right">      182.82</td>
    <td align="right">      149.92</td>
    <td align="right">      141.18</td>
    <td align="right">      150.41</td>
    <td align="right">      141.66</td>
    <td align="right">      265.06</td>
    <td align="right">      732.34</td>
    <td align="right">     1895.84</td>
    <td align="right">     8481.47</td>
    <td align="right">     1895.84</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1832.94</td>
    <td align="right">     1737.21</td>
    <td align="right">      920.14</td>
    <td align="right">      331.94</td>
    <td align="right">      182.82</td>
    <td align="right">      149.92</td>
    <td align="right">      141.18</td>
    <td align="right">      150.41</td>
    <td align="right">      141.66</td>
    <td align="right">      265.06</td>
    <td align="right">      732.34</td>
    <td align="right">     1895.84</td>
    <td align="right">     8481.47</td>
    <td align="right">     1895.84</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      151.22</td>
    <td align="right">      143.32</td>
    <td align="right">       75.91</td>
    <td align="right">       27.39</td>
    <td align="right">       15.08</td>
    <td align="right">       12.37</td>
    <td align="right">       11.65</td>
    <td align="right">       12.41</td>
    <td align="right">       11.69</td>
    <td align="right">       21.87</td>
    <td align="right">       60.42</td>
    <td align="right">      156.41</td>
    <td align="right">      699.72</td>
    <td align="right">      156.41</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1984.15</td>
    <td align="right">     1880.53</td>
    <td align="right">      996.05</td>
    <td align="right">      359.33</td>
    <td align="right">      197.90</td>
    <td align="right">      162.29</td>
    <td align="right">      152.83</td>
    <td align="right">      162.82</td>
    <td align="right">      153.35</td>
    <td align="right">      286.93</td>
    <td align="right">      792.75</td>
    <td align="right">     2052.25</td>
    <td align="right">     9181.19</td>
    <td align="right">     2052.25</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1832.94</td>
    <td align="right">     1737.21</td>
    <td align="right">      920.14</td>
    <td align="right">      331.94</td>
    <td align="right">      182.82</td>
    <td align="right">      149.92</td>
    <td align="right">      141.18</td>
    <td align="right">      150.41</td>
    <td align="right">      141.66</td>
    <td align="right">      265.06</td>
    <td align="right">      732.34</td>
    <td align="right">     1895.84</td>
    <td align="right">     8481.47</td>
    <td align="right">     1895.84</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      151.22</td>
    <td align="right">      143.32</td>
    <td align="right">       75.91</td>
    <td align="right">       27.39</td>
    <td align="right">       15.08</td>
    <td align="right">       12.37</td>
    <td align="right">       11.65</td>
    <td align="right">       12.41</td>
    <td align="right">       11.69</td>
    <td align="right">       21.87</td>
    <td align="right">       60.42</td>
    <td align="right">      156.41</td>
    <td align="right">      699.72</td>
    <td align="right">      156.41</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1832.94</td>
    <td align="right">     1737.21</td>
    <td align="right">      920.14</td>
    <td align="right">      331.94</td>
    <td align="right">      182.82</td>
    <td align="right">      149.92</td>
    <td align="right">      141.18</td>
    <td align="right">      150.41</td>
    <td align="right">      141.66</td>
    <td align="right">      265.06</td>
    <td align="right">      732.34</td>
    <td align="right">     1895.84</td>
    <td align="right">     8481.47</td>
    <td align="right">     1895.84</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      232.90</td>
    <td align="right">      224.74</td>
    <td align="right">      124.18</td>
    <td align="right">       42.23</td>
    <td align="right">       22.71</td>
    <td align="right">       17.13</td>
    <td align="right">       17.20</td>
    <td align="right">       18.03</td>
    <td align="right">       17.62</td>
    <td align="right">       34.65</td>
    <td align="right">       88.88</td>
    <td align="right">      237.28</td>
    <td align="right">     1077.54</td>
    <td align="right">      237.28</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      232.90</td>
    <td align="right">      224.74</td>
    <td align="right">      124.18</td>
    <td align="right">       42.23</td>
    <td align="right">       22.71</td>
    <td align="right">       17.13</td>
    <td align="right">       17.20</td>
    <td align="right">       18.03</td>
    <td align="right">       17.62</td>
    <td align="right">       34.65</td>
    <td align="right">       88.88</td>
    <td align="right">      237.28</td>
    <td align="right">     1077.54</td>
    <td align="right">      237.28</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        2.16</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">      0.9439</td>
    <td align="right">      0.5139</td>
    <td align="right">      0.0927</td>
    <td align="right">      0.0518</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1926</td>
    <td align="right">      0.7511</td>
    <td align="right">        1.44</td>
    <td align="right">        2.12</td>
    <td align="right">       12.23</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      232.90</td>
    <td align="right">      224.74</td>
    <td align="right">      124.18</td>
    <td align="right">       42.23</td>
    <td align="right">       22.71</td>
    <td align="right">       17.13</td>
    <td align="right">       17.20</td>
    <td align="right">       18.03</td>
    <td align="right">       17.62</td>
    <td align="right">       34.65</td>
    <td align="right">       88.88</td>
    <td align="right">      237.28</td>
    <td align="right">     1077.54</td>
    <td align="right">      237.28</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        2.16</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">      0.9439</td>
    <td align="right">      0.5139</td>
    <td align="right">      0.0927</td>
    <td align="right">      0.0518</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1926</td>
    <td align="right">      0.7511</td>
    <td align="right">        1.44</td>
    <td align="right">        2.12</td>
    <td align="right">       12.23</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        2.16</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">      0.9439</td>
    <td align="right">      0.5139</td>
    <td align="right">      0.0927</td>
    <td align="right">      0.0518</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1926</td>
    <td align="right">      0.7511</td>
    <td align="right">        1.44</td>
    <td align="right">        2.12</td>
    <td align="right">       12.23</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        2.16</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">      0.9439</td>
    <td align="right">      0.5139</td>
    <td align="right">      0.0927</td>
    <td align="right">      0.0518</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1926</td>
    <td align="right">      0.7511</td>
    <td align="right">        1.44</td>
    <td align="right">        2.12</td>
    <td align="right">       12.23</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        2.16</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">      0.9439</td>
    <td align="right">      0.5139</td>
    <td align="right">      0.0927</td>
    <td align="right">      0.0518</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1926</td>
    <td align="right">      0.7511</td>
    <td align="right">        1.44</td>
    <td align="right">        2.12</td>
    <td align="right">       12.23</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      232.90</td>
    <td align="right">      224.74</td>
    <td align="right">      124.18</td>
    <td align="right">       42.23</td>
    <td align="right">       22.71</td>
    <td align="right">       17.13</td>
    <td align="right">       17.20</td>
    <td align="right">       18.03</td>
    <td align="right">       17.62</td>
    <td align="right">       34.65</td>
    <td align="right">       88.88</td>
    <td align="right">      237.28</td>
    <td align="right">     1077.54</td>
    <td align="right">      237.28</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        2.16</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">      0.9439</td>
    <td align="right">      0.5139</td>
    <td align="right">      0.0927</td>
    <td align="right">      0.0518</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1926</td>
    <td align="right">      0.7511</td>
    <td align="right">        1.44</td>
    <td align="right">        2.12</td>
    <td align="right">       12.23</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      232.90</td>
    <td align="right">      224.74</td>
    <td align="right">      124.18</td>
    <td align="right">       42.23</td>
    <td align="right">       22.71</td>
    <td align="right">       17.13</td>
    <td align="right">       17.20</td>
    <td align="right">       18.03</td>
    <td align="right">       17.62</td>
    <td align="right">       34.65</td>
    <td align="right">       88.88</td>
    <td align="right">      237.28</td>
    <td align="right">     1077.54</td>
    <td align="right">      237.28</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        2.16</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">      0.9439</td>
    <td align="right">      0.5139</td>
    <td align="right">      0.0927</td>
    <td align="right">      0.0518</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1926</td>
    <td align="right">      0.7511</td>
    <td align="right">        1.44</td>
    <td align="right">        2.12</td>
    <td align="right">       12.23</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      232.90</td>
    <td align="right">      224.74</td>
    <td align="right">      124.18</td>
    <td align="right">       42.23</td>
    <td align="right">       22.71</td>
    <td align="right">       17.13</td>
    <td align="right">       17.20</td>
    <td align="right">       18.03</td>
    <td align="right">       17.62</td>
    <td align="right">       34.65</td>
    <td align="right">       88.88</td>
    <td align="right">      237.28</td>
    <td align="right">     1077.54</td>
    <td align="right">      237.28</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        2.16</td>
    <td align="right">        1.92</td>
    <td align="right">        1.91</td>
    <td align="right">      0.9439</td>
    <td align="right">      0.5139</td>
    <td align="right">      0.0927</td>
    <td align="right">      0.0518</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1926</td>
    <td align="right">      0.7511</td>
    <td align="right">        1.44</td>
    <td align="right">        2.12</td>
    <td align="right">       12.23</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TX_MONTHLYGASRATES</td>
    <td align="right">        7.87</td>
    <td align="right">        7.73</td>
    <td align="right">        7.41</td>
    <td align="right">        7.86</td>
    <td align="right">        8.05</td>
    <td align="right">        8.75</td>
    <td align="right">        8.21</td>
    <td align="right">        8.34</td>
    <td align="right">        8.04</td>
    <td align="right">        7.65</td>
    <td align="right">        8.24</td>
    <td align="right">        7.99</td>
    <td align="right">       96.14</td>
    <td align="right">        8.75</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          TX_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
