<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket New V1.2_4.0 ALBUQUERQUE NM USA TMY2-23050 WMO#=723650
  2009-10-27
  02:18:12 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/27/2009 2:18 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket New V1.2_4.0</b></p>
<p>Environment: <b>ALBUQUERQUE NM USA TMY2-23050 WMO#=723650</b></p>
<p>Simulation Timestamp: <b>2009-10-27
  02:18:12</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     7988.87</td>
    <td align="right">     1910.85</td>
    <td align="right">     1910.85</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     7988.87</td>
    <td align="right">     1910.85</td>
    <td align="right">     1910.85</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    21243.60</td>
    <td align="right">     5081.24</td>
    <td align="right">     5081.24</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    21243.60</td>
    <td align="right">     5081.24</td>
    <td align="right">     5081.24</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.318</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     2144.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       91.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       62.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      785.69</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      597.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3153.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     5624.33</td>
    <td align="right">     2364.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     2144.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       91.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      933.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       62.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      774.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ExhaustFans</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      594.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1347.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">      992.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      812.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      238.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      164.64</td>
    <td align="right">      517.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      942.24</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1345.28</td>
    <td align="right">      565.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      238.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      164.64</td>
    <td align="right">      517.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      942.24</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1345.28</td>
    <td align="right">      565.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     5624.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     5624.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     5624.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     5624.33</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       75.75</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2939.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE">BAKERY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE">DELI PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE">DRYSTORAGE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE">PRODUCE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE">SALES PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/27/2009 2:18 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">ALBUQUERQUE NM USA TMY2-23050 WMO#=723650</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       35.05</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -106.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1619.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     80.6828</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">     83.1351</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6100</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     18.2900</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     16.7130</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     16.7130</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -9.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.00</td>
    <td align="right">           0</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.30</td>
    <td align="right">       14.10</td>
    <td align="right">       18.50</td>
    <td align="right">           0</td>
    <td align="right">        4.40</td>
    <td align="right">      260.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">      174.70</td>
    <td align="right">      174.70</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8518.29</td>
    <td align="right">     6803.18</td>
    <td align="right">     1715.11</td>
    <td align="right">        0.80</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    44792.42</td>
    <td align="right">    35447.42</td>
    <td align="right">     9344.99</td>
    <td align="right">        0.79</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    32809.06</td>
    <td align="right">    26203.13</td>
    <td align="right">     6605.93</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   224939.38</td>
    <td align="right">   155185.77</td>
    <td align="right">    69753.60</td>
    <td align="right">        0.69</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    49874.58</td>
    <td align="right">    39832.59</td>
    <td align="right">    10041.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    33613.11</td>
    <td align="right">    26845.29</td>
    <td align="right">     6767.82</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    11428.14</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    65286.82</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    96653.64</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   285100.23</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    88841.80</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    48706.84</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.35</td>
    <td align="right">      130.92</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">DELI EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">SALES EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.51</td>
    <td align="right">      596.88</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.65</td>
    <td align="right">     2900.62</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.98</td>
    <td align="right">     2167.56</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1017.59</td>
    <td align="right">        9.57</td>
    <td align="right">    16462.10</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        3.01</td>
    <td align="right">     3295.01</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.03</td>
    <td align="right">     2220.68</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        1.72</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    22428.96</td>
    <td align="right">       1.692</td>
    <td align="right">       2.031</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       15.47</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    22041.82</td>
    <td align="right">       1.652</td>
    <td align="right">       1.982</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       15.47</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    10892.78</td>
    <td align="right">       0.898</td>
    <td align="right">       1.078</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       25.27</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     2672.47</td>
    <td align="right">       0.220</td>
    <td align="right">       0.264</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    10038.76</td>
    <td align="right">       0.828</td>
    <td align="right">       1.067</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       18.71</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       3.487</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    19328.08</td>
    <td align="right">       0.794</td>
    <td align="right">       0.953</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    19437.87</td>
    <td align="right">       0.795</td>
    <td align="right">       0.954</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    54008.48</td>
    <td align="right">       2.210</td>
    <td align="right">       2.652</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    10345.82</td>
    <td align="right">       0.429</td>
    <td align="right">       0.515</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    57831.60</td>
    <td align="right">       2.511</td>
    <td align="right">       3.013</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   183672.37</td>
    <td align="right">       7.974</td>
    <td align="right">       9.569</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">        2.65</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.98</td>
    <td align="right">        1.98</td>
    <td align="right">        0.95</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">        9.57</td>
    <td align="right">        9.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.03</td>
    <td align="right">        2.03</td>
    <td align="right">        0.95</td>
    <td align="right">        0.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.47</td>
    <td align="right">        2.65</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.34</td>
    <td align="right">        1.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">        9.57</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        3.01</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.31</td>
    <td align="right">        2.03</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     2159.00</td>
    <td align="right">     3524.00</td>
    <td align="right">      638.50</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2047.75</td>
    <td align="right">     3696.25</td>
    <td align="right">      704.50</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     2956.00</td>
    <td align="right">     4982.00</td>
    <td align="right">     2835.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     2759.75</td>
    <td align="right">     4356.25</td>
    <td align="right">     2310.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     2637.50</td>
    <td align="right">     5109.00</td>
    <td align="right">     2486.25</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2270.25</td>
    <td align="right">     5376.50</td>
    <td align="right">     2156.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4417.25</td>
    <td align="right">     5396.75</td>
    <td align="right">     2939.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
    <td align="right">       48.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      120.25</td>
    <td align="right">        0.25</td>
    <td align="right">       39.50</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      414.50</td>
    <td align="right">        0.00</td>
    <td align="right">       66.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      476.25</td>
    <td align="right">        0.25</td>
    <td align="right">       75.75</td>
    <td align="right">        0.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.514590</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">        9.57</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.514590</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        9.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.03</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.514590</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        9.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.03</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.514590</td>
    <td align="right">    0.047816</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        2.65</td>
    <td align="right">    0.466417</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        1.98</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">        9.57</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        3.01</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.03</td>
    <td align="right">    0.313561</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.514590</td>
    <td align="right">     8518.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        2.65</td>
    <td align="right">    44792.42</td>
    <td align="right">    0.791371</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        1.98</td>
    <td align="right">    32809.06</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">        9.57</td>
    <td align="right">   224939.38</td>
    <td align="right">    0.689900</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        3.01</td>
    <td align="right">    49874.58</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.03</td>
    <td align="right">    33613.11</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    11428.14</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    65286.82</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">    96653.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   285100.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    88841.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    48706.84</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.514590</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">        9.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">        2.03</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.011813</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      22.827</td>
    <td align="right">      15.281</td>
    <td align="right">       0.000</td>
    <td align="right">     131.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      23.091</td>
    <td align="right">      16.146</td>
    <td align="right">       0.000</td>
    <td align="right">      94.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.261</td>
    <td align="right">      15.806</td>
    <td align="right">       0.000</td>
    <td align="right">      80.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.569</td>
    <td align="right">      16.413</td>
    <td align="right">       0.000</td>
    <td align="right">      29.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.877</td>
    <td align="right">      19.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.999</td>
    <td align="right">      30.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      39.446</td>
    <td align="right">       0.000</td>
    <td align="right">      13.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      41.164</td>
    <td align="right">       0.000</td>
    <td align="right">      39.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.989</td>
    <td align="right">      36.104</td>
    <td align="right">       0.000</td>
    <td align="right">       8.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.625</td>
    <td align="right">      23.592</td>
    <td align="right">       0.000</td>
    <td align="right">      21.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.135</td>
    <td align="right">      17.259</td>
    <td align="right">       0.000</td>
    <td align="right">      88.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      22.790</td>
    <td align="right">      16.080</td>
    <td align="right">       0.000</td>
    <td align="right">     131.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.515</td>
    <td align="right">      23.997</td>
    <td align="right">       0.000</td>
    <td align="right">     638.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      22.790</td>
    <td align="right">      15.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      41.164</td>
    <td align="right">       0.000</td>
    <td align="right">     131.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      22.299</td>
    <td align="right">      14.637</td>
    <td align="right">       0.000</td>
    <td align="right">     153.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      22.617</td>
    <td align="right">      15.636</td>
    <td align="right">       0.000</td>
    <td align="right">     108.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.910</td>
    <td align="right">      15.308</td>
    <td align="right">       0.000</td>
    <td align="right">      94.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.332</td>
    <td align="right">      15.892</td>
    <td align="right">       0.000</td>
    <td align="right">      47.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.696</td>
    <td align="right">      18.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.927</td>
    <td align="right">      28.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.980</td>
    <td align="right">      38.447</td>
    <td align="right">       0.000</td>
    <td align="right">       6.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.973</td>
    <td align="right">      40.450</td>
    <td align="right">       0.000</td>
    <td align="right">      12.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.869</td>
    <td align="right">      34.605</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.358</td>
    <td align="right">      22.443</td>
    <td align="right">       0.000</td>
    <td align="right">      23.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.752</td>
    <td align="right">      16.624</td>
    <td align="right">       0.000</td>
    <td align="right">     108.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      22.248</td>
    <td align="right">      15.401</td>
    <td align="right">       0.000</td>
    <td align="right">     149.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.250</td>
    <td align="right">      23.108</td>
    <td align="right">       0.000</td>
    <td align="right">     704.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      22.248</td>
    <td align="right">      14.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.980</td>
    <td align="right">      40.450</td>
    <td align="right">       0.000</td>
    <td align="right">     153.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.002</td>
    <td align="right">      16.005</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.040</td>
    <td align="right">      17.506</td>
    <td align="right">       0.000</td>
    <td align="right">     433.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.175</td>
    <td align="right">      17.502</td>
    <td align="right">       0.000</td>
    <td align="right">     410.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.776</td>
    <td align="right">      18.316</td>
    <td align="right">       0.000</td>
    <td align="right">     240.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.030</td>
    <td align="right">      20.341</td>
    <td align="right">       0.000</td>
    <td align="right">      61.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.677</td>
    <td align="right">      30.999</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.884</td>
    <td align="right">      41.835</td>
    <td align="right">       0.000</td>
    <td align="right">      19.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.817</td>
    <td align="right">      44.118</td>
    <td align="right">       0.000</td>
    <td align="right">      59.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.483</td>
    <td align="right">      38.268</td>
    <td align="right">       0.000</td>
    <td align="right">      13.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.878</td>
    <td align="right">      26.264</td>
    <td align="right">       0.000</td>
    <td align="right">     182.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.095</td>
    <td align="right">      18.939</td>
    <td align="right">       0.000</td>
    <td align="right">     419.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.999</td>
    <td align="right">      16.756</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.245</td>
    <td align="right">      25.625</td>
    <td align="right">       0.000</td>
    <td align="right">    2835.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.999</td>
    <td align="right">      16.005</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.884</td>
    <td align="right">      44.118</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.041</td>
    <td align="right">      16.587</td>
    <td align="right">       0.000</td>
    <td align="right">     473.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.159</td>
    <td align="right">      18.087</td>
    <td align="right">       0.000</td>
    <td align="right">     378.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.492</td>
    <td align="right">      18.026</td>
    <td align="right">       0.000</td>
    <td align="right">     314.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.363</td>
    <td align="right">      18.592</td>
    <td align="right">       0.000</td>
    <td align="right">     145.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.448</td>
    <td align="right">      20.530</td>
    <td align="right">       0.000</td>
    <td align="right">      23.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.907</td>
    <td align="right">      30.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.981</td>
    <td align="right">      39.831</td>
    <td align="right">       0.000</td>
    <td align="right">      10.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.968</td>
    <td align="right">      41.491</td>
    <td align="right">       0.000</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.776</td>
    <td align="right">      37.042</td>
    <td align="right">       0.000</td>
    <td align="right">       5.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.390</td>
    <td align="right">      26.248</td>
    <td align="right">       0.000</td>
    <td align="right">      98.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.317</td>
    <td align="right">      19.329</td>
    <td align="right">       0.000</td>
    <td align="right">     349.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.026</td>
    <td align="right">      17.302</td>
    <td align="right">       0.000</td>
    <td align="right">     480.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.496</td>
    <td align="right">      25.343</td>
    <td align="right">       0.000</td>
    <td align="right">    2310.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.026</td>
    <td align="right">      16.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.981</td>
    <td align="right">      41.491</td>
    <td align="right">       0.000</td>
    <td align="right">     480.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      16.364</td>
    <td align="right">       0.000</td>
    <td align="right">     478.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.001</td>
    <td align="right">      17.886</td>
    <td align="right">       0.000</td>
    <td align="right">     385.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.004</td>
    <td align="right">      17.888</td>
    <td align="right">       0.000</td>
    <td align="right">     359.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.170</td>
    <td align="right">      18.897</td>
    <td align="right">       0.000</td>
    <td align="right">     209.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.112</td>
    <td align="right">      21.186</td>
    <td align="right">       0.000</td>
    <td align="right">      69.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.843</td>
    <td align="right">      30.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.201</td>
    <td align="right">      40.735</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.024</td>
    <td align="right">      43.299</td>
    <td align="right">       0.000</td>
    <td align="right">      13.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      22.469</td>
    <td align="right">      37.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.216</td>
    <td align="right">      25.775</td>
    <td align="right">       0.000</td>
    <td align="right">     147.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.000</td>
    <td align="right">      19.154</td>
    <td align="right">       0.000</td>
    <td align="right">     348.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      17.204</td>
    <td align="right">       0.000</td>
    <td align="right">     470.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.758</td>
    <td align="right">      25.589</td>
    <td align="right">       0.000</td>
    <td align="right">    2486.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">      16.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.201</td>
    <td align="right">      43.299</td>
    <td align="right">       0.000</td>
    <td align="right">     478.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      15.180</td>
    <td align="right">       0.000</td>
    <td align="right">     399.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      20.999</td>
    <td align="right">      16.565</td>
    <td align="right">       0.000</td>
    <td align="right">     295.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      16.588</td>
    <td align="right">       0.000</td>
    <td align="right">     312.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.031</td>
    <td align="right">      17.701</td>
    <td align="right">       0.000</td>
    <td align="right">     218.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.448</td>
    <td align="right">      20.577</td>
    <td align="right">       0.000</td>
    <td align="right">     105.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.269</td>
    <td align="right">      30.377</td>
    <td align="right">       0.000</td>
    <td align="right">      11.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.800</td>
    <td align="right">      40.702</td>
    <td align="right">       0.000</td>
    <td align="right">       2.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.602</td>
    <td align="right">      43.438</td>
    <td align="right">       0.000</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.996</td>
    <td align="right">      37.338</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.080</td>
    <td align="right">      24.758</td>
    <td align="right">       0.000</td>
    <td align="right">     141.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      20.999</td>
    <td align="right">      17.819</td>
    <td align="right">       0.000</td>
    <td align="right">     268.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      20.999</td>
    <td align="right">      15.950</td>
    <td align="right">       0.000</td>
    <td align="right">     391.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.522</td>
    <td align="right">      24.805</td>
    <td align="right">       0.000</td>
    <td align="right">    2156.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.999</td>
    <td align="right">      15.180</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.800</td>
    <td align="right">      43.438</td>
    <td align="right">       0.000</td>
    <td align="right">     399.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES PEOPLE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 134312.2665</td>
    <td align="right">    217.4333</td>
    <td align="right">    517.5596</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right"> 538067.0733</td>
    <td align="right">  55854.8848</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 119126.5216</td>
    <td align="right">    194.8273</td>
    <td align="right">    469.7469</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0019</td>
    <td align="right"> 488374.6942</td>
    <td align="right">  49733.7523</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 131203.9647</td>
    <td align="right">    216.8550</td>
    <td align="right">    529.6876</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right"> 550709.1442</td>
    <td align="right">  54999.1301</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 124257.7324</td>
    <td align="right">    209.4974</td>
    <td align="right">    523.9612</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right"> 544785.0213</td>
    <td align="right">  52491.7868</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 131636.6886</td>
    <td align="right">    226.9661</td>
    <td align="right">    582.2899</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right"> 605466.4884</td>
    <td align="right">  56102.1602</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 137608.0469</td>
    <td align="right">    239.7170</td>
    <td align="right">    621.9922</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 646765.0806</td>
    <td align="right">  58887.9080</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 151891.2622</td>
    <td align="right">    265.3544</td>
    <td align="right">    690.6429</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 718154.8826</td>
    <td align="right">  65074.3842</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 151858.1417</td>
    <td align="right">    265.1386</td>
    <td align="right">    689.6376</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 717108.5794</td>
    <td align="right">  65044.7058</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 136637.9374</td>
    <td align="right">    237.7627</td>
    <td align="right">    616.1768</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right"> 640716.4169</td>
    <td align="right">  58446.8366</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 130824.5393</td>
    <td align="right">    221.8608</td>
    <td align="right">    558.6439</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right"> 580855.0027</td>
    <td align="right">  55392.6061</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 126441.8556</td>
    <td align="right">    208.1913</td>
    <td align="right">    506.1710</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0020</td>
    <td align="right"> 526253.5870</td>
    <td align="right">  52925.1407</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 134465.7332</td>
    <td align="right">    217.3641</td>
    <td align="right">    516.4320</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right"> 536892.4315</td>
    <td align="right">  55887.5532</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161026E+07</td>
    <td align="right">   2720.9680</td>
    <td align="right">   6822.9415</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0268</td>
    <td align="right">0.709415E+07</td>
    <td align="right"> 680840.8489</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 119126.5216</td>
    <td align="right">    194.8273</td>
    <td align="right">    469.7469</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0019</td>
    <td align="right"> 488374.6942</td>
    <td align="right">  49733.7523</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 151891.2622</td>
    <td align="right">    265.3544</td>
    <td align="right">    690.6429</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 718154.8826</td>
    <td align="right">  65074.3842</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.328</td>
    <td align="right">       0.197</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.708</td>
    <td align="right">       1.603</td>
    <td align="right">       0.194</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       2.155</td>
    <td align="right">       0.189</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       2.847</td>
    <td align="right">       0.188</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.790</td>
    <td align="right">       2.889</td>
    <td align="right">       0.184</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.922</td>
    <td align="right">       2.469</td>
    <td align="right">       0.179</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       2.119</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       2.598</td>
    <td align="right">       0.179</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       3.121</td>
    <td align="right">       0.183</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       2.887</td>
    <td align="right">       0.190</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.882</td>
    <td align="right">       0.195</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.295</td>
    <td align="right">       0.197</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.750</td>
    <td align="right">       2.268</td>
    <td align="right">       0.188</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.295</td>
    <td align="right">       0.179</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       3.121</td>
    <td align="right">       0.197</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.971</td>
    <td align="right">       0.167</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.287</td>
    <td align="right">       1.109</td>
    <td align="right">       0.164</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       1.446</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       1.967</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.374</td>
    <td align="right">       2.227</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.516</td>
    <td align="right">       1.913</td>
    <td align="right">       0.152</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       1.565</td>
    <td align="right">       0.155</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       1.967</td>
    <td align="right">       0.152</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       2.446</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       2.000</td>
    <td align="right">       0.161</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.178</td>
    <td align="right">       1.246</td>
    <td align="right">       0.165</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.953</td>
    <td align="right">       0.167</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.331</td>
    <td align="right">       1.653</td>
    <td align="right">       0.159</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.953</td>
    <td align="right">       0.152</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       2.446</td>
    <td align="right">       0.167</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.444</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.553</td>
    <td align="right">       0.450</td>
    <td align="right">       0.179</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.459</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.479</td>
    <td align="right">       0.173</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.654</td>
    <td align="right">       0.665</td>
    <td align="right">       0.170</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.818</td>
    <td align="right">       0.697</td>
    <td align="right">       0.166</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.638</td>
    <td align="right">       0.169</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.753</td>
    <td align="right">       0.166</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.788</td>
    <td align="right">       0.170</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.504</td>
    <td align="right">       0.175</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.448</td>
    <td align="right">       0.180</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.443</td>
    <td align="right">       0.182</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.604</td>
    <td align="right">       0.564</td>
    <td align="right">       0.174</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.443</td>
    <td align="right">       0.166</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.788</td>
    <td align="right">       0.182</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.319</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.047</td>
    <td align="right">       0.319</td>
    <td align="right">       0.233</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.321</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.321</td>
    <td align="right">       0.225</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.069</td>
    <td align="right">       0.323</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.104</td>
    <td align="right">       0.324</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.324</td>
    <td align="right">       0.220</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.324</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.323</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.320</td>
    <td align="right">       0.228</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.319</td>
    <td align="right">       0.234</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.318</td>
    <td align="right">       0.237</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.058</td>
    <td align="right">       0.321</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.318</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.324</td>
    <td align="right">       0.237</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.889</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.232</td>
    <td align="right">       0.888</td>
    <td align="right">       0.153</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.894</td>
    <td align="right">       0.149</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.894</td>
    <td align="right">       0.148</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.510</td>
    <td align="right">       0.913</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.960</td>
    <td align="right">       0.920</td>
    <td align="right">       0.142</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.916</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.948</td>
    <td align="right">       0.142</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.928</td>
    <td align="right">       0.145</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.893</td>
    <td align="right">       0.150</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.888</td>
    <td align="right">       0.154</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.886</td>
    <td align="right">       0.156</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.372</td>
    <td align="right">       0.905</td>
    <td align="right">       0.149</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.886</td>
    <td align="right">       0.142</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.948</td>
    <td align="right">       0.156</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.888</td>
    <td align="right">       0.117</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.733</td>
    <td align="right">       0.888</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.893</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.890</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.642</td>
    <td align="right">       0.895</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.111</td>
    <td align="right">       0.909</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.910</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.921</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.915</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.887</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.888</td>
    <td align="right">       0.116</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.885</td>
    <td align="right">       0.117</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.191</td>
    <td align="right">       0.897</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.885</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.921</td>
    <td align="right">       0.117</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.410959E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6473919.405</td>
    <td align="right">       0.000</td>
    <td align="right">0.189834E+10</td>
    <td align="right">0.948009E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.303190E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7262338.380</td>
    <td align="right">       0.000</td>
    <td align="right">0.113661E+10</td>
    <td align="right">0.968095E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274457E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 9688599.402</td>
    <td align="right">       0.000</td>
    <td align="right">0.699010E+09</td>
    <td align="right">0.120910E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166129E+10</td>
    <td align="right">0.374076E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.114166E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.487247E+08</td>
    <td align="right">0.112769E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.637792E+09</td>
    <td align="right">0.343558E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.111760E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.682447E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140850E+08</td>
    <td align="right">0.144227E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6099887.950</td>
    <td align="right">  319795.289</td>
    <td align="right">       0.000</td>
    <td align="right">0.339310E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 4255994.598</td>
    <td align="right">0.379711E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2854827.826</td>
    <td align="right">   86419.463</td>
    <td align="right">       0.000</td>
    <td align="right">0.164168E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 2970790.921</td>
    <td align="right">0.325665E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4936592.957</td>
    <td align="right">  791290.277</td>
    <td align="right">       0.000</td>
    <td align="right">0.293587E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.811406E+08</td>
    <td align="right">0.890443E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9335634.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.564541E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166569E+10</td>
    <td align="right">0.686549E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.118025E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.700822E+08</td>
    <td align="right">0.114867E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.310512E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8742936.097</td>
    <td align="right">       0.000</td>
    <td align="right">0.940387E+09</td>
    <td align="right">0.111279E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.432031E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6319847.727</td>
    <td align="right">       0.000</td>
    <td align="right">0.196271E+10</td>
    <td align="right">0.930202E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213787E+11</td>
    <td align="right">0.983611E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.961097E+08</td>
    <td align="right"> 1197505.029</td>
    <td align="right">0.675587E+10</td>
    <td align="right">0.948861E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2970790.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2854827.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.164168E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432031E+10</td>
    <td align="right">0.379711E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.118025E+08</td>
    <td align="right">  791290.277</td>
    <td align="right">0.196271E+10</td>
    <td align="right">0.120910E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.708536E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1377891.941</td>
    <td align="right">       0.000</td>
    <td align="right">0.208192E+10</td>
    <td align="right">0.297808E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.475353E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2071310.095</td>
    <td align="right">       0.000</td>
    <td align="right">0.149353E+10</td>
    <td align="right">0.397833E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.424790E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3546478.080</td>
    <td align="right">       0.000</td>
    <td align="right">0.937411E+09</td>
    <td align="right">0.600636E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225584E+10</td>
    <td align="right">0.543662E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5150423.094</td>
    <td align="right">       0.000</td>
    <td align="right">0.119072E+09</td>
    <td align="right">0.652652E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106453E+10</td>
    <td align="right">0.572259E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5213939.228</td>
    <td align="right"> 7612203.112</td>
    <td align="right">0.128569E+08</td>
    <td align="right">0.392608E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318539E+09</td>
    <td align="right">0.174604E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2593772.548</td>
    <td align="right">0.141678E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.125691E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476753E+08</td>
    <td align="right">0.384881E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  660299.425</td>
    <td align="right">0.114687E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.274944E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133659E+09</td>
    <td align="right">0.311365E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2118047.990</td>
    <td align="right">0.528929E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.835697E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.464927E+09</td>
    <td align="right">0.100226E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4459896.098</td>
    <td align="right"> 9588663.412</td>
    <td align="right">       0.000</td>
    <td align="right">0.246741E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227567E+10</td>
    <td align="right">0.117812E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4971904.437</td>
    <td align="right">       0.000</td>
    <td align="right">0.133139E+09</td>
    <td align="right">0.606184E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.442335E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2912697.426</td>
    <td align="right">       0.000</td>
    <td align="right">0.116201E+10</td>
    <td align="right">0.514577E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.723033E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1253721.386</td>
    <td align="right">       0.000</td>
    <td align="right">0.220178E+10</td>
    <td align="right">0.284407E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343013E+11</td>
    <td align="right">0.104552E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.363304E+08</td>
    <td align="right">0.198948E+09</td>
    <td align="right">0.814172E+10</td>
    <td align="right">0.423020E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476753E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  660299.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.274944E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.723033E+10</td>
    <td align="right">0.384881E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5213939.228</td>
    <td align="right">0.114687E+09</td>
    <td align="right">0.220178E+10</td>
    <td align="right">0.652652E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135687E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.147135E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.516691E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110101E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150383E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.920126E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257895E+10</td>
    <td align="right">0.236523E+08</td>
    <td align="right">       0.000</td>
    <td align="right">     228.100</td>
    <td align="right">0.690791E+08</td>
    <td align="right">0.381185E+10</td>
    <td align="right">   29705.921</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197030E+10</td>
    <td align="right">0.567529E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  434619.395</td>
    <td align="right">0.164320E+09</td>
    <td align="right">0.822197E+09</td>
    <td align="right">0.623876E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101244E+10</td>
    <td align="right">0.177116E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  654026.517</td>
    <td align="right">0.431360E+08</td>
    <td align="right"> 2544464.476</td>
    <td align="right">0.720519E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.425098E+09</td>
    <td align="right">0.377662E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  228638.932</td>
    <td align="right">0.759112E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.299989E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.708977E+09</td>
    <td align="right">0.288539E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  695419.047</td>
    <td align="right">0.365212E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.943111E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.162756E+10</td>
    <td align="right">0.661777E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1143612.960</td>
    <td align="right">0.412624E+08</td>
    <td align="right">0.404096E+08</td>
    <td align="right">0.135688E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.285345E+10</td>
    <td align="right">0.216809E+08</td>
    <td align="right">       0.000</td>
    <td align="right">     661.072</td>
    <td align="right">0.127796E+09</td>
    <td align="right">0.380510E+10</td>
    <td align="right"> 1300151.542</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108513E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.999685E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.323225E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.151721E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144504E+11</td>
    <td align="right">0.970781E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3157206.023</td>
    <td align="right">0.558026E+09</td>
    <td align="right">0.685760E+11</td>
    <td align="right">0.394570E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.323225E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285345E+10</td>
    <td align="right">0.377662E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1143612.960</td>
    <td align="right">0.164320E+09</td>
    <td align="right">0.151721E+11</td>
    <td align="right">0.135688E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.812821E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.146849E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158742E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.105544E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321786E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.829889E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.388833E+09</td>
    <td align="right"> 5422211.755</td>
    <td align="right">       0.000</td>
    <td align="right">   45177.138</td>
    <td align="right">  201214.101</td>
    <td align="right">0.311232E+09</td>
    <td align="right">0.212262E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200574E+09</td>
    <td align="right">0.508608E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  413632.868</td>
    <td align="right"> 2775902.986</td>
    <td align="right">0.419453E+08</td>
    <td align="right">0.960101E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.814323E+08</td>
    <td align="right">0.167933E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  308420.991</td>
    <td align="right">   85651.589</td>
    <td align="right">       0.000</td>
    <td align="right">0.416492E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.245411E+08</td>
    <td align="right">0.432759E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   86092.019</td>
    <td align="right">  651396.214</td>
    <td align="right">       0.000</td>
    <td align="right">0.133908E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479085E+08</td>
    <td align="right">0.342792E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  175063.775</td>
    <td align="right">  119471.106</td>
    <td align="right">       0.000</td>
    <td align="right">0.288024E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138196E+09</td>
    <td align="right">0.746414E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  470100.285</td>
    <td align="right">  350546.101</td>
    <td align="right">  135718.252</td>
    <td align="right">0.739988E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.418214E+09</td>
    <td align="right"> 8943975.608</td>
    <td align="right">       0.000</td>
    <td align="right">   46772.439</td>
    <td align="right"> 1715076.166</td>
    <td align="right">0.298727E+09</td>
    <td align="right">0.191311E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252326E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.925917E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.665346E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.151687E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218037E+10</td>
    <td align="right">0.108335E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1545259.516</td>
    <td align="right"> 5899258.262</td>
    <td align="right">0.644865E+10</td>
    <td align="right">0.294209E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245411E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.418214E+09</td>
    <td align="right">0.432759E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  470100.285</td>
    <td align="right"> 2775902.986</td>
    <td align="right">0.151687E+10</td>
    <td align="right">0.960101E+08</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648365E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.341992E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.713685E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.264478E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141400E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.240299E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.485530E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.831806E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.323608E+09</td>
    <td align="right">0.128711E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  296617.481</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103949E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.256925E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.199457E+10</td>
    <td align="right">0.397581E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  693338.664</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.351461E+09</td>
    <td align="right">0.249144E+09</td>
    <td align="right">0.366236E+09</td>
    <td align="right">    2214.459</td>
    <td align="right">0.532012E+10</td>
    <td align="right">0.335382E+09</td>
    <td align="right"> 1998886.608</td>
    <td align="right">  712134.400</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.239828E+08</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.639400E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.100030E+11</td>
    <td align="right"> 3347263.800</td>
    <td align="right">       0.000</td>
    <td align="right">  733261.067</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134475E+09</td>
    <td align="right">0.592282E+09</td>
    <td align="right">0.411918E+09</td>
    <td align="right">    4870.199</td>
    <td align="right">0.823204E+10</td>
    <td align="right">0.493216E+08</td>
    <td align="right">0.118968E+08</td>
    <td align="right">  520370.347</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.817081E+09</td>
    <td align="right"> 5508542.990</td>
    <td align="right">0.310432E+09</td>
    <td align="right">    2068.400</td>
    <td align="right">0.346236E+10</td>
    <td align="right">0.732788E+09</td>
    <td align="right"> 4110609.139</td>
    <td align="right">  720503.992</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.595909E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.124273E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.590333E+09</td>
    <td align="right">0.118312E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  510315.792</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103600E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.250843E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435640E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.351314E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387270E+10</td>
    <td align="right">0.214531E+10</td>
    <td align="right">0.219236E+10</td>
    <td align="right">    9153.058</td>
    <td align="right">0.299261E+11</td>
    <td align="right">0.174692E+12</td>
    <td align="right">0.180063E+08</td>
    <td align="right"> 4186541.743</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239828E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3347263.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103949E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.639400E+09</td>
    <td align="right">    4870.199</td>
    <td align="right">0.100030E+11</td>
    <td align="right">0.351314E+11</td>
    <td align="right">0.118968E+08</td>
    <td align="right">  733261.067</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253586E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.112657E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.890816E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4154730.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.855299E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  103859.076</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132430E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.761225E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193621E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.187252E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.550340E+09</td>
    <td align="right">0.396889E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 8587596.409</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180085E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.558108E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.729218E+10</td>
    <td align="right">0.129930E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.188161E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287081E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.566886E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.200697E+11</td>
    <td align="right">0.828216E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.205508E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168839E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.902263E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.362951E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.187744E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.662089E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.673820E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.286386E+11</td>
    <td align="right">0.726658E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.175537E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.693860E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.388438E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.125714E+11</td>
    <td align="right">0.220001E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.149732E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106938E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.192462E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.164945E+10</td>
    <td align="right">0.369399E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 8529674.162</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206449E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.798203E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218473E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.115593E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244470E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.346964E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.107067E+12</td>
    <td align="right">0.562445E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.107889E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168839E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.693860E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.902263E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.362951E+11</td>
    <td align="right">0.115593E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.205508E+08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.458753E+10</td>
    <td align="right"> 2824719.911</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.322642E+10</td>
    <td align="right"> 3046703.574</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271469E+10</td>
    <td align="right">0.103718E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155863E+10</td>
    <td align="right">0.230465E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111592E+10</td>
    <td align="right">0.158932E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103143E+10</td>
    <td align="right">0.312910E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106596E+10</td>
    <td align="right">0.422307E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.106581E+10</td>
    <td align="right">0.381858E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103146E+10</td>
    <td align="right">0.216817E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157082E+10</td>
    <td align="right">0.269159E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.303705E+10</td>
    <td align="right"> 5538585.720</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.470721E+10</td>
    <td align="right"> 3010939.263</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267129E+11</td>
    <td align="right">0.154527E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103143E+10</td>
    <td align="right"> 2824719.911</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470721E+10</td>
    <td align="right">0.422307E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.325709E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237609E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205149E+11</td>
    <td align="right"> 1526669.550</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114169E+11</td>
    <td align="right">0.254469E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.624463E+10</td>
    <td align="right">0.440440E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.501618E+10</td>
    <td align="right">0.115374E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.517935E+10</td>
    <td align="right">0.175317E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517935E+10</td>
    <td align="right">0.145193E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.503569E+10</td>
    <td align="right">0.668636E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109316E+11</td>
    <td align="right">0.354412E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222929E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.335061E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.181649E+12</td>
    <td align="right">0.552895E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.501618E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335061E+11</td>
    <td align="right">0.175317E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.713664E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.558258E+10</td>
    <td align="right">0.578484E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.536148E+10</td>
    <td align="right">0.165106E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.414142E+10</td>
    <td align="right">0.213804E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.392343E+10</td>
    <td align="right">0.103967E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375418E+10</td>
    <td align="right">0.180537E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388349E+10</td>
    <td align="right">0.240738E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388270E+10</td>
    <td align="right">0.222813E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.375656E+10</td>
    <td align="right">0.137112E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.425542E+10</td>
    <td align="right">0.261789E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.562416E+10</td>
    <td align="right"> 9631455.951</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.724853E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.585506E+11</td>
    <td align="right">0.935052E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.375418E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.724853E+10</td>
    <td align="right">0.240738E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247453E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198295E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193029E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135505E+12</td>
    <td align="right"> 5646728.736</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.768716E+11</td>
    <td align="right">0.622198E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433048E+11</td>
    <td align="right">0.193951E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350147E+11</td>
    <td align="right">0.912110E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372430E+11</td>
    <td align="right">0.544720E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.468831E+11</td>
    <td align="right">0.402007E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123278E+12</td>
    <td align="right"> 2943527.408</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193543E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.251239E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.158166E+13</td>
    <td align="right">0.169806E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.350147E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251239E+12</td>
    <td align="right">0.912110E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.627023E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.485871E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451089E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.276450E+11</td>
    <td align="right"> 5678271.375</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132284E+11</td>
    <td align="right">0.403613E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.709692E+10</td>
    <td align="right">0.403746E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.622068E+10</td>
    <td align="right">0.760398E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.645973E+10</td>
    <td align="right">0.505398E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.818030E+10</td>
    <td align="right">0.122626E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264804E+11</td>
    <td align="right"> 5462728.122</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.470888E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.639120E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.362711E+12</td>
    <td align="right">0.183364E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.622068E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.639120E+11</td>
    <td align="right">0.760398E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.723638E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.564872E+10</td>
    <td align="right">0.183407E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.539227E+10</td>
    <td align="right">0.508542E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.420056E+10</td>
    <td align="right">0.369089E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404471E+10</td>
    <td align="right">0.139812E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383949E+10</td>
    <td align="right">0.216710E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396525E+10</td>
    <td align="right">0.278347E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396525E+10</td>
    <td align="right">0.260576E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384767E+10</td>
    <td align="right">0.175823E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433152E+10</td>
    <td align="right">0.454441E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.559231E+10</td>
    <td align="right">0.166777E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.736028E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.594244E+11</td>
    <td align="right">0.116221E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383949E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.736028E+10</td>
    <td align="right">0.278347E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.535060E+11</td>
    <td align="right">0.394314E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.472637E+11</td>
    <td align="right">0.304526E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.509956E+11</td>
    <td align="right">0.283444E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.497914E+11</td>
    <td align="right">0.174948E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582314E+11</td>
    <td align="right">0.718458E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.655532E+11</td>
    <td align="right">0.208666E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.767370E+11</td>
    <td align="right">0.765422E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.717679E+11</td>
    <td align="right">0.108163E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.595471E+11</td>
    <td align="right">0.268809E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.517342E+11</td>
    <td align="right">0.155523E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.495228E+11</td>
    <td align="right">0.291546E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.536710E+11</td>
    <td align="right">0.402124E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.688321E+12</td>
    <td align="right">0.214449E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.472637E+11</td>
    <td align="right">0.765422E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.767370E+11</td>
    <td align="right">0.402124E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426586E+12</td>
    <td align="right">  292411.955</td>
    <td align="right">02-JAN-11:15</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  160349.839</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387189E+12</td>
    <td align="right">  294053.239</td>
    <td align="right">14-FEB-18:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  183490.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436609E+12</td>
    <td align="right">  298559.491</td>
    <td align="right">08-MAR-18:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  187996.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431912E+12</td>
    <td align="right">  315354.608</td>
    <td align="right">21-APR-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">    9891.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  198904.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.480021E+12</td>
    <td align="right">  334573.961</td>
    <td align="right">30-MAY-10:45</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   10112.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  192399.768</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.512763E+12</td>
    <td align="right">  352902.470</td>
    <td align="right">29-JUN-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   29938.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  216406.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.569362E+12</td>
    <td align="right">  366064.326</td>
    <td align="right">18-JUL-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   36349.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  223156.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.568532E+12</td>
    <td align="right">  376482.099</td>
    <td align="right">01-AUG-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   40324.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  229599.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.507968E+12</td>
    <td align="right">  340933.042</td>
    <td align="right">01-SEP-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   14872.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  219502.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.460509E+12</td>
    <td align="right">  327049.702</td>
    <td align="right">11-OCT-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">    8822.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  211669.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.417220E+12</td>
    <td align="right">  299888.830</td>
    <td align="right">10-NOV-11:15</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  167826.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.425655E+12</td>
    <td align="right">  291341.729</td>
    <td align="right">22-DEC-11:15</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159279.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562433E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.387189E+12</td>
    <td align="right">  291341.729</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159279.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569362E+12</td>
    <td align="right">  376482.099</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   40324.395</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  229599.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426586E+12</td>
    <td align="right">  292411.955</td>
    <td align="right">02-JAN-11:15</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  160349.839</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387189E+12</td>
    <td align="right">  294053.239</td>
    <td align="right">14-FEB-18:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  183490.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436609E+12</td>
    <td align="right">  298559.491</td>
    <td align="right">08-MAR-18:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  187996.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431912E+12</td>
    <td align="right">  315354.608</td>
    <td align="right">21-APR-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">    9891.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  198904.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.480021E+12</td>
    <td align="right">  334573.961</td>
    <td align="right">30-MAY-10:45</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   10112.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  192399.768</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.512763E+12</td>
    <td align="right">  352902.470</td>
    <td align="right">29-JUN-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   29938.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  216406.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.569362E+12</td>
    <td align="right">  366064.326</td>
    <td align="right">18-JUL-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   36349.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  223156.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.568532E+12</td>
    <td align="right">  376482.099</td>
    <td align="right">01-AUG-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   40324.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  229599.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.507968E+12</td>
    <td align="right">  340933.042</td>
    <td align="right">01-SEP-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   14872.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  219502.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.460509E+12</td>
    <td align="right">  327049.702</td>
    <td align="right">11-OCT-17:15</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">    8822.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  211669.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.417220E+12</td>
    <td align="right">  299888.830</td>
    <td align="right">10-NOV-11:15</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  167826.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.425655E+12</td>
    <td align="right">  291341.729</td>
    <td align="right">22-DEC-11:15</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159279.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562433E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.387189E+12</td>
    <td align="right">  291341.729</td>
    <td align="right">&nbsp;</td>
    <td align="right">   41924.280</td>
    <td align="right">   36859.929</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159279.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569362E+12</td>
    <td align="right">  376482.099</td>
    <td align="right">&nbsp;</td>
    <td align="right">   62886.420</td>
    <td align="right">   41401.920</td>
    <td align="right">   27773.776</td>
    <td align="right">       0.000</td>
    <td align="right">   40324.395</td>
    <td align="right">    4005.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  229599.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.00</td>
    <td align="right">       20.71</td>
    <td align="right">        3.00</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.75</td>
    <td align="right">       20.75</td>
    <td align="right">        0.75</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.50</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.25</td>
    <td align="right">       20.77</td>
    <td align="right">        1.25</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.50</td>
    <td align="right">       20.70</td>
    <td align="right">        2.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.00</td>
    <td align="right">       20.73</td>
    <td align="right">        8.00</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.00</td>
    <td align="right">       20.78</td>
    <td align="right">        3.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.25</td>
    <td align="right">       20.77</td>
    <td align="right">        1.25</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.75</td>
    <td align="right">       20.64</td>
    <td align="right">        0.75</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.25</td>
    <td align="right">       20.77</td>
    <td align="right">        0.25</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.75</td>
    <td align="right">       20.69</td>
    <td align="right">        0.75</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.25</td>
    <td align="right">       20.66</td>
    <td align="right">        1.25</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.25</td>
    <td align="right">       20.70</td>
    <td align="right">        4.25</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.25</td>
    <td align="right">       20.77</td>
    <td align="right">        1.25</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.25</td>
    <td align="right">       16.79</td>
    <td align="right">        9.25</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.75</td>
    <td align="right">       17.76</td>
    <td align="right">        7.25</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.25</td>
    <td align="right">       20.03</td>
    <td align="right">        7.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.50</td>
    <td align="right">       20.51</td>
    <td align="right">        4.50</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.50</td>
    <td align="right">       20.48</td>
    <td align="right">        2.50</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.00</td>
    <td align="right">       18.39</td>
    <td align="right">        8.25</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.25</td>
    <td align="right">       16.79</td>
    <td align="right">       10.00</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       99.50</td>
    <td align="right">       17.63</td>
    <td align="right">       48.75</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.25</td>
    <td align="right">       20.51</td>
    <td align="right">       10.00</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.25</td>
    <td align="right">       16.22</td>
    <td align="right">        8.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.00</td>
    <td align="right">       17.25</td>
    <td align="right">        7.00</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.25</td>
    <td align="right">       19.26</td>
    <td align="right">        6.50</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.00</td>
    <td align="right">       20.57</td>
    <td align="right">        2.00</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.26</td>
    <td align="right">        0.25</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.25</td>
    <td align="right">       20.49</td>
    <td align="right">        1.25</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.25</td>
    <td align="right">       17.47</td>
    <td align="right">        6.75</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       39.25</td>
    <td align="right">       16.16</td>
    <td align="right">        8.00</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      120.25</td>
    <td align="right">       16.83</td>
    <td align="right">       39.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.25</td>
    <td align="right">       24.26</td>
    <td align="right">        0.25</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.25</td>
    <td align="right">       20.57</td>
    <td align="right">        8.00</td>
    <td align="right">       20.57</td>
    <td align="right">        0.25</td>
    <td align="right">       24.26</td>
    <td align="right">        0.25</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.25</td>
    <td align="right">       16.89</td>
    <td align="right">        8.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.50</td>
    <td align="right">       18.40</td>
    <td align="right">        6.25</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.75</td>
    <td align="right">       19.76</td>
    <td align="right">        7.00</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.25</td>
    <td align="right">       20.51</td>
    <td align="right">        5.25</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.25</td>
    <td align="right">       20.78</td>
    <td align="right">        0.25</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.75</td>
    <td align="right">       20.49</td>
    <td align="right">        2.75</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.50</td>
    <td align="right">       18.64</td>
    <td align="right">        6.50</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.75</td>
    <td align="right">       16.94</td>
    <td align="right">        8.25</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.00</td>
    <td align="right">       17.93</td>
    <td align="right">       44.25</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.25</td>
    <td align="right">       20.78</td>
    <td align="right">        8.25</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       97.25</td>
    <td align="right">       15.72</td>
    <td align="right">       11.25</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       79.50</td>
    <td align="right">       15.86</td>
    <td align="right">       10.75</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.25</td>
    <td align="right">       15.91</td>
    <td align="right">        8.25</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.75</td>
    <td align="right">       17.08</td>
    <td align="right">        5.25</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.75</td>
    <td align="right">       20.51</td>
    <td align="right">        5.75</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.00</td>
    <td align="right">       18.60</td>
    <td align="right">        6.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.25</td>
    <td align="right">       15.94</td>
    <td align="right">        7.50</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      103.75</td>
    <td align="right">       15.72</td>
    <td align="right">       12.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      414.50</td>
    <td align="right">       15.97</td>
    <td align="right">       66.75</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      103.75</td>
    <td align="right">       20.51</td>
    <td align="right">       12.00</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.808471E+10</td>
    <td align="right">    11310.33</td>
    <td align="right">08-JAN-06:19</td>
    <td align="right">       -10.0</td>
    <td align="right">       -11.1</td>
    <td align="right">0.649030E+09</td>
    <td align="right">      726.89</td>
    <td align="right">12-JAN-15:15</td>
    <td align="right">        2.25</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.799580E+10</td>
    <td align="right">    11161.32</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">        7.20</td>
    <td align="right">0.602305E+09</td>
    <td align="right">      726.89</td>
    <td align="right">16-FEB-15:30</td>
    <td align="right">        1.70</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.993335E+10</td>
    <td align="right">    11522.59</td>
    <td align="right">30-MAR-05:18</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.4</td>
    <td align="right">0.694438E+09</td>
    <td align="right">      727.00</td>
    <td align="right">22-MAR-14:15</td>
    <td align="right">       18.75</td>
    <td align="right">        6.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115401E+11</td>
    <td align="right">    13424.02</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">        9.32</td>
    <td align="right">0.667955E+09</td>
    <td align="right">      727.56</td>
    <td align="right">12-APR-14:00</td>
    <td align="right">       17.70</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160469E+11</td>
    <td align="right">    14935.20</td>
    <td align="right">19-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       13.47</td>
    <td align="right">0.699673E+09</td>
    <td align="right">      726.93</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.186413E+11</td>
    <td align="right">    18248.73</td>
    <td align="right">29-JUN-05:15</td>
    <td align="right">       23.12</td>
    <td align="right">       13.53</td>
    <td align="right">0.690915E+09</td>
    <td align="right">      726.90</td>
    <td align="right">03-JUN-10:30</td>
    <td align="right">       26.90</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201368E+11</td>
    <td align="right">    18920.74</td>
    <td align="right">03-JUL-05:15</td>
    <td align="right">       22.65</td>
    <td align="right">       14.35</td>
    <td align="right">0.688516E+09</td>
    <td align="right">      727.08</td>
    <td align="right">22-JUL-15:45</td>
    <td align="right">       22.38</td>
    <td align="right">       16.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201750E+11</td>
    <td align="right">    20698.27</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">       22.98</td>
    <td align="right">       15.81</td>
    <td align="right">0.715959E+09</td>
    <td align="right">      726.88</td>
    <td align="right">19-AUG-10:30</td>
    <td align="right">       24.75</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173366E+11</td>
    <td align="right">    16237.62</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       15.62</td>
    <td align="right">0.676988E+09</td>
    <td align="right">      726.89</td>
    <td align="right">02-SEP-10:30</td>
    <td align="right">       25.00</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123901E+11</td>
    <td align="right">    13379.85</td>
    <td align="right">13-OCT-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       10.57</td>
    <td align="right">0.680160E+09</td>
    <td align="right">      728.96</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">       17.50</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.921753E+10</td>
    <td align="right">    11063.69</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">       19.40</td>
    <td align="right">        7.92</td>
    <td align="right">0.641058E+09</td>
    <td align="right">      726.89</td>
    <td align="right">18-NOV-12:15</td>
    <td align="right">        4.55</td>
    <td align="right">        3.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.811518E+10</td>
    <td align="right">    10643.35</td>
    <td align="right">04-DEC-06:17</td>
    <td align="right">        -4.7</td>
    <td align="right">        -5.1</td>
    <td align="right">0.647220E+09</td>
    <td align="right">      726.89</td>
    <td align="right">14-DEC-15:15</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159613E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.805422E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.799580E+10</td>
    <td align="right">    10643.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
    <td align="right">       -11.1</td>
    <td align="right">0.602305E+09</td>
    <td align="right">      726.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201750E+11</td>
    <td align="right">    20698.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       15.81</td>
    <td align="right">0.715959E+09</td>
    <td align="right">      728.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.90</td>
    <td align="right">       18.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.563234E+10</td>
    <td align="right">    12606.24</td>
    <td align="right">10-JAN-06:17</td>
    <td align="right">        -5.4</td>
    <td align="right">        -7.2</td>
    <td align="right">0.659185E+09</td>
    <td align="right">      781.43</td>
    <td align="right">06-JAN-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.500766E+10</td>
    <td align="right">    12232.23</td>
    <td align="right">01-FEB-06:17</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.8</td>
    <td align="right">0.620337E+09</td>
    <td align="right">      781.51</td>
    <td align="right">13-FEB-15:15</td>
    <td align="right">       21.25</td>
    <td align="right">        7.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.584192E+10</td>
    <td align="right">    11832.30</td>
    <td align="right">24-MAR-05:17</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.4</td>
    <td align="right">0.723815E+09</td>
    <td align="right">      781.73</td>
    <td align="right">25-MAR-13:15</td>
    <td align="right">       20.88</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.641360E+10</td>
    <td align="right">    10678.26</td>
    <td align="right">22-APR-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       10.99</td>
    <td align="right">0.708376E+09</td>
    <td align="right">      783.27</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">       19.80</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107802E+11</td>
    <td align="right">    13853.30</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       13.99</td>
    <td align="right">0.748109E+09</td>
    <td align="right">      782.84</td>
    <td align="right">06-MAY-13:45</td>
    <td align="right">       19.90</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145084E+11</td>
    <td align="right">    16409.54</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       15.93</td>
    <td align="right">0.741450E+09</td>
    <td align="right">      781.54</td>
    <td align="right">12-JUN-14:30</td>
    <td align="right">       19.70</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165510E+11</td>
    <td align="right">    16658.26</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">       36.70</td>
    <td align="right">       13.93</td>
    <td align="right">0.739708E+09</td>
    <td align="right">      781.58</td>
    <td align="right">22-JUL-15:45</td>
    <td align="right">       22.38</td>
    <td align="right">       16.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161262E+11</td>
    <td align="right">    16876.59</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">       34.60</td>
    <td align="right">       19.37</td>
    <td align="right">0.769059E+09</td>
    <td align="right">      781.52</td>
    <td align="right">19-AUG-10:30</td>
    <td align="right">       24.75</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125101E+11</td>
    <td align="right">    15456.34</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       15.62</td>
    <td align="right">0.725482E+09</td>
    <td align="right">      781.52</td>
    <td align="right">02-SEP-10:30</td>
    <td align="right">       25.00</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.679027E+10</td>
    <td align="right">    10252.37</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.69</td>
    <td align="right">0.721540E+09</td>
    <td align="right">      782.25</td>
    <td align="right">07-OCT-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.534858E+10</td>
    <td align="right">    13114.55</td>
    <td align="right">24-NOV-06:17</td>
    <td align="right">        -6.7</td>
    <td align="right">        -6.9</td>
    <td align="right">0.667130E+09</td>
    <td align="right">      781.64</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.574707E+10</td>
    <td align="right">    13431.92</td>
    <td align="right">19-DEC-06:17</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.0</td>
    <td align="right">0.655743E+09</td>
    <td align="right">      781.43</td>
    <td align="right">04-DEC-15:15</td>
    <td align="right">       12.80</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111257E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.847993E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.500766E+10</td>
    <td align="right">    10252.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.0</td>
    <td align="right">0.620337E+09</td>
    <td align="right">      781.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165510E+11</td>
    <td align="right">    16876.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.70</td>
    <td align="right">       19.37</td>
    <td align="right">0.769059E+09</td>
    <td align="right">      783.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       18.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9408437.44</td>
    <td align="right">     4932.61</td>
    <td align="right">30-JAN-06:23</td>
    <td align="right">        -3.7</td>
    <td align="right">        -3.9</td>
    <td align="right">0.630251E+09</td>
    <td align="right">      679.49</td>
    <td align="right">25-JAN-15:00</td>
    <td align="right">       16.10</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 48920049.04</td>
    <td align="right">     9350.87</td>
    <td align="right">21-FEB-06:21</td>
    <td align="right">        3.45</td>
    <td align="right">        0.86</td>
    <td align="right">0.578099E+09</td>
    <td align="right">      773.43</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101764E+09</td>
    <td align="right">    12395.03</td>
    <td align="right">03-MAR-06:22</td>
    <td align="right">        0.28</td>
    <td align="right">        -2.1</td>
    <td align="right">0.671408E+09</td>
    <td align="right">      800.83</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">        7.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272083E+09</td>
    <td align="right">    11933.35</td>
    <td align="right">12-APR-05:22</td>
    <td align="right">        1.90</td>
    <td align="right">        -2.0</td>
    <td align="right">0.681835E+09</td>
    <td align="right">      900.88</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       27.60</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187198E+10</td>
    <td align="right">    10975.05</td>
    <td align="right">06-MAY-05:20</td>
    <td align="right">        3.62</td>
    <td align="right">        0.96</td>
    <td align="right">0.818106E+09</td>
    <td align="right">      900.90</td>
    <td align="right">24-MAY-14:45</td>
    <td align="right">       21.50</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.607649E+10</td>
    <td align="right">    11547.63</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">       34.40</td>
    <td align="right">       15.90</td>
    <td align="right">0.845399E+09</td>
    <td align="right">      900.89</td>
    <td align="right">10-JUN-10:45</td>
    <td align="right">       28.15</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.832135E+10</td>
    <td align="right">    11895.33</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       35.60</td>
    <td align="right">       17.24</td>
    <td align="right">0.849894E+09</td>
    <td align="right">      900.95</td>
    <td align="right">22-JUL-15:45</td>
    <td align="right">       22.38</td>
    <td align="right">       16.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.709160E+10</td>
    <td align="right">    12264.85</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">       34.60</td>
    <td align="right">       19.37</td>
    <td align="right">0.880817E+09</td>
    <td align="right">      900.88</td>
    <td align="right">19-AUG-10:15</td>
    <td align="right">       24.32</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.356653E+10</td>
    <td align="right">     8372.76</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       15.62</td>
    <td align="right">0.818868E+09</td>
    <td align="right">      901.35</td>
    <td align="right">09-SEP-13:15</td>
    <td align="right">       23.08</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255855E+09</td>
    <td align="right">     9648.82</td>
    <td align="right">23-OCT-05:20</td>
    <td align="right">        6.70</td>
    <td align="right">        3.29</td>
    <td align="right">0.704423E+09</td>
    <td align="right">      901.59</td>
    <td align="right">03-OCT-14:15</td>
    <td align="right">       23.45</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 85072061.39</td>
    <td align="right">     8472.54</td>
    <td align="right">10-NOV-06:20</td>
    <td align="right">       10.97</td>
    <td align="right">        7.67</td>
    <td align="right">0.616434E+09</td>
    <td align="right">      778.97</td>
    <td align="right">08-NOV-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2647807.99</td>
    <td align="right">     3341.25</td>
    <td align="right">11-DEC-06:25</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.5</td>
    <td align="right">0.629968E+09</td>
    <td align="right">      669.46</td>
    <td align="right">09-DEC-16:15</td>
    <td align="right">       13.90</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277037E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.872550E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2647807.99</td>
    <td align="right">     3341.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.7</td>
    <td align="right">        -3.9</td>
    <td align="right">0.578099E+09</td>
    <td align="right">      669.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.90</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.832135E+10</td>
    <td align="right">    12395.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       19.37</td>
    <td align="right">0.880817E+09</td>
    <td align="right">      901.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.15</td>
    <td align="right">       18.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1166391.26</td>
    <td align="right">     1435.49</td>
    <td align="right">07-JAN-06:21</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.2</td>
    <td align="right">0.135908E+09</td>
    <td align="right">      158.26</td>
    <td align="right">27-JAN-15:00</td>
    <td align="right">       14.40</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2239724.98</td>
    <td align="right">     1594.10</td>
    <td align="right">15-FEB-06:20</td>
    <td align="right">        6.80</td>
    <td align="right">        2.34</td>
    <td align="right">0.125967E+09</td>
    <td align="right">      179.00</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5656044.04</td>
    <td align="right">     1648.89</td>
    <td align="right">06-MAR-06:20</td>
    <td align="right">        6.28</td>
    <td align="right">        3.71</td>
    <td align="right">0.149625E+09</td>
    <td align="right">      186.72</td>
    <td align="right">20-MAR-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73655057.44</td>
    <td align="right">     1673.20</td>
    <td align="right">26-APR-05:20</td>
    <td align="right">        4.35</td>
    <td align="right">        4.05</td>
    <td align="right">0.156364E+09</td>
    <td align="right">      193.05</td>
    <td align="right">18-APR-14:15</td>
    <td align="right">       24.07</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.862685E+09</td>
    <td align="right">     1733.94</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       13.99</td>
    <td align="right">0.181352E+09</td>
    <td align="right">      193.05</td>
    <td align="right">23-MAY-14:45</td>
    <td align="right">       27.20</td>
    <td align="right">       12.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.191580E+10</td>
    <td align="right">     2760.92</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       15.93</td>
    <td align="right">0.182908E+09</td>
    <td align="right">      193.05</td>
    <td align="right">10-JUN-10:15</td>
    <td align="right">       26.65</td>
    <td align="right">       13.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.239883E+10</td>
    <td align="right">     2858.77</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       35.60</td>
    <td align="right">       17.24</td>
    <td align="right">0.182676E+09</td>
    <td align="right">      193.04</td>
    <td align="right">15-JUL-10:15</td>
    <td align="right">       25.43</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209203E+10</td>
    <td align="right">     3059.23</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">       22.98</td>
    <td align="right">       15.81</td>
    <td align="right">0.189870E+09</td>
    <td align="right">      193.04</td>
    <td align="right">26-AUG-10:15</td>
    <td align="right">       23.80</td>
    <td align="right">       15.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115151E+10</td>
    <td align="right">     2107.51</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       15.62</td>
    <td align="right">0.178337E+09</td>
    <td align="right">      193.05</td>
    <td align="right">30-SEP-15:30</td>
    <td align="right">       27.50</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83111212.67</td>
    <td align="right">     1726.13</td>
    <td align="right">27-OCT-05:20</td>
    <td align="right">        3.02</td>
    <td align="right">        -1.1</td>
    <td align="right">0.159782E+09</td>
    <td align="right">      193.05</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3433146.00</td>
    <td align="right">     1685.29</td>
    <td align="right">02-NOV-05:20</td>
    <td align="right">        4.85</td>
    <td align="right">        1.27</td>
    <td align="right">0.136295E+09</td>
    <td align="right">      180.69</td>
    <td align="right">08-NOV-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   881926.89</td>
    <td align="right">     1342.33</td>
    <td align="right">09-DEC-06:21</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.8</td>
    <td align="right">0.135609E+09</td>
    <td align="right">      155.12</td>
    <td align="right">09-DEC-16:30</td>
    <td align="right">       12.80</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.859100E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191469E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   881926.89</td>
    <td align="right">     1342.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.8</td>
    <td align="right">        -3.2</td>
    <td align="right">0.125967E+09</td>
    <td align="right">      155.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.239883E+10</td>
    <td align="right">     3059.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       17.24</td>
    <td align="right">0.189870E+09</td>
    <td align="right">      193.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       17.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13847841.41</td>
    <td align="right">    17182.28</td>
    <td align="right">25-JAN-06:21</td>
    <td align="right">        1.80</td>
    <td align="right">        -1.1</td>
    <td align="right">0.172994E+10</td>
    <td align="right">     1830.53</td>
    <td align="right">21-JAN-14:15</td>
    <td align="right">       14.40</td>
    <td align="right">        3.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 21058783.27</td>
    <td align="right">    17698.60</td>
    <td align="right">21-FEB-06:21</td>
    <td align="right">        3.45</td>
    <td align="right">        0.86</td>
    <td align="right">0.157746E+10</td>
    <td align="right">     1870.07</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 49029991.98</td>
    <td align="right">    20225.07</td>
    <td align="right">01-MAR-06:21</td>
    <td align="right">        2.15</td>
    <td align="right">        0.09</td>
    <td align="right">0.180080E+10</td>
    <td align="right">     1915.84</td>
    <td align="right">02-MAR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106824E+09</td>
    <td align="right">    16169.07</td>
    <td align="right">25-APR-05:20</td>
    <td align="right">        8.35</td>
    <td align="right">        5.44</td>
    <td align="right">0.174321E+10</td>
    <td align="right">     2420.31</td>
    <td align="right">22-APR-15:30</td>
    <td align="right">       28.90</td>
    <td align="right">       11.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214374E+09</td>
    <td align="right">    16483.26</td>
    <td align="right">05-MAY-05:20</td>
    <td align="right">        6.25</td>
    <td align="right">        0.30</td>
    <td align="right">0.203343E+10</td>
    <td align="right">     2473.85</td>
    <td align="right">20-MAY-15:15</td>
    <td align="right">       31.42</td>
    <td align="right">       12.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.234107E+09</td>
    <td align="right">     9214.00</td>
    <td align="right">09-JUN-05:20</td>
    <td align="right">       11.30</td>
    <td align="right">        8.82</td>
    <td align="right">0.216659E+10</td>
    <td align="right">     2473.77</td>
    <td align="right">19-JUN-14:15</td>
    <td align="right">       33.40</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.248300E+09</td>
    <td align="right">     5107.89</td>
    <td align="right">07-JUL-20:22</td>
    <td align="right">       29.40</td>
    <td align="right">       13.72</td>
    <td align="right">0.224104E+10</td>
    <td align="right">     2473.78</td>
    <td align="right">28-JUL-14:30</td>
    <td align="right">       33.05</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280795E+09</td>
    <td align="right">     5266.83</td>
    <td align="right">24-AUG-05:20</td>
    <td align="right">       13.13</td>
    <td align="right">       12.32</td>
    <td align="right">0.227839E+10</td>
    <td align="right">     2473.79</td>
    <td align="right">09-AUG-14:15</td>
    <td align="right">       26.22</td>
    <td align="right">       13.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273768E+09</td>
    <td align="right">     9484.02</td>
    <td align="right">09-SEP-05:20</td>
    <td align="right">       11.80</td>
    <td align="right">       10.61</td>
    <td align="right">0.205005E+10</td>
    <td align="right">     2475.74</td>
    <td align="right">16-SEP-15:45</td>
    <td align="right">       25.55</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139111E+09</td>
    <td align="right">    16753.84</td>
    <td align="right">24-OCT-05:20</td>
    <td align="right">        7.52</td>
    <td align="right">        3.72</td>
    <td align="right">0.178494E+10</td>
    <td align="right">     2267.00</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       10.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32114318.84</td>
    <td align="right">    18924.54</td>
    <td align="right">06-NOV-06:21</td>
    <td align="right">        3.17</td>
    <td align="right">        0.05</td>
    <td align="right">0.166783E+10</td>
    <td align="right">     1840.93</td>
    <td align="right">08-NOV-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11759092.80</td>
    <td align="right">    12708.04</td>
    <td align="right">08-DEC-06:21</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.7</td>
    <td align="right">0.172988E+10</td>
    <td align="right">     1830.52</td>
    <td align="right">14-DEC-15:00</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162509E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228036E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11759092.80</td>
    <td align="right">     5107.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        -1.1</td>
    <td align="right">0.157746E+10</td>
    <td align="right">     1830.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280795E+09</td>
    <td align="right">    20225.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       13.72</td>
    <td align="right">0.227839E+10</td>
    <td align="right">     2475.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.40</td>
    <td align="right">       16.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6240331.06</td>
    <td align="right">    13258.62</td>
    <td align="right">27-JAN-06:25</td>
    <td align="right">        3.58</td>
    <td align="right">        -0.5</td>
    <td align="right">0.565307E+10</td>
    <td align="right">     5982.76</td>
    <td align="right">21-JAN-12:30</td>
    <td align="right">       12.50</td>
    <td align="right">        4.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 10280129.90</td>
    <td align="right">    15895.48</td>
    <td align="right">08-FEB-06:23</td>
    <td align="right">        0.30</td>
    <td align="right">        -2.2</td>
    <td align="right">0.515331E+10</td>
    <td align="right">     5982.66</td>
    <td align="right">22-FEB-15:15</td>
    <td align="right">        9.03</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27829844.39</td>
    <td align="right">    15898.94</td>
    <td align="right">11-MAR-06:25</td>
    <td align="right">        3.17</td>
    <td align="right">        1.86</td>
    <td align="right">0.587933E+10</td>
    <td align="right">     5982.87</td>
    <td align="right">11-MAR-14:30</td>
    <td align="right">        8.60</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 63484503.45</td>
    <td align="right">    25980.70</td>
    <td align="right">13-APR-05:33</td>
    <td align="right">        8.00</td>
    <td align="right">        3.33</td>
    <td align="right">0.559040E+10</td>
    <td align="right">     6962.01</td>
    <td align="right">22-APR-15:15</td>
    <td align="right">       29.20</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129610E+09</td>
    <td align="right">    32051.92</td>
    <td align="right">21-MAY-05:22</td>
    <td align="right">        9.40</td>
    <td align="right">        2.12</td>
    <td align="right">0.614424E+10</td>
    <td align="right">     7743.28</td>
    <td align="right">20-MAY-15:30</td>
    <td align="right">       31.15</td>
    <td align="right">       12.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268084E+09</td>
    <td align="right">    37074.60</td>
    <td align="right">09-JUN-05:20</td>
    <td align="right">       11.30</td>
    <td align="right">        8.82</td>
    <td align="right">0.667723E+10</td>
    <td align="right">     8085.20</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       32.60</td>
    <td align="right">       14.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 26890253.16</td>
    <td align="right">    16149.48</td>
    <td align="right">09-JUL-05:20</td>
    <td align="right">       15.88</td>
    <td align="right">       12.74</td>
    <td align="right">0.709053E+10</td>
    <td align="right">     8085.33</td>
    <td align="right">31-JUL-14:15</td>
    <td align="right">       36.38</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107504E+09</td>
    <td align="right">    24525.65</td>
    <td align="right">24-AUG-05:20</td>
    <td align="right">       13.13</td>
    <td align="right">       12.32</td>
    <td align="right">0.717586E+10</td>
    <td align="right">     8085.19</td>
    <td align="right">21-AUG-14:15</td>
    <td align="right">       32.08</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297101E+09</td>
    <td align="right">    37793.04</td>
    <td align="right">25-SEP-05:20</td>
    <td align="right">       10.72</td>
    <td align="right">        9.26</td>
    <td align="right">0.638872E+10</td>
    <td align="right">     8085.46</td>
    <td align="right">28-SEP-14:45</td>
    <td align="right">       29.17</td>
    <td align="right">       13.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56038580.88</td>
    <td align="right">    30552.73</td>
    <td align="right">04-OCT-05:20</td>
    <td align="right">       13.75</td>
    <td align="right">       13.34</td>
    <td align="right">0.572882E+10</td>
    <td align="right">     6876.33</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31346555.61</td>
    <td align="right">    18562.87</td>
    <td align="right">15-NOV-06:25</td>
    <td align="right">        3.57</td>
    <td align="right">        0.64</td>
    <td align="right">0.544899E+10</td>
    <td align="right">     5982.74</td>
    <td align="right">15-NOV-15:15</td>
    <td align="right">       15.98</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6263960.65</td>
    <td align="right">     9714.05</td>
    <td align="right">06-DEC-06:23</td>
    <td align="right">        -0.7</td>
    <td align="right">        -2.1</td>
    <td align="right">0.565292E+10</td>
    <td align="right">     5982.77</td>
    <td align="right">14-DEC-15:00</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103067E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.725834E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6240331.06</td>
    <td align="right">     9714.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.7</td>
    <td align="right">        -2.2</td>
    <td align="right">0.515331E+10</td>
    <td align="right">     5982.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297101E+09</td>
    <td align="right">    37793.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.88</td>
    <td align="right">       13.34</td>
    <td align="right">0.717586E+10</td>
    <td align="right">     8085.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.38</td>
    <td align="right">       16.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.637166E+09</td>
    <td align="right">    40672.65</td>
    <td align="right">02-JAN-06:15</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.363431E+09</td>
    <td align="right">    40107.68</td>
    <td align="right">27-FEB-06:15</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199613E+09</td>
    <td align="right">    40385.86</td>
    <td align="right">12-MAR-05:15</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 24396307.89</td>
    <td align="right">    28868.01</td>
    <td align="right">11-APR-05:15</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   299475.42</td>
    <td align="right">      998.25</td>
    <td align="right">29-JUN-05:20</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3556590.01</td>
    <td align="right">     1394.04</td>
    <td align="right">08-JUL-05:20</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2110546.65</td>
    <td align="right">     1362.99</td>
    <td align="right">01-AUG-05:20</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    36765.10</td>
    <td align="right">      122.55</td>
    <td align="right">03-SEP-05:20</td>
    <td align="right">       17.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 18518480.83</td>
    <td align="right">    26333.84</td>
    <td align="right">31-OCT-05:15</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296884E+09</td>
    <td align="right">    39760.95</td>
    <td align="right">19-NOV-06:15</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.658956E+09</td>
    <td align="right">    40044.41</td>
    <td align="right">23-DEC-06:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220497E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.658956E+09</td>
    <td align="right">    40672.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.907028E+09</td>
    <td align="right">    61173.58</td>
    <td align="right">08-JAN-06:15</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.588793E+09</td>
    <td align="right">    59494.34</td>
    <td align="right">06-FEB-06:15</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348247E+09</td>
    <td align="right">    53263.77</td>
    <td align="right">27-MAR-05:15</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 89597133.17</td>
    <td align="right">    33627.53</td>
    <td align="right">11-APR-05:15</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 30106557.44</td>
    <td align="right">     4592.02</td>
    <td align="right">14-MAY-05:15</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 63602392.23</td>
    <td align="right">     4414.47</td>
    <td align="right">29-JUN-05:20</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138779E+09</td>
    <td align="right">     4397.00</td>
    <td align="right">03-JUL-05:20</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 81769038.96</td>
    <td align="right">     4813.43</td>
    <td align="right">01-AUG-05:20</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 33548469.64</td>
    <td align="right">     1745.94</td>
    <td align="right">03-SEP-08:15</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 79073158.05</td>
    <td align="right">    35702.43</td>
    <td align="right">31-OCT-05:15</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.498628E+09</td>
    <td align="right">    59185.02</td>
    <td align="right">23-NOV-06:15</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.951295E+09</td>
    <td align="right">    60617.45</td>
    <td align="right">30-DEC-06:15</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381047E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30106557.44</td>
    <td align="right">     1745.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.951295E+09</td>
    <td align="right">    61173.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180389E+11</td>
    <td align="right">    60123.10</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125676E+11</td>
    <td align="right">    59174.64</td>
    <td align="right">21-FEB-06:15</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103299E+11</td>
    <td align="right">    59184.34</td>
    <td align="right">05-MAR-06:15</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.553229E+10</td>
    <td align="right">    58977.42</td>
    <td align="right">27-APR-05:30</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146130E+10</td>
    <td align="right">    56675.37</td>
    <td align="right">08-MAY-05:15</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.376268E+09</td>
    <td align="right">     3954.38</td>
    <td align="right">13-JUN-05:15</td>
    <td align="right">       12.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.464091E+09</td>
    <td align="right">     3750.69</td>
    <td align="right">16-JUL-08:00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.317444E+09</td>
    <td align="right">     2704.07</td>
    <td align="right">27-AUG-09:45</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380119E+09</td>
    <td align="right">     8226.25</td>
    <td align="right">09-SEP-05:15</td>
    <td align="right">       11.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480084E+10</td>
    <td align="right">    58424.27</td>
    <td align="right">22-OCT-05:15</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116019E+11</td>
    <td align="right">    59183.30</td>
    <td align="right">06-NOV-06:15</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.185554E+11</td>
    <td align="right">    58745.88</td>
    <td align="right">13-DEC-06:30</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.844260E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.317444E+09</td>
    <td align="right">     2704.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185554E+11</td>
    <td align="right">    60123.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.308036E+10</td>
    <td align="right">    10977.98</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205514E+10</td>
    <td align="right">    10761.37</td>
    <td align="right">26-FEB-06:30</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162075E+10</td>
    <td align="right">    10745.91</td>
    <td align="right">12-MAR-05:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.739035E+09</td>
    <td align="right">    10459.03</td>
    <td align="right">11-APR-05:15</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175879E+09</td>
    <td align="right">     6422.66</td>
    <td align="right">14-MAY-05:15</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 59992291.05</td>
    <td align="right">      484.14</td>
    <td align="right">29-JUN-05:20</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 34506820.44</td>
    <td align="right">      669.99</td>
    <td align="right">08-JUL-05:20</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 34282748.50</td>
    <td align="right">      694.70</td>
    <td align="right">01-AUG-05:20</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 91510517.97</td>
    <td align="right">      416.47</td>
    <td align="right">10-SEP-10:30</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.726991E+09</td>
    <td align="right">    10446.83</td>
    <td align="right">31-OCT-05:15</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190213E+10</td>
    <td align="right">    10723.79</td>
    <td align="right">26-NOV-06:30</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315702E+10</td>
    <td align="right">    10780.22</td>
    <td align="right">24-DEC-06:30</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136776E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34282748.50</td>
    <td align="right">      416.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315702E+10</td>
    <td align="right">    10977.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.295899E+11</td>
    <td align="right">    75133.19</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.230865E+11</td>
    <td align="right">    74637.37</td>
    <td align="right">21-FEB-06:15</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221503E+11</td>
    <td align="right">    76966.12</td>
    <td align="right">26-MAR-05:15</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157222E+11</td>
    <td align="right">    78737.13</td>
    <td align="right">07-APR-05:15</td>
    <td align="right">       12.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109237E+11</td>
    <td align="right">    72988.45</td>
    <td align="right">14-MAY-05:15</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.731950E+10</td>
    <td align="right">    33763.10</td>
    <td align="right">13-JUN-05:15</td>
    <td align="right">       12.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712528E+10</td>
    <td align="right">    10508.03</td>
    <td align="right">05-JUL-05:15</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623914E+10</td>
    <td align="right">     9338.30</td>
    <td align="right">27-AUG-12:45</td>
    <td align="right">       30.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.668944E+10</td>
    <td align="right">    35671.20</td>
    <td align="right">09-SEP-05:15</td>
    <td align="right">       11.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145002E+11</td>
    <td align="right">    76921.68</td>
    <td align="right">22-OCT-05:15</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228119E+11</td>
    <td align="right">    77006.17</td>
    <td align="right">10-NOV-06:15</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.298468E+11</td>
    <td align="right">    72420.68</td>
    <td align="right">08-DEC-06:15</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196005E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.623914E+10</td>
    <td align="right">     9338.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298468E+11</td>
    <td align="right">    78737.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134173E+12</td>
    <td align="right">   248618.99</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111922E+12</td>
    <td align="right">   248444.53</td>
    <td align="right">21-FEB-06:15</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116342E+12</td>
    <td align="right">   258791.59</td>
    <td align="right">26-MAR-05:15</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.970616E+11</td>
    <td align="right">   264351.42</td>
    <td align="right">07-APR-05:15</td>
    <td align="right">       12.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.743502E+11</td>
    <td align="right">   275740.88</td>
    <td align="right">30-MAY-05:15</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.583282E+11</td>
    <td align="right">   258092.74</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">       12.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556249E+11</td>
    <td align="right">   173419.50</td>
    <td align="right">09-JUL-05:15</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.492305E+11</td>
    <td align="right">   173577.79</td>
    <td align="right">26-AUG-05:15</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.479706E+11</td>
    <td align="right">   246406.18</td>
    <td align="right">27-SEP-05:15</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.846019E+11</td>
    <td align="right">   266453.75</td>
    <td align="right">03-OCT-05:15</td>
    <td align="right">       15.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112220E+12</td>
    <td align="right">   257620.67</td>
    <td align="right">10-NOV-06:15</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134693E+12</td>
    <td align="right">   240839.70</td>
    <td align="right">08-DEC-06:15</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107652E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479706E+11</td>
    <td align="right">   173419.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134693E+12</td>
    <td align="right">   275740.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.436597E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.163533E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428614E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.159566E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.419116E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429027E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.415400E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.156894E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427100E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.510937E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191775E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.389937E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444167E+10</td>
    <td align="right">     3441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469341E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.185412E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460759E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.180839E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450550E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461203E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446554E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.177963E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459131E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.549256E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217476E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419181E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477479E+10</td>
    <td align="right">     3699.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611437E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600257E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.586957E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600836E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.581752E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598137E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715548E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546091E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.622039E+10</td>
    <td align="right">     4819.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120117E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117921E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115308E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118034E+10</td>
    <td align="right">      946.70</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114285E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117504E+10</td>
    <td align="right">      946.70</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140569E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107280E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122200E+10</td>
    <td align="right">      946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148573E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145857E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142625E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145997E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141360E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.534024E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145342E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173871E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.652746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132695E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151150E+11</td>
    <td align="right">    11709.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SALES></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.485580E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.181919E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476701E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.177506E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.466139E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477161E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462005E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.174534E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475017E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.568260E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213336E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.433685E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494000E+11</td>
    <td align="right">    38270.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BAKERY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.480472E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.390497E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.369207E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right"> 16665406.00</td>
    <td align="right">0.246371E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166922E+10</td>
    <td align="right">0.436597E+10</td>
    <td align="right">0.163533E+11</td>
    <td align="right">0.133915E+09</td>
    <td align="right">0.155528E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164277E+10</td>
    <td align="right">0.428614E+10</td>
    <td align="right">0.159566E+11</td>
    <td align="right">0.295717E+09</td>
    <td align="right">0.974186E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">0.466867E+09</td>
    <td align="right">0.571213E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.295975E+09</td>
    <td align="right">0.825013E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.419116E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right">0.121298E+09</td>
    <td align="right">0.120395E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.429027E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right"> 17554460.97</td>
    <td align="right">0.247231E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157743E+10</td>
    <td align="right">0.415400E+10</td>
    <td align="right">0.156894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.376906E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.427100E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.492488E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195514E+11</td>
    <td align="right">0.510937E+11</td>
    <td align="right">0.191775E+12</td>
    <td align="right">0.134799E+10</td>
    <td align="right">0.311613E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.389937E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.571213E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.444167E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.466867E+09</td>
    <td align="right">0.492488E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DELI></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.430108E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.348159E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.329796E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right"> 15196542.26</td>
    <td align="right">0.218805E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179440E+10</td>
    <td align="right">0.469341E+10</td>
    <td align="right">0.176055E+11</td>
    <td align="right">0.122118E+09</td>
    <td align="right">0.136284E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176597E+10</td>
    <td align="right">0.460759E+10</td>
    <td align="right">0.171784E+11</td>
    <td align="right">0.269941E+09</td>
    <td align="right">0.843487E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">0.426967E+09</td>
    <td align="right">0.474410E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.270222E+09</td>
    <td align="right">0.701438E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.450550E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right">0.110608E+09</td>
    <td align="right">0.103735E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right"> 16005390.00</td>
    <td align="right">0.217390E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169574E+10</td>
    <td align="right">0.446554E+10</td>
    <td align="right">0.168908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.335666E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.459131E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.440667E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210178E+11</td>
    <td align="right">0.549256E+11</td>
    <td align="right">0.206459E+12</td>
    <td align="right">0.123106E+10</td>
    <td align="right">0.276254E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.419181E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.474410E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.477479E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.426967E+09</td>
    <td align="right">0.440667E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DRYSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118521E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.935836E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">   210250.64</td>
    <td align="right">0.858711E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right"> 57714171.55</td>
    <td align="right">0.534628E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206866E+10</td>
    <td align="right">0.611437E+10</td>
    <td align="right">0.729912E+10</td>
    <td align="right">0.373242E+09</td>
    <td align="right">0.322740E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203589E+10</td>
    <td align="right">0.600257E+10</td>
    <td align="right">0.712206E+10</td>
    <td align="right">0.828812E+09</td>
    <td align="right">0.189433E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">0.132784E+10</td>
    <td align="right">0.867894E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.825576E+09</td>
    <td align="right">0.147079E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.586957E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">0.335001E+09</td>
    <td align="right">0.238994E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.600836E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right"> 54637135.89</td>
    <td align="right">0.530775E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195492E+10</td>
    <td align="right">0.581752E+10</td>
    <td align="right">0.700282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.886437E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.598137E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121718E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242302E+11</td>
    <td align="right">0.715548E+11</td>
    <td align="right">0.855966E+11</td>
    <td align="right">0.380303E+10</td>
    <td align="right">0.713381E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.546091E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.867894E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.622039E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.132784E+10</td>
    <td align="right">0.121718E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.219533E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.107280E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.174304E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.162686E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">  8769391.64</td>
    <td align="right">0.106432E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443287E+09</td>
    <td align="right">0.120117E+10</td>
    <td align="right">0.104274E+10</td>
    <td align="right"> 68590002.94</td>
    <td align="right">0.670361E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436264E+09</td>
    <td align="right">0.117921E+10</td>
    <td align="right">0.101744E+10</td>
    <td align="right">0.152380E+09</td>
    <td align="right">0.407757E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">0.242196E+09</td>
    <td align="right">0.207897E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.152251E+09</td>
    <td align="right">0.323636E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.115308E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right"> 62103884.77</td>
    <td align="right">0.494755E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.118034E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">  9015480.41</td>
    <td align="right">0.104684E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418912E+09</td>
    <td align="right">0.114285E+10</td>
    <td align="right">0.100041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166329E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.117504E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.225357E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519220E+10</td>
    <td align="right">0.140569E+11</td>
    <td align="right">0.122281E+11</td>
    <td align="right">0.695305E+09</td>
    <td align="right">0.136977E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.107280E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.207897E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.122200E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.242196E+09</td>
    <td align="right">0.225357E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PRODUCE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116295E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">  1167005.26</td>
    <td align="right">0.917492E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">  3847574.53</td>
    <td align="right">0.833427E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.117024E+09</td>
    <td align="right">0.498439E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568033E+10</td>
    <td align="right">0.148573E+11</td>
    <td align="right">0.556619E+10</td>
    <td align="right">0.477504E+09</td>
    <td align="right">0.275196E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.559033E+10</td>
    <td align="right">0.145857E+11</td>
    <td align="right">0.543117E+10</td>
    <td align="right">0.914306E+09</td>
    <td align="right">0.143112E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">0.146619E+10</td>
    <td align="right">0.484961E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.893579E+09</td>
    <td align="right">0.102097E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.142625E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.410607E+09</td>
    <td align="right">0.189122E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.145997E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">0.112746E+09</td>
    <td align="right">0.493236E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536799E+10</td>
    <td align="right">0.141360E+11</td>
    <td align="right">0.534024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.865062E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.145342E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119561E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665334E+11</td>
    <td align="right">0.173871E+12</td>
    <td align="right">0.652746E+11</td>
    <td align="right">0.439697E+10</td>
    <td align="right">0.672424E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.132695E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.484961E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.151150E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.146619E+10</td>
    <td align="right">0.119561E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SALES></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.278966E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">  3484953.96</td>
    <td align="right">0.217594E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right"> 11756609.83</td>
    <td align="right">0.194563E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">0.373596E+09</td>
    <td align="right">0.109615E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185649E+11</td>
    <td align="right">0.485580E+11</td>
    <td align="right">0.181919E+11</td>
    <td align="right">0.166172E+10</td>
    <td align="right">0.512392E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182708E+11</td>
    <td align="right">0.476701E+11</td>
    <td align="right">0.177506E+11</td>
    <td align="right">0.284163E+10</td>
    <td align="right">0.222365E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.456210E+10</td>
    <td align="right">0.534818E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.273099E+10</td>
    <td align="right">0.144021E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.466139E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">0.125951E+10</td>
    <td align="right">0.327839E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.477161E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">0.381938E+09</td>
    <td align="right">0.109288E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175441E+11</td>
    <td align="right">0.462005E+11</td>
    <td align="right">0.174534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.203465E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.475017E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.287008E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217450E+12</td>
    <td align="right">0.568260E+12</td>
    <td align="right">0.213336E+12</td>
    <td align="right">0.138267E+11</td>
    <td align="right">0.152651E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.433685E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.534818E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.494000E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.456210E+10</td>
    <td align="right">0.287008E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246532E+12</td>
    <td align="right">   245741.46</td>
    <td align="right">02-JAN-11:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223521E+12</td>
    <td align="right">   246733.92</td>
    <td align="right">17-FEB-11:15</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252085E+12</td>
    <td align="right">   249768.40</td>
    <td align="right">08-MAR-11:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241526E+12</td>
    <td align="right">   250849.43</td>
    <td align="right">01-APR-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253994E+12</td>
    <td align="right">   253362.05</td>
    <td align="right">24-MAY-10:15</td>
    <td align="right">0.169801E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.262660E+12</td>
    <td align="right">   263202.44</td>
    <td align="right">23-JUN-10:15</td>
    <td align="right">0.165682E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283141E+12</td>
    <td align="right">   265827.62</td>
    <td align="right">26-JUL-10:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.292639E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">02-AUG-10:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268211E+12</td>
    <td align="right">   264769.25</td>
    <td align="right">06-SEP-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257334E+12</td>
    <td align="right">   262652.12</td>
    <td align="right">04-OCT-10:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240023E+12</td>
    <td align="right">   249593.49</td>
    <td align="right">10-NOV-11:15</td>
    <td align="right">0.162908E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245674E+12</td>
    <td align="right">   244873.02</td>
    <td align="right">22-DEC-11:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306734E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199126E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223521E+12</td>
    <td align="right">   244873.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.292639E+12</td>
    <td align="right">   266254.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.629706E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.535053E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">   737265.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.534547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.471968E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 66895969.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.545000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.508078E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.187803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.480119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.480523E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.173906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.797903E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.454167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.495929E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.863856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.783313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.414518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.479931E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.175601E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.442633E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.495929E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.271442E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.476154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.495929E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.221750E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.765957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.507153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.479931E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.115540E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.784068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.572034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.496077E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.212654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.759165E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.596184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.494726E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 50246631.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.780546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.640880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.536702E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">   786607.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.933763E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.629310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.597077E+12</td>
    <td align="right">       42.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.912439E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712629E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.414518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.471968E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">   737265.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.811738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.640880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.536702E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.271442E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.394314E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.198638E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.304526E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.181387E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.283444E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.198638E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.174948E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.181721E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.718458E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.175190E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.208666E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.159531E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.765422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155515E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108163E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.155514E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.268809E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.153672E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.155523E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.168073E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.291546E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.173765E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.402124E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.191519E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.214449E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.209316E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.765422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.153672E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.402124E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.198638E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    62886.42</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    62886.42</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">03-FEB-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">01-MAR-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    62886.42</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">05-APR-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    62886.42</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    62886.42</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    62886.42</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    62886.42</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    62886.42</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">29-OCT-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    62886.42</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">04-NOV-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    62886.42</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    62886.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27773.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    57885.30</td>
    <td align="right">    16460.58</td>
    <td align="right">        0.00</td>
    <td align="right">    74345.88</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       13.85</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       13.85</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">       17.78</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PUBSERVCOLORADO_SG_SECONDARYGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    57885.30</td>
  </tr>
  <tr>
    <td align="right">PUBSERVCOLORADO_C_COMMERCIALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   115632.39</td>
  </tr>
  <tr>
    <td align="right">CO_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    16460.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PUBSERVCOLORADO_SG_SECONDARYGENERAL</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     4171.40</td>
    <td align="right">     3786.15</td>
    <td align="right">     4269.41</td>
    <td align="right">     4223.48</td>
    <td align="right">     4693.92</td>
    <td align="right">     5014.09</td>
    <td align="right">     5567.54</td>
    <td align="right">     5559.43</td>
    <td align="right">     4967.19</td>
    <td align="right">     4503.11</td>
    <td align="right">     4079.81</td>
    <td align="right">     4162.29</td>
    <td align="right">    54997.81</td>
    <td align="right">     5567.54</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">      183.60</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     4186.70</td>
    <td align="right">     3801.45</td>
    <td align="right">     4284.71</td>
    <td align="right">     4238.78</td>
    <td align="right">     4709.22</td>
    <td align="right">     5029.39</td>
    <td align="right">     5582.84</td>
    <td align="right">     5574.73</td>
    <td align="right">     4982.49</td>
    <td align="right">     4518.41</td>
    <td align="right">     4095.11</td>
    <td align="right">     4177.59</td>
    <td align="right">    55181.41</td>
    <td align="right">     5582.84</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     4186.70</td>
    <td align="right">     3801.45</td>
    <td align="right">     4284.71</td>
    <td align="right">     4238.78</td>
    <td align="right">     4709.22</td>
    <td align="right">     5029.39</td>
    <td align="right">     5582.84</td>
    <td align="right">     5574.73</td>
    <td align="right">     4982.49</td>
    <td align="right">     4518.41</td>
    <td align="right">     4095.11</td>
    <td align="right">     4177.59</td>
    <td align="right">    55181.41</td>
    <td align="right">     5582.84</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      205.15</td>
    <td align="right">      186.27</td>
    <td align="right">      209.95</td>
    <td align="right">      207.70</td>
    <td align="right">      230.75</td>
    <td align="right">      246.44</td>
    <td align="right">      273.56</td>
    <td align="right">      273.16</td>
    <td align="right">      244.14</td>
    <td align="right">      221.40</td>
    <td align="right">      200.66</td>
    <td align="right">      204.70</td>
    <td align="right">     2703.89</td>
    <td align="right">      273.56</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4391.85</td>
    <td align="right">     3987.73</td>
    <td align="right">     4494.66</td>
    <td align="right">     4446.48</td>
    <td align="right">     4939.97</td>
    <td align="right">     5275.83</td>
    <td align="right">     5856.40</td>
    <td align="right">     5847.89</td>
    <td align="right">     5226.63</td>
    <td align="right">     4739.82</td>
    <td align="right">     4295.77</td>
    <td align="right">     4382.29</td>
    <td align="right">    57885.30</td>
    <td align="right">     5856.40</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1955.34</td>
    <td align="right">     1774.76</td>
    <td align="right">     2001.28</td>
    <td align="right">     1979.76</td>
    <td align="right">     2200.27</td>
    <td align="right">     2350.35</td>
    <td align="right">     2609.78</td>
    <td align="right">     2605.98</td>
    <td align="right">     2328.37</td>
    <td align="right">     2110.83</td>
    <td align="right">     1912.41</td>
    <td align="right">     1951.07</td>
    <td align="right">    25780.22</td>
    <td align="right">     2609.78</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALINCENTIVECOSTCHARGE ($)</td>
    <td align="right">      248.86</td>
    <td align="right">      225.88</td>
    <td align="right">      254.71</td>
    <td align="right">      251.97</td>
    <td align="right">      280.03</td>
    <td align="right">      299.14</td>
    <td align="right">      332.15</td>
    <td align="right">      331.67</td>
    <td align="right">      296.34</td>
    <td align="right">      268.65</td>
    <td align="right">      243.40</td>
    <td align="right">      248.32</td>
    <td align="right">     3281.12</td>
    <td align="right">      332.15</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCOSTCHARGE ($)</td>
    <td align="right">      983.60</td>
    <td align="right">      892.76</td>
    <td align="right">     1006.71</td>
    <td align="right">      995.88</td>
    <td align="right">     1106.80</td>
    <td align="right">     1182.30</td>
    <td align="right">     1312.80</td>
    <td align="right">     1310.89</td>
    <td align="right">     1171.24</td>
    <td align="right">     1061.81</td>
    <td align="right">      962.00</td>
    <td align="right">      981.45</td>
    <td align="right">    12968.23</td>
    <td align="right">     1312.80</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">      205.15</td>
    <td align="right">      186.27</td>
    <td align="right">      209.95</td>
    <td align="right">      207.70</td>
    <td align="right">      230.75</td>
    <td align="right">      246.44</td>
    <td align="right">      273.56</td>
    <td align="right">      273.16</td>
    <td align="right">      244.14</td>
    <td align="right">      221.40</td>
    <td align="right">      200.66</td>
    <td align="right">      204.70</td>
    <td align="right">     2703.89</td>
    <td align="right">      273.56</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     4186.70</td>
    <td align="right">     3801.45</td>
    <td align="right">     4284.71</td>
    <td align="right">     4238.78</td>
    <td align="right">     4709.22</td>
    <td align="right">     5029.39</td>
    <td align="right">     5582.84</td>
    <td align="right">     5574.73</td>
    <td align="right">     4982.49</td>
    <td align="right">     4518.41</td>
    <td align="right">     4095.11</td>
    <td align="right">     4177.59</td>
    <td align="right">    55181.41</td>
    <td align="right">     5582.84</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALINCENTIVECOSTCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCOSTCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE                                                                                   ANNUALINCENTIVECOSTCHARGE                                                                            ANNUALENERGYCOSTCHARGE                                                                               ANNUALENERGYCOSTCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PUBSERVCOLORADO_C_COMMERCIALSERVICE</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     8354.65</td>
    <td align="right">     7583.06</td>
    <td align="right">     8550.94</td>
    <td align="right">     8458.96</td>
    <td align="right">     9401.17</td>
    <td align="right">    10042.41</td>
    <td align="right">    11150.89</td>
    <td align="right">    11134.65</td>
    <td align="right">     9948.50</td>
    <td align="right">     9019.02</td>
    <td align="right">     8171.22</td>
    <td align="right">     8336.41</td>
    <td align="right">   110151.87</td>
    <td align="right">    11150.89</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">       79.20</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     8361.25</td>
    <td align="right">     7589.66</td>
    <td align="right">     8557.54</td>
    <td align="right">     8465.56</td>
    <td align="right">     9407.77</td>
    <td align="right">    10049.01</td>
    <td align="right">    11157.49</td>
    <td align="right">    11141.25</td>
    <td align="right">     9955.10</td>
    <td align="right">     9025.62</td>
    <td align="right">     8177.82</td>
    <td align="right">     8343.01</td>
    <td align="right">   110231.07</td>
    <td align="right">    11157.49</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     8361.25</td>
    <td align="right">     7589.66</td>
    <td align="right">     8557.54</td>
    <td align="right">     8465.56</td>
    <td align="right">     9407.77</td>
    <td align="right">    10049.01</td>
    <td align="right">    11157.49</td>
    <td align="right">    11141.25</td>
    <td align="right">     9955.10</td>
    <td align="right">     9025.62</td>
    <td align="right">     8177.82</td>
    <td align="right">     8343.01</td>
    <td align="right">   110231.07</td>
    <td align="right">    11157.49</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      409.70</td>
    <td align="right">      371.89</td>
    <td align="right">      419.32</td>
    <td align="right">      414.81</td>
    <td align="right">      460.98</td>
    <td align="right">      492.40</td>
    <td align="right">      546.72</td>
    <td align="right">      545.92</td>
    <td align="right">      487.80</td>
    <td align="right">      442.26</td>
    <td align="right">      400.71</td>
    <td align="right">      408.81</td>
    <td align="right">     5401.32</td>
    <td align="right">      546.72</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     8770.95</td>
    <td align="right">     7961.56</td>
    <td align="right">     8976.86</td>
    <td align="right">     8880.37</td>
    <td align="right">     9868.75</td>
    <td align="right">    10541.42</td>
    <td align="right">    11704.21</td>
    <td align="right">    11687.17</td>
    <td align="right">    10442.90</td>
    <td align="right">     9467.88</td>
    <td align="right">     8578.53</td>
    <td align="right">     8751.81</td>
    <td align="right">   115632.39</td>
    <td align="right">    11704.21</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     7134.04</td>
    <td align="right">     6475.18</td>
    <td align="right">     7301.65</td>
    <td align="right">     7223.11</td>
    <td align="right">     8027.66</td>
    <td align="right">     8575.23</td>
    <td align="right">     9521.76</td>
    <td align="right">     9507.88</td>
    <td align="right">     8495.03</td>
    <td align="right">     7701.35</td>
    <td align="right">     6977.41</td>
    <td align="right">     7118.46</td>
    <td align="right">    94058.76</td>
    <td align="right">     9521.76</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALINCENTIVECHARGE ($)</td>
    <td align="right">      248.86</td>
    <td align="right">      225.88</td>
    <td align="right">      254.71</td>
    <td align="right">      251.97</td>
    <td align="right">      280.03</td>
    <td align="right">      299.14</td>
    <td align="right">      332.15</td>
    <td align="right">      331.67</td>
    <td align="right">      296.34</td>
    <td align="right">      268.65</td>
    <td align="right">      243.40</td>
    <td align="right">      248.32</td>
    <td align="right">     3281.12</td>
    <td align="right">      332.15</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCOSTCHARGE ($)</td>
    <td align="right">      971.75</td>
    <td align="right">      882.00</td>
    <td align="right">      994.58</td>
    <td align="right">      983.88</td>
    <td align="right">     1093.47</td>
    <td align="right">     1168.05</td>
    <td align="right">     1296.98</td>
    <td align="right">     1295.09</td>
    <td align="right">     1157.13</td>
    <td align="right">     1049.02</td>
    <td align="right">      950.41</td>
    <td align="right">      969.62</td>
    <td align="right">    12811.99</td>
    <td align="right">     1296.98</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">      409.70</td>
    <td align="right">      371.89</td>
    <td align="right">      419.32</td>
    <td align="right">      414.81</td>
    <td align="right">      460.98</td>
    <td align="right">      492.40</td>
    <td align="right">      546.72</td>
    <td align="right">      545.92</td>
    <td align="right">      487.80</td>
    <td align="right">      442.26</td>
    <td align="right">      400.71</td>
    <td align="right">      408.81</td>
    <td align="right">     5401.32</td>
    <td align="right">      546.72</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     8361.25</td>
    <td align="right">     7589.66</td>
    <td align="right">     8557.54</td>
    <td align="right">     8465.56</td>
    <td align="right">     9407.77</td>
    <td align="right">    10049.01</td>
    <td align="right">    11157.49</td>
    <td align="right">    11141.25</td>
    <td align="right">     9955.10</td>
    <td align="right">     9025.62</td>
    <td align="right">     8177.82</td>
    <td align="right">     8343.01</td>
    <td align="right">   110231.07</td>
    <td align="right">    11157.49</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   118505.61</td>
    <td align="right">   107561.20</td>
    <td align="right">   121289.94</td>
    <td align="right">   119985.19</td>
    <td align="right">   133349.87</td>
    <td align="right">   142445.60</td>
    <td align="right">   158168.72</td>
    <td align="right">   157938.28</td>
    <td align="right">   141113.43</td>
    <td align="right">   127929.36</td>
    <td align="right">   115903.77</td>
    <td align="right">   118246.90</td>
    <td align="right">  1562437.85</td>
    <td align="right">   158168.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      265.83</td>
    <td align="right">      273.24</td>
    <td align="right">      275.47</td>
    <td align="right">      293.32</td>
    <td align="right">      323.74</td>
    <td align="right">      340.36</td>
    <td align="right">      349.81</td>
    <td align="right">      360.65</td>
    <td align="right">      332.65</td>
    <td align="right">      314.02</td>
    <td align="right">      279.09</td>
    <td align="right">      263.51</td>
    <td align="right">     3671.71</td>
    <td align="right">      360.65</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALINCENTIVECHARGE                                                                                FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCOSTCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE                                                                                   ANNUALINCENTIVECHARGE                                                                                ANNUALENERGYCOSTCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CO_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CO_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-27
    02:18:12</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2693.87</td>
    <td align="right">     2029.88</td>
    <td align="right">     2093.59</td>
    <td align="right">     1308.57</td>
    <td align="right">      637.02</td>
    <td align="right">      290.40</td>
    <td align="right">      198.00</td>
    <td align="right">      223.59</td>
    <td align="right">      321.48</td>
    <td align="right">     1200.70</td>
    <td align="right">     2030.47</td>
    <td align="right">     2664.13</td>
    <td align="right">    15691.69</td>
    <td align="right">     2693.87</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2693.87</td>
    <td align="right">     2029.88</td>
    <td align="right">     2093.59</td>
    <td align="right">     1308.57</td>
    <td align="right">      637.02</td>
    <td align="right">      290.40</td>
    <td align="right">      198.00</td>
    <td align="right">      223.59</td>
    <td align="right">      321.48</td>
    <td align="right">     1200.70</td>
    <td align="right">     2030.47</td>
    <td align="right">     2664.13</td>
    <td align="right">    15691.69</td>
    <td align="right">     2693.87</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2693.87</td>
    <td align="right">     2029.88</td>
    <td align="right">     2093.59</td>
    <td align="right">     1308.57</td>
    <td align="right">      637.02</td>
    <td align="right">      290.40</td>
    <td align="right">      198.00</td>
    <td align="right">      223.59</td>
    <td align="right">      321.48</td>
    <td align="right">     1200.70</td>
    <td align="right">     2030.47</td>
    <td align="right">     2664.13</td>
    <td align="right">    15691.69</td>
    <td align="right">     2693.87</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      132.00</td>
    <td align="right">       99.46</td>
    <td align="right">      102.59</td>
    <td align="right">       64.12</td>
    <td align="right">       31.21</td>
    <td align="right">       14.23</td>
    <td align="right">        9.70</td>
    <td align="right">       10.96</td>
    <td align="right">       15.75</td>
    <td align="right">       58.83</td>
    <td align="right">       99.49</td>
    <td align="right">      130.54</td>
    <td align="right">      768.89</td>
    <td align="right">      132.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2825.87</td>
    <td align="right">     2129.35</td>
    <td align="right">     2196.18</td>
    <td align="right">     1372.69</td>
    <td align="right">      668.23</td>
    <td align="right">      304.63</td>
    <td align="right">      207.70</td>
    <td align="right">      234.54</td>
    <td align="right">      337.23</td>
    <td align="right">     1259.53</td>
    <td align="right">     2129.96</td>
    <td align="right">     2794.67</td>
    <td align="right">    16460.58</td>
    <td align="right">     2825.87</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     2693.87</td>
    <td align="right">     2029.88</td>
    <td align="right">     2093.59</td>
    <td align="right">     1308.57</td>
    <td align="right">      637.02</td>
    <td align="right">      290.40</td>
    <td align="right">      198.00</td>
    <td align="right">      223.59</td>
    <td align="right">      321.48</td>
    <td align="right">     1200.70</td>
    <td align="right">     2030.47</td>
    <td align="right">     2664.13</td>
    <td align="right">    15691.69</td>
    <td align="right">     2693.87</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">      132.00</td>
    <td align="right">       99.46</td>
    <td align="right">      102.59</td>
    <td align="right">       64.12</td>
    <td align="right">       31.21</td>
    <td align="right">       14.23</td>
    <td align="right">        9.70</td>
    <td align="right">       10.96</td>
    <td align="right">       15.75</td>
    <td align="right">       58.83</td>
    <td align="right">       99.49</td>
    <td align="right">      130.54</td>
    <td align="right">      768.89</td>
    <td align="right">      132.00</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2693.87</td>
    <td align="right">     2029.88</td>
    <td align="right">     2093.59</td>
    <td align="right">     1308.57</td>
    <td align="right">      637.02</td>
    <td align="right">      290.40</td>
    <td align="right">      198.00</td>
    <td align="right">      223.59</td>
    <td align="right">      321.48</td>
    <td align="right">     1200.70</td>
    <td align="right">     2030.47</td>
    <td align="right">     2664.13</td>
    <td align="right">    15691.69</td>
    <td align="right">     2693.87</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      391.55</td>
    <td align="right">      304.79</td>
    <td align="right">      286.79</td>
    <td align="right">      183.02</td>
    <td align="right">       85.85</td>
    <td align="right">       36.99</td>
    <td align="right">       24.60</td>
    <td align="right">       27.98</td>
    <td align="right">       42.41</td>
    <td align="right">      164.93</td>
    <td align="right">      293.42</td>
    <td align="right">      398.82</td>
    <td align="right">     2241.16</td>
    <td align="right">      398.82</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      391.55</td>
    <td align="right">      304.79</td>
    <td align="right">      286.79</td>
    <td align="right">      183.02</td>
    <td align="right">       85.85</td>
    <td align="right">       36.99</td>
    <td align="right">       24.60</td>
    <td align="right">       27.98</td>
    <td align="right">       42.41</td>
    <td align="right">      164.93</td>
    <td align="right">      293.42</td>
    <td align="right">      398.82</td>
    <td align="right">     2241.16</td>
    <td align="right">      398.82</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        2.08</td>
    <td align="right">        2.12</td>
    <td align="right">        1.72</td>
    <td align="right">        1.53</td>
    <td align="right">        1.10</td>
    <td align="right">      0.5383</td>
    <td align="right">      0.3019</td>
    <td align="right">      0.3291</td>
    <td align="right">      0.5346</td>
    <td align="right">        1.55</td>
    <td align="right">        1.90</td>
    <td align="right">        2.15</td>
    <td align="right">       15.86</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      391.55</td>
    <td align="right">      304.79</td>
    <td align="right">      286.79</td>
    <td align="right">      183.02</td>
    <td align="right">       85.85</td>
    <td align="right">       36.99</td>
    <td align="right">       24.60</td>
    <td align="right">       27.98</td>
    <td align="right">       42.41</td>
    <td align="right">      164.93</td>
    <td align="right">      293.42</td>
    <td align="right">      398.82</td>
    <td align="right">     2241.16</td>
    <td align="right">      398.82</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        2.08</td>
    <td align="right">        2.12</td>
    <td align="right">        1.72</td>
    <td align="right">        1.53</td>
    <td align="right">        1.10</td>
    <td align="right">      0.5383</td>
    <td align="right">      0.3019</td>
    <td align="right">      0.3291</td>
    <td align="right">      0.5346</td>
    <td align="right">        1.55</td>
    <td align="right">        1.90</td>
    <td align="right">        2.15</td>
    <td align="right">       15.86</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        2.08</td>
    <td align="right">        2.12</td>
    <td align="right">        1.72</td>
    <td align="right">        1.53</td>
    <td align="right">        1.10</td>
    <td align="right">      0.5383</td>
    <td align="right">      0.3019</td>
    <td align="right">      0.3291</td>
    <td align="right">      0.5346</td>
    <td align="right">        1.55</td>
    <td align="right">        1.90</td>
    <td align="right">        2.15</td>
    <td align="right">       15.86</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        2.08</td>
    <td align="right">        2.12</td>
    <td align="right">        1.72</td>
    <td align="right">        1.53</td>
    <td align="right">        1.10</td>
    <td align="right">      0.5383</td>
    <td align="right">      0.3019</td>
    <td align="right">      0.3291</td>
    <td align="right">      0.5346</td>
    <td align="right">        1.55</td>
    <td align="right">        1.90</td>
    <td align="right">        2.15</td>
    <td align="right">       15.86</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        2.08</td>
    <td align="right">        2.12</td>
    <td align="right">        1.72</td>
    <td align="right">        1.53</td>
    <td align="right">        1.10</td>
    <td align="right">      0.5383</td>
    <td align="right">      0.3019</td>
    <td align="right">      0.3291</td>
    <td align="right">      0.5346</td>
    <td align="right">        1.55</td>
    <td align="right">        1.90</td>
    <td align="right">        2.15</td>
    <td align="right">       15.86</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      391.55</td>
    <td align="right">      304.79</td>
    <td align="right">      286.79</td>
    <td align="right">      183.02</td>
    <td align="right">       85.85</td>
    <td align="right">       36.99</td>
    <td align="right">       24.60</td>
    <td align="right">       27.98</td>
    <td align="right">       42.41</td>
    <td align="right">      164.93</td>
    <td align="right">      293.42</td>
    <td align="right">      398.82</td>
    <td align="right">     2241.16</td>
    <td align="right">      398.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        2.08</td>
    <td align="right">        2.12</td>
    <td align="right">        1.72</td>
    <td align="right">        1.53</td>
    <td align="right">        1.10</td>
    <td align="right">      0.5383</td>
    <td align="right">      0.3019</td>
    <td align="right">      0.3291</td>
    <td align="right">      0.5346</td>
    <td align="right">        1.55</td>
    <td align="right">        1.90</td>
    <td align="right">        2.15</td>
    <td align="right">       15.86</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      391.55</td>
    <td align="right">      304.79</td>
    <td align="right">      286.79</td>
    <td align="right">      183.02</td>
    <td align="right">       85.85</td>
    <td align="right">       36.99</td>
    <td align="right">       24.60</td>
    <td align="right">       27.98</td>
    <td align="right">       42.41</td>
    <td align="right">      164.93</td>
    <td align="right">      293.42</td>
    <td align="right">      398.82</td>
    <td align="right">     2241.16</td>
    <td align="right">      398.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        2.08</td>
    <td align="right">        2.12</td>
    <td align="right">        1.72</td>
    <td align="right">        1.53</td>
    <td align="right">        1.10</td>
    <td align="right">      0.5383</td>
    <td align="right">      0.3019</td>
    <td align="right">      0.3291</td>
    <td align="right">      0.5346</td>
    <td align="right">        1.55</td>
    <td align="right">        1.90</td>
    <td align="right">        2.15</td>
    <td align="right">       15.86</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      391.55</td>
    <td align="right">      304.79</td>
    <td align="right">      286.79</td>
    <td align="right">      183.02</td>
    <td align="right">       85.85</td>
    <td align="right">       36.99</td>
    <td align="right">       24.60</td>
    <td align="right">       27.98</td>
    <td align="right">       42.41</td>
    <td align="right">      164.93</td>
    <td align="right">      293.42</td>
    <td align="right">      398.82</td>
    <td align="right">     2241.16</td>
    <td align="right">      398.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        2.08</td>
    <td align="right">        2.12</td>
    <td align="right">        1.72</td>
    <td align="right">        1.53</td>
    <td align="right">        1.10</td>
    <td align="right">      0.5383</td>
    <td align="right">      0.3019</td>
    <td align="right">      0.3291</td>
    <td align="right">      0.5346</td>
    <td align="right">        1.55</td>
    <td align="right">        1.90</td>
    <td align="right">        2.15</td>
    <td align="right">       15.86</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CO_MONTHLYGASRATES</td>
    <td align="right">        6.88</td>
    <td align="right">        6.66</td>
    <td align="right">        7.30</td>
    <td align="right">        7.15</td>
    <td align="right">        7.42</td>
    <td align="right">        7.85</td>
    <td align="right">        8.05</td>
    <td align="right">        7.99</td>
    <td align="right">        7.58</td>
    <td align="right">        7.28</td>
    <td align="right">        6.92</td>
    <td align="right">        6.68</td>
    <td align="right">       87.76</td>
    <td align="right">        8.05</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          CO_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
