<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Full Service Restaurant Post-1980 V1.2_4.0 LAS_VEGAS NV USA TMY2-23169 WMO#=723860
  2010-02-04
  19:20:24 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/4/2010 7:20 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Full Service Restaurant Post-1980 V1.2_4.0</b></p>
<p>Environment: <b>LAS_VEGAS NV USA TMY2-23169 WMO#=723860</b></p>
<p>Simulation Timestamp: <b>2010-02-04
  19:20:24</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2643.30</td>
    <td align="right">     5171.25</td>
    <td align="right">     5171.25</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2643.30</td>
    <td align="right">     5171.25</td>
    <td align="right">     5171.25</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     6389.22</td>
    <td align="right">    12499.62</td>
    <td align="right">    12499.62</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     6389.22</td>
    <td align="right">    12499.62</td>
    <td align="right">    12499.62</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.577</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      272.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      234.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      289.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      599.05</td>
    <td align="right">      800.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      206.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      160.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       62.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1409.55</td>
    <td align="right">     1233.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      272.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      234.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      289.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      580.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      800.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      206.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      160.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       30.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      599.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      863.35</td>
    <td align="right">      846.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1294.31</td>
    <td align="right">     1566.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2757.59</td>
    <td align="right">     2413.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      599.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      863.35</td>
    <td align="right">      846.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1294.31</td>
    <td align="right">     1566.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2757.59</td>
    <td align="right">     2413.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1409.55</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1409.55</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1409.55</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1409.55</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       59.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3110.75</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE">DINING PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE">KITCHEN PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL">NEVADAPOWER_LGS-3_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL">NEVADAPOWER_LGS-2_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL">NEVADAPOWER_LGS-1_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_GS_GENERALSERVICE">NEVADAPOWER_GS_GENERALSERVICE</a>   |  
<a href="#TariffReport::NV_EIAMONTHLYRATEGAS">NV_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/4/2010 7:20 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">LAS_VEGAS NV USA TMY2-23169 WMO#=723860</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       36.08</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -115.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      664.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       19.30</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      569.51</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      371.75</td>
    <td align="right">Yes</td>
    <td align="right">     1133.39</td>
    <td align="right">        1.00</td>
    <td align="right">      169.19</td>
    <td align="right">       47.17</td>
    <td align="right">     27.3800</td>
    <td align="right">        1.39</td>
    <td align="right">     60.2612</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      139.41</td>
    <td align="right">Yes</td>
    <td align="right">      425.02</td>
    <td align="right">        1.00</td>
    <td align="right">      106.53</td>
    <td align="right">        0.00</td>
    <td align="right">     16.3700</td>
    <td align="right">       18.59</td>
    <td align="right">   1579.5173</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      511.15</td>
    <td align="right">No</td>
    <td align="right">      856.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1022.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2414.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">       47.17</td>
    <td align="right">     12.1886</td>
    <td align="right">        3.72</td>
    <td align="right">    237.3016</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1558.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">       47.17</td>
    <td align="right">     24.3773</td>
    <td align="right">        1.86</td>
    <td align="right">    474.6032</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">      856.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -1.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.70</td>
    <td align="right">           0</td>
    <td align="right">        3.10</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       34.70</td>
    <td align="right">       13.60</td>
    <td align="right">       21.90</td>
    <td align="right">           0</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.908</td>
    <td align="right">       1.051</td>
    <td align="right">       50.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.908</td>
    <td align="right">       1.051</td>
    <td align="right">       68.93</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.908</td>
    <td align="right">       1.051</td>
    <td align="right">       50.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      371.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.908</td>
    <td align="right">       1.051</td>
    <td align="right">       18.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.908</td>
    <td align="right">       1.051</td>
    <td align="right">       68.93</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.908</td>
    <td align="right">       1.051</td>
    <td align="right">       18.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      139.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      224.50</td>
    <td align="right">       90.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">       60.26</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">       60.26</td>
    <td align="right">      180.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      224.50</td>
    <td align="right">      270.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       19.30</td>
    <td align="right">       19.30</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    88839.65</td>
    <td align="right">    60063.00</td>
    <td align="right">    28776.65</td>
    <td align="right">        0.68</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    21247.85</td>
    <td align="right">    14365.31</td>
    <td align="right">     6882.53</td>
    <td align="right">        0.68</td>
    <td align="right">        2.98</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   143864.88</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    39886.61</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        3.58</td>
    <td align="right">     6823.97</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.86</td>
    <td align="right">      992.48</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        3.35</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    40575.83</td>
    <td align="right">       2.981</td>
    <td align="right">       3.578</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       33.88</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    11651.89</td>
    <td align="right">       0.713</td>
    <td align="right">       0.856</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01263</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    31014.38</td>
    <td align="right">       1.198</td>
    <td align="right">       2.674</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    12096.49</td>
    <td align="right">       0.423</td>
    <td align="right">       0.507</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        3.58</td>
    <td align="right">        3.58</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.67</td>
    <td align="right">        3.58</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.06</td>
    <td align="right">        0.86</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     2060.00</td>
    <td align="right">     3909.50</td>
    <td align="right">      511.75</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     5317.25</td>
    <td align="right">     3970.00</td>
    <td align="right">     2749.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5678.50</td>
    <td align="right">     6407.75</td>
    <td align="right">     3110.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">       88.75</td>
    <td align="right">       63.00</td>
    <td align="right">       21.25</td>
    <td align="right">       59.75</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       93.75</td>
    <td align="right">       63.00</td>
    <td align="right">       21.25</td>
    <td align="right">       59.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">    0.855651</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.855651</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.855651</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        3.58</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">    0.855651</td>
    <td align="right">    0.060000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        3.58</td>
    <td align="right">    88839.65</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">    0.855651</td>
    <td align="right">    21247.85</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">   143864.88</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    39886.61</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">    0.855651</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.157500</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000140</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.000018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      21.181</td>
    <td align="right">      20.855</td>
    <td align="right">       0.000</td>
    <td align="right">     142.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      21.604</td>
    <td align="right">      24.399</td>
    <td align="right">       0.000</td>
    <td align="right">      71.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      21.816</td>
    <td align="right">      22.006</td>
    <td align="right">       0.000</td>
    <td align="right">      77.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      23.207</td>
    <td align="right">      21.511</td>
    <td align="right">       0.000</td>
    <td align="right">      12.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      23.537</td>
    <td align="right">      21.999</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      24.012</td>
    <td align="right">      24.199</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      24.016</td>
    <td align="right">      35.926</td>
    <td align="right">       0.000</td>
    <td align="right">      11.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      23.997</td>
    <td align="right">      37.521</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      23.916</td>
    <td align="right">      28.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      23.215</td>
    <td align="right">      27.360</td>
    <td align="right">       0.000</td>
    <td align="right">       3.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      21.852</td>
    <td align="right">      25.643</td>
    <td align="right">       0.000</td>
    <td align="right">      53.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      21.276</td>
    <td align="right">      19.535</td>
    <td align="right">       0.000</td>
    <td align="right">     135.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      22.808</td>
    <td align="right">      25.832</td>
    <td align="right">       0.000</td>
    <td align="right">     511.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      21.181</td>
    <td align="right">      19.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      24.016</td>
    <td align="right">      37.521</td>
    <td align="right">       0.000</td>
    <td align="right">     142.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      22.977</td>
    <td align="right">      26.932</td>
    <td align="right">       0.000</td>
    <td align="right">      44.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      23.755</td>
    <td align="right">      29.296</td>
    <td align="right">       0.000</td>
    <td align="right">      34.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      23.913</td>
    <td align="right">      27.300</td>
    <td align="right">       0.000</td>
    <td align="right">      51.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      25.241</td>
    <td align="right">      25.739</td>
    <td align="right">       0.000</td>
    <td align="right">     191.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      25.560</td>
    <td align="right">      26.547</td>
    <td align="right">       0.000</td>
    <td align="right">     297.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      25.906</td>
    <td align="right">      28.822</td>
    <td align="right">       0.000</td>
    <td align="right">     418.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      25.971</td>
    <td align="right">      38.313</td>
    <td align="right">       0.000</td>
    <td align="right">     492.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      25.940</td>
    <td align="right">      39.527</td>
    <td align="right">       0.000</td>
    <td align="right">     482.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      25.838</td>
    <td align="right">      32.439</td>
    <td align="right">       0.000</td>
    <td align="right">     394.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      25.263</td>
    <td align="right">      30.509</td>
    <td align="right">       0.000</td>
    <td align="right">     261.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      24.048</td>
    <td align="right">      30.044</td>
    <td align="right">       0.000</td>
    <td align="right">      44.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      23.175</td>
    <td align="right">      25.527</td>
    <td align="right">       0.000</td>
    <td align="right">      36.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      24.803</td>
    <td align="right">      30.099</td>
    <td align="right">       0.000</td>
    <td align="right">    2749.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      22.977</td>
    <td align="right">      25.527</td>
    <td align="right">       0.000</td>
    <td align="right">      34.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      25.971</td>
    <td align="right">      39.527</td>
    <td align="right">       0.000</td>
    <td align="right">     492.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  30995.1833</td>
    <td align="right">     44.3750</td>
    <td align="right">    152.7609</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 761634.3779</td>
    <td align="right">  12415.4445</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  25907.1705</td>
    <td align="right">     38.1433</td>
    <td align="right">    137.5793</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 685993.7553</td>
    <td align="right">  10486.8059</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  28723.5054</td>
    <td align="right">     42.3671</td>
    <td align="right">    153.2615</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 764191.0472</td>
    <td align="right">  11634.8418</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  28318.0923</td>
    <td align="right">     43.1389</td>
    <td align="right">    163.9731</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 817663.2260</td>
    <td align="right">  11612.9940</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  31150.4269</td>
    <td align="right">     47.9119</td>
    <td align="right">    184.6820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 920948.4720</td>
    <td align="right">  12822.1524</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  35153.8820</td>
    <td align="right">     54.7688</td>
    <td align="right">    214.9892</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">0.107211E+07</td>
    <td align="right">  14542.7284</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  38602.6676</td>
    <td align="right">     60.3798</td>
    <td align="right">    238.3168</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">0.118845E+07</td>
    <td align="right">  15994.1749</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  38103.7534</td>
    <td align="right">     59.5525</td>
    <td align="right">    234.7961</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">0.117089E+07</td>
    <td align="right">  15782.5877</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  33323.6566</td>
    <td align="right">     51.7572</td>
    <td align="right">    202.2908</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">0.100878E+07</td>
    <td align="right">  13768.9401</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  29341.8303</td>
    <td align="right">     44.8146</td>
    <td align="right">    170.9934</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 852675.2695</td>
    <td align="right">  12044.9000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  27250.4058</td>
    <td align="right">     40.4599</td>
    <td align="right">    147.8977</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 737458.1303</td>
    <td align="right">  11065.7471</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  30187.2190</td>
    <td align="right">     43.6229</td>
    <td align="right">    152.5828</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 760766.2674</td>
    <td align="right">  12133.8706</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 377057.7932</td>
    <td align="right">    571.2919</td>
    <td align="right">   2154.1237</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0042</td>
    <td align="right">0.107416E+08</td>
    <td align="right"> 154305.1874</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  25907.1705</td>
    <td align="right">     38.1433</td>
    <td align="right">    137.5793</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 685993.7553</td>
    <td align="right">  10486.8059</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  38602.6676</td>
    <td align="right">     60.3798</td>
    <td align="right">    238.3168</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">0.118845E+07</td>
    <td align="right">  15994.1749</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">     109.039</td>
    <td align="right">       8.557</td>
    <td align="right">       1.073</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">     109.380</td>
    <td align="right">       8.696</td>
    <td align="right">       1.058</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">     110.299</td>
    <td align="right">       8.969</td>
    <td align="right">       1.057</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">     109.698</td>
    <td align="right">       9.552</td>
    <td align="right">       1.034</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">     109.670</td>
    <td align="right">       9.313</td>
    <td align="right">       1.024</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">     110.231</td>
    <td align="right">       9.012</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">     109.152</td>
    <td align="right">       8.785</td>
    <td align="right">       0.993</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">     110.299</td>
    <td align="right">       8.827</td>
    <td align="right">       0.995</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">     109.698</td>
    <td align="right">       9.078</td>
    <td align="right">       1.009</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">     109.039</td>
    <td align="right">       9.581</td>
    <td align="right">       1.034</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">     108.811</td>
    <td align="right">       8.865</td>
    <td align="right">       1.055</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">     109.152</td>
    <td align="right">       8.592</td>
    <td align="right">       1.068</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">     109.540</td>
    <td align="right">       8.986</td>
    <td align="right">       1.033</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">     108.811</td>
    <td align="right">       8.557</td>
    <td align="right">       0.993</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">     110.299</td>
    <td align="right">       9.581</td>
    <td align="right">       1.073</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">       3.058</td>
    <td align="right">       0.544</td>
    <td align="right">       1.308</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">       3.067</td>
    <td align="right">       0.759</td>
    <td align="right">       1.291</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">       3.093</td>
    <td align="right">       1.208</td>
    <td align="right">       1.289</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">       3.076</td>
    <td align="right">       2.904</td>
    <td align="right">       1.261</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">       3.075</td>
    <td align="right">       2.356</td>
    <td align="right">       1.249</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">       3.091</td>
    <td align="right">       1.304</td>
    <td align="right">       1.219</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">       3.061</td>
    <td align="right">       0.723</td>
    <td align="right">       1.211</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">       3.093</td>
    <td align="right">       0.794</td>
    <td align="right">       1.214</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">       3.076</td>
    <td align="right">       1.651</td>
    <td align="right">       1.230</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">       3.058</td>
    <td align="right">       3.016</td>
    <td align="right">       1.261</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.964</td>
    <td align="right">       1.287</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">       3.061</td>
    <td align="right">       0.611</td>
    <td align="right">       1.302</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">       3.072</td>
    <td align="right">       1.405</td>
    <td align="right">       1.260</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.544</td>
    <td align="right">       1.211</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">       3.093</td>
    <td align="right">       3.016</td>
    <td align="right">       1.308</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.772316E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1931154.636</td>
    <td align="right">       0.000</td>
    <td align="right">0.235531E+11</td>
    <td align="right">0.359783E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.467165E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7900491.439</td>
    <td align="right">       0.000</td>
    <td align="right">0.125429E+11</td>
    <td align="right">0.959244E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491514E+11</td>
    <td align="right"> 9482678.090</td>
    <td align="right">       0.000</td>
    <td align="right">0.205677E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.128064E+11</td>
    <td align="right">0.131708E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150942E+11</td>
    <td align="right">0.288179E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.597326E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.191678E+10</td>
    <td align="right">0.190335E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.944809E+10</td>
    <td align="right">0.869099E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.538112E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.783565E+09</td>
    <td align="right">0.115584E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.671905E+09</td>
    <td align="right">0.368918E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.178051E+08</td>
    <td align="right"> 4023281.332</td>
    <td align="right">       0.000</td>
    <td align="right">0.317459E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.420255E+08</td>
    <td align="right">0.563151E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3159357.481</td>
    <td align="right"> 3284117.199</td>
    <td align="right">       0.000</td>
    <td align="right">0.257577E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219539E+09</td>
    <td align="right">0.535150E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4230070.714</td>
    <td align="right">  221430.153</td>
    <td align="right">       0.000</td>
    <td align="right">0.781339E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150739E+10</td>
    <td align="right">0.243081E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.220728E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.421242E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150370E+11</td>
    <td align="right">0.296763E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.611096E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.148465E+10</td>
    <td align="right">0.192956E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.438821E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.130503E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.112261E+11</td>
    <td align="right">0.134012E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.697245E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3628198.555</td>
    <td align="right">       0.000</td>
    <td align="right">0.193209E+11</td>
    <td align="right">0.581900E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.328726E+12</td>
    <td align="right">0.185580E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.268999E+09</td>
    <td align="right"> 7528828.684</td>
    <td align="right">0.836343E+11</td>
    <td align="right">0.103895E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.420255E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1931154.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.257577E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.772316E+11</td>
    <td align="right">0.563151E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.611096E+08</td>
    <td align="right"> 4023281.332</td>
    <td align="right">0.235531E+11</td>
    <td align="right">0.192956E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.322770E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   51666.350</td>
    <td align="right">       0.000</td>
    <td align="right">0.353214E+08</td>
    <td align="right">0.645476E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.229668E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1345802.355</td>
    <td align="right">       0.000</td>
    <td align="right"> 5602523.792</td>
    <td align="right">0.914317E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233184E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4359644.439</td>
    <td align="right">       0.000</td>
    <td align="right"> 4631245.598</td>
    <td align="right">0.247027E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.808807E+09</td>
    <td align="right"> 1899592.668</td>
    <td align="right">       0.000</td>
    <td align="right">0.217277E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.667618E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.540490E+09</td>
    <td align="right"> 9526316.956</td>
    <td align="right">       0.000</td>
    <td align="right">0.337279E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  257793.259</td>
    <td align="right">0.481052E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100012E+09</td>
    <td align="right">0.229527E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.238929E+08</td>
    <td align="right"> 5936588.071</td>
    <td align="right">       0.000</td>
    <td align="right">0.167805E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402111E+08</td>
    <td align="right">0.485271E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9153479.451</td>
    <td align="right">0.196148E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.302442E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.829681E+08</td>
    <td align="right">0.493390E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.122624E+08</td>
    <td align="right">0.147507E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.413140E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178271E+09</td>
    <td align="right">0.943807E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.301552E+08</td>
    <td align="right"> 1280589.020</td>
    <td align="right">       0.000</td>
    <td align="right">0.214495E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.805063E+09</td>
    <td align="right"> 2932356.743</td>
    <td align="right">       0.000</td>
    <td align="right">0.215371E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.683916E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219539E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1770128.965</td>
    <td align="right">       0.000</td>
    <td align="right"> 4804701.625</td>
    <td align="right">0.171718E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.303175E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  266522.339</td>
    <td align="right">       0.000</td>
    <td align="right">0.120052E+08</td>
    <td align="right">0.301245E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156392E+11</td>
    <td align="right">0.131693E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.160251E+09</td>
    <td align="right">0.415827E+08</td>
    <td align="right">0.626229E+08</td>
    <td align="right">0.283320E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.402111E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   51666.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.645476E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322770E+10</td>
    <td align="right">0.493390E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.337279E+08</td>
    <td align="right">0.196148E+08</td>
    <td align="right">0.353214E+08</td>
    <td align="right">0.683916E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.801670E+11</td>
    <td align="right">0.572185E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416586E+11</td>
    <td align="right">0.458234E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.457526E+11</td>
    <td align="right">0.211335E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197813E+11</td>
    <td align="right">0.266060E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175719E+11</td>
    <td align="right">0.509030E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147803E+11</td>
    <td align="right">0.101529E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152311E+11</td>
    <td align="right">0.130411E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152311E+11</td>
    <td align="right">0.126350E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147485E+11</td>
    <td align="right">0.843575E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199081E+11</td>
    <td align="right">0.297399E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.383873E+11</td>
    <td align="right">0.108975E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.691423E+11</td>
    <td align="right">0.277842E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392360E+12</td>
    <td align="right">0.553893E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147485E+11</td>
    <td align="right">0.572185E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.801670E+11</td>
    <td align="right">0.130411E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240562E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209445E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230533E+10</td>
    <td align="right">0.137955E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217759E+10</td>
    <td align="right">0.406293E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.223839E+10</td>
    <td align="right">0.828374E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.215441E+10</td>
    <td align="right">0.148747E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222707E+10</td>
    <td align="right">0.196792E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.222542E+10</td>
    <td align="right">0.193264E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215932E+10</td>
    <td align="right">0.131810E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.225196E+10</td>
    <td align="right">0.435454E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222413E+10</td>
    <td align="right"> 5047635.400</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236409E+10</td>
    <td align="right">  362725.200</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268278E+11</td>
    <td align="right">0.839059E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209445E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.240562E+10</td>
    <td align="right">0.196792E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180287E+11</td>
    <td align="right">0.827694E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159473E+11</td>
    <td align="right">0.358567E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183813E+11</td>
    <td align="right">0.390774E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.278233E+11</td>
    <td align="right">0.650575E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386768E+11</td>
    <td align="right">0.302995E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.609486E+11</td>
    <td align="right">0.652478E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.733900E+11</td>
    <td align="right">0.148283E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.710136E+11</td>
    <td align="right">0.127634E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.524459E+11</td>
    <td align="right">0.306113E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295260E+11</td>
    <td align="right">0.604213E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172876E+11</td>
    <td align="right">0.304021E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.178361E+11</td>
    <td align="right">0.689307E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441305E+12</td>
    <td align="right">0.272737E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159473E+11</td>
    <td align="right">0.127634E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.733900E+11</td>
    <td align="right">0.827694E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.999447E+11</td>
    <td align="right">   50263.896</td>
    <td align="right">18-JAN-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">    2327.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1990.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.900189E+11</td>
    <td align="right">   53089.804</td>
    <td align="right">08-FEB-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">    5136.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2007.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100280E+12</td>
    <td align="right">   59453.232</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   11482.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2025.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107297E+12</td>
    <td align="right">   74294.555</td>
    <td align="right">21-APR-17:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   26220.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2128.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120851E+12</td>
    <td align="right">   80374.494</td>
    <td align="right">31-MAY-17:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   32281.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2147.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140686E+12</td>
    <td align="right">   92078.979</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   43990.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2142.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155953E+12</td>
    <td align="right">   90683.640</td>
    <td align="right">25-JUL-16:30</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   42574.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2163.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153649E+12</td>
    <td align="right">   90139.453</td>
    <td align="right">04-AUG-16:30</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   42026.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2166.883</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132376E+12</td>
    <td align="right">   85458.115</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   37302.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2209.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111891E+12</td>
    <td align="right">   73696.493</td>
    <td align="right">06-OCT-11:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   25219.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2531.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.967722E+11</td>
    <td align="right">   55980.166</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">    8008.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2025.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.998308E+11</td>
    <td align="right">   54898.243</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">    6934.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2017.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140955E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.900189E+11</td>
    <td align="right">   50263.896</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">    2327.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1990.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155953E+12</td>
    <td align="right">   92078.979</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   43990.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2531.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.999447E+11</td>
    <td align="right">   50263.896</td>
    <td align="right">18-JAN-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">    2327.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1990.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.900189E+11</td>
    <td align="right">   53089.804</td>
    <td align="right">08-FEB-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">    5136.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2007.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100280E+12</td>
    <td align="right">   59453.232</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   11482.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2025.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107297E+12</td>
    <td align="right">   74294.555</td>
    <td align="right">21-APR-17:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   26220.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2128.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120851E+12</td>
    <td align="right">   80374.494</td>
    <td align="right">31-MAY-17:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   32281.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2147.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140686E+12</td>
    <td align="right">   92078.979</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   43990.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2142.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155953E+12</td>
    <td align="right">   90683.640</td>
    <td align="right">25-JUL-16:30</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   42574.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2163.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153649E+12</td>
    <td align="right">   90139.453</td>
    <td align="right">04-AUG-16:30</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   42026.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2166.883</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132376E+12</td>
    <td align="right">   85458.115</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   37302.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2209.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111891E+12</td>
    <td align="right">   73696.493</td>
    <td align="right">06-OCT-11:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   25219.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2531.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.967722E+11</td>
    <td align="right">   55980.166</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">    8008.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2025.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.998308E+11</td>
    <td align="right">   54898.243</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">    6934.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2017.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140955E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.900189E+11</td>
    <td align="right">   50263.896</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">    2327.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1990.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155953E+12</td>
    <td align="right">   92078.979</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    7816.448</td>
    <td align="right">       0.000</td>
    <td align="right">   43990.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2531.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.75</td>
    <td align="right">       16.11</td>
    <td align="right">        4.00</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.00</td>
    <td align="right">       18.92</td>
    <td align="right">        4.50</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.75</td>
    <td align="right">       17.97</td>
    <td align="right">        4.00</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.25</td>
    <td align="right">       20.80</td>
    <td align="right">        0.25</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.25</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">       24.89</td>
    <td align="right">       32.25</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.25</td>
    <td align="right">       24.63</td>
    <td align="right">       17.25</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       24.39</td>
    <td align="right">       10.00</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       24.30</td>
    <td align="right">        0.25</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.75</td>
    <td align="right">       19.90</td>
    <td align="right">        3.75</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.00</td>
    <td align="right">       16.57</td>
    <td align="right">        4.75</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       88.75</td>
    <td align="right">       17.13</td>
    <td align="right">       21.25</td>
    <td align="right">       20.72</td>
    <td align="right">       63.00</td>
    <td align="right">       24.72</td>
    <td align="right">       59.75</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       32.75</td>
    <td align="right">       20.80</td>
    <td align="right">        4.75</td>
    <td align="right">       20.80</td>
    <td align="right">       33.00</td>
    <td align="right">       24.89</td>
    <td align="right">       32.25</td>
    <td align="right">       24.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.50</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.75</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       26.40</td>
    <td align="right">        1.00</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.75</td>
    <td align="right">       15.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.00</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">       26.40</td>
    <td align="right">        1.00</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.50</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       26.40</td>
    <td align="right">        1.00</td>
    <td align="right">       26.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172023E+11</td>
    <td align="right">    26952.51</td>
    <td align="right">06-JAN-05:17</td>
    <td align="right">        2.80</td>
    <td align="right">        0.25</td>
    <td align="right">0.128384E+11</td>
    <td align="right">    12756.69</td>
    <td align="right">18-JAN-12:15</td>
    <td align="right">       19.17</td>
    <td align="right">        8.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190739E+11</td>
    <td align="right">    20372.14</td>
    <td align="right">02-FEB-12:45</td>
    <td align="right">       11.92</td>
    <td align="right">        3.26</td>
    <td align="right">0.121061E+11</td>
    <td align="right">    12756.84</td>
    <td align="right">27-FEB-18:15</td>
    <td align="right">       17.97</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212390E+11</td>
    <td align="right">    23491.58</td>
    <td align="right">02-MAR-05:17</td>
    <td align="right">        2.20</td>
    <td align="right">        -3.1</td>
    <td align="right">0.138674E+11</td>
    <td align="right">    12767.15</td>
    <td align="right">21-MAR-11:00</td>
    <td align="right">       19.10</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268581E+11</td>
    <td align="right">    26339.89</td>
    <td align="right">21-APR-17:15</td>
    <td align="right">       32.90</td>
    <td align="right">       15.39</td>
    <td align="right">0.148361E+11</td>
    <td align="right">    13544.73</td>
    <td align="right">08-APR-18:15</td>
    <td align="right">       21.65</td>
    <td align="right">       10.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.326008E+11</td>
    <td align="right">    29470.62</td>
    <td align="right">31-MAY-17:17</td>
    <td align="right">       36.05</td>
    <td align="right">       15.59</td>
    <td align="right">0.155255E+11</td>
    <td align="right">    13545.42</td>
    <td align="right">06-MAY-18:15</td>
    <td align="right">       17.07</td>
    <td align="right">        6.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397300E+11</td>
    <td align="right">    31856.81</td>
    <td align="right">08-JUN-18:15</td>
    <td align="right">       38.92</td>
    <td align="right">       16.32</td>
    <td align="right">0.154913E+11</td>
    <td align="right">    15207.65</td>
    <td align="right">27-JUN-17:30</td>
    <td align="right">       42.75</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440384E+11</td>
    <td align="right">    32189.40</td>
    <td align="right">11-JUL-17:45</td>
    <td align="right">       39.62</td>
    <td align="right">       19.68</td>
    <td align="right">0.157952E+11</td>
    <td align="right">    14529.14</td>
    <td align="right">24-JUL-17:30</td>
    <td align="right">       41.95</td>
    <td align="right">       17.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432223E+11</td>
    <td align="right">    32805.34</td>
    <td align="right">04-AUG-17:00</td>
    <td align="right">       39.40</td>
    <td align="right">       19.10</td>
    <td align="right">0.159609E+11</td>
    <td align="right">    13645.95</td>
    <td align="right">04-AUG-17:30</td>
    <td align="right">       40.55</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369454E+11</td>
    <td align="right">    31428.96</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">       38.90</td>
    <td align="right">       18.16</td>
    <td align="right">0.152990E+11</td>
    <td align="right">    13544.58</td>
    <td align="right">30-SEP-18:15</td>
    <td align="right">       30.00</td>
    <td align="right">       12.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.288915E+11</td>
    <td align="right">    25975.13</td>
    <td align="right">03-OCT-11:00</td>
    <td align="right">       31.70</td>
    <td align="right">       14.47</td>
    <td align="right">0.152807E+11</td>
    <td align="right">    13565.68</td>
    <td align="right">14-OCT-18:00</td>
    <td align="right">       17.80</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212046E+11</td>
    <td align="right">    23804.99</td>
    <td align="right">30-NOV-05:17</td>
    <td align="right">        1.23</td>
    <td align="right">        -2.5</td>
    <td align="right">0.132190E+11</td>
    <td align="right">    12770.43</td>
    <td align="right">08-NOV-18:30</td>
    <td align="right">       18.45</td>
    <td align="right">        8.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182319E+11</td>
    <td align="right">    23125.80</td>
    <td align="right">19-DEC-05:17</td>
    <td align="right">        2.08</td>
    <td align="right">        -2.1</td>
    <td align="right">0.129524E+11</td>
    <td align="right">    12763.54</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349238E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.173172E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172023E+11</td>
    <td align="right">    20372.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.23</td>
    <td align="right">        -3.1</td>
    <td align="right">0.121061E+11</td>
    <td align="right">    12756.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.07</td>
    <td align="right">        6.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440384E+11</td>
    <td align="right">    32805.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.62</td>
    <td align="right">       19.68</td>
    <td align="right">0.159609E+11</td>
    <td align="right">    15207.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.75</td>
    <td align="right">       19.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.350318E+09</td>
    <td align="right">     5068.01</td>
    <td align="right">10-JAN-05:17</td>
    <td align="right">        -4.3</td>
    <td align="right">        -6.2</td>
    <td align="right">0.157664E+11</td>
    <td align="right">     9939.05</td>
    <td align="right">18-JAN-18:30</td>
    <td align="right">       12.50</td>
    <td align="right">        5.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.367762E+09</td>
    <td align="right">     4128.33</td>
    <td align="right">27-FEB-18:33</td>
    <td align="right">       17.55</td>
    <td align="right">        7.39</td>
    <td align="right">0.142650E+11</td>
    <td align="right">     9965.30</td>
    <td align="right">16-FEB-18:30</td>
    <td align="right">       14.40</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.985372E+09</td>
    <td align="right">     5641.83</td>
    <td align="right">30-MAR-17:35</td>
    <td align="right">       21.95</td>
    <td align="right">        9.27</td>
    <td align="right">0.158044E+11</td>
    <td align="right">     9965.30</td>
    <td align="right">14-MAR-17:45</td>
    <td align="right">       14.45</td>
    <td align="right">        6.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.495585E+10</td>
    <td align="right">     9128.80</td>
    <td align="right">21-APR-17:37</td>
    <td align="right">       32.50</td>
    <td align="right">       15.16</td>
    <td align="right">0.153286E+11</td>
    <td align="right">     9965.27</td>
    <td align="right">11-APR-17:15</td>
    <td align="right">       27.65</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.747582E+10</td>
    <td align="right">    10694.26</td>
    <td align="right">31-MAY-17:47</td>
    <td align="right">       35.55</td>
    <td align="right">       15.50</td>
    <td align="right">0.158454E+11</td>
    <td align="right">     9965.28</td>
    <td align="right">11-MAY-17:15</td>
    <td align="right">       32.90</td>
    <td align="right">       12.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115347E+11</td>
    <td align="right">    15692.03</td>
    <td align="right">27-JUN-16:33</td>
    <td align="right">       43.85</td>
    <td align="right">       18.33</td>
    <td align="right">0.153427E+11</td>
    <td align="right">     9979.50</td>
    <td align="right">27-JUN-17:45</td>
    <td align="right">       42.48</td>
    <td align="right">       17.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127233E+11</td>
    <td align="right">    15351.70</td>
    <td align="right">24-JUL-17:30</td>
    <td align="right">       41.95</td>
    <td align="right">       17.69</td>
    <td align="right">0.158487E+11</td>
    <td align="right">     9970.13</td>
    <td align="right">25-JUL-17:45</td>
    <td align="right">       41.50</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120849E+11</td>
    <td align="right">    13347.14</td>
    <td align="right">04-AUG-17:32</td>
    <td align="right">       40.55</td>
    <td align="right">       19.57</td>
    <td align="right">0.158547E+11</td>
    <td align="right">     9967.83</td>
    <td align="right">02-AUG-17:45</td>
    <td align="right">       39.17</td>
    <td align="right">       21.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.955718E+10</td>
    <td align="right">    10891.04</td>
    <td align="right">01-SEP-17:33</td>
    <td align="right">       38.05</td>
    <td align="right">       17.85</td>
    <td align="right">0.153387E+11</td>
    <td align="right">     9965.27</td>
    <td align="right">29-SEP-17:15</td>
    <td align="right">       32.62</td>
    <td align="right">       13.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.514070E+10</td>
    <td align="right">     8695.24</td>
    <td align="right">03-OCT-17:32</td>
    <td align="right">       30.55</td>
    <td align="right">       14.20</td>
    <td align="right">0.158378E+11</td>
    <td align="right">     9965.27</td>
    <td align="right">02-OCT-17:15</td>
    <td align="right">       28.72</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.581815E+09</td>
    <td align="right">     4353.96</td>
    <td align="right">10-NOV-18:35</td>
    <td align="right">       19.05</td>
    <td align="right">        8.93</td>
    <td align="right">0.152917E+11</td>
    <td align="right">     9965.30</td>
    <td align="right">13-NOV-18:15</td>
    <td align="right">       15.10</td>
    <td align="right">        7.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.327499E+09</td>
    <td align="right">     4352.86</td>
    <td align="right">15-DEC-05:17</td>
    <td align="right">        -0.4</td>
    <td align="right">        -4.8</td>
    <td align="right">0.157721E+11</td>
    <td align="right">     9965.25</td>
    <td align="right">05-DEC-18:15</td>
    <td align="right">       19.12</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.660853E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.186296E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.327499E+09</td>
    <td align="right">     4128.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.3</td>
    <td align="right">        -6.2</td>
    <td align="right">0.142650E+11</td>
    <td align="right">     9939.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.50</td>
    <td align="right">        5.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127233E+11</td>
    <td align="right">    15692.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.85</td>
    <td align="right">       19.57</td>
    <td align="right">0.158547E+11</td>
    <td align="right">     9979.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.48</td>
    <td align="right">       21.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.08</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.08</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        5.95</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        5.95</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">       10.30</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">       10.30</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">       21.25</td>
    <td align="right">       11.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">       21.25</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       18.30</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       18.30</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       24.00</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       24.00</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       28.52</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       28.52</td>
    <td align="right">       13.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       26.20</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       26.20</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       31.20</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       31.20</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       20.40</td>
    <td align="right">       10.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       20.40</td>
    <td align="right">       10.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">       13.00</td>
    <td align="right">        6.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">       13.00</td>
    <td align="right">        6.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        4.90</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        4.90</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.08</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.08</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.20</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.20</td>
    <td align="right">       15.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.410716E+10</td>
    <td align="right">    93180.61</td>
    <td align="right">06-JAN-05:15</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.203813E+10</td>
    <td align="right">    72677.10</td>
    <td align="right">22-FEB-05:15</td>
    <td align="right">        2.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201236E+10</td>
    <td align="right">    89037.05</td>
    <td align="right">03-MAR-05:15</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185333E+09</td>
    <td align="right">    38132.30</td>
    <td align="right">07-APR-04:15</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 89296111.59</td>
    <td align="right">    33098.54</td>
    <td align="right">21-MAY-04:15</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1178345.52</td>
    <td align="right">     1779.95</td>
    <td align="right">26-JUN-04:18</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1628998.80</td>
    <td align="right">     1415.84</td>
    <td align="right">10-JUL-04:18</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1251818.76</td>
    <td align="right">     1114.24</td>
    <td align="right">10-AUG-04:18</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   256842.83</td>
    <td align="right">      354.61</td>
    <td align="right">28-SEP-04:15</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126425E+09</td>
    <td align="right">    29658.34</td>
    <td align="right">23-OCT-04:15</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165693E+10</td>
    <td align="right">    88823.41</td>
    <td align="right">30-NOV-05:15</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349697E+10</td>
    <td align="right">    90201.78</td>
    <td align="right">12-DEC-05:15</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137169E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   256842.83</td>
    <td align="right">      354.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410716E+10</td>
    <td align="right">    93180.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.331903E+09</td>
    <td align="right">    30494.77</td>
    <td align="right">10-JAN-05:15</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431130E+09</td>
    <td align="right">    20345.68</td>
    <td align="right">03-FEB-05:15</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399127E+09</td>
    <td align="right">    25901.06</td>
    <td align="right">05-MAR-05:15</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.305367E+09</td>
    <td align="right">     1697.19</td>
    <td align="right">19-APR-23:20</td>
    <td align="right">       16.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280178E+09</td>
    <td align="right">     1725.98</td>
    <td align="right">22-MAY-23:20</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.213809E+09</td>
    <td align="right">     2883.88</td>
    <td align="right">27-JUN-04:20</td>
    <td align="right">       30.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.218160E+09</td>
    <td align="right">     2816.90</td>
    <td align="right">08-JUL-04:20</td>
    <td align="right">       30.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.235843E+09</td>
    <td align="right">     2561.83</td>
    <td align="right">20-AUG-04:20</td>
    <td align="right">       30.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241208E+09</td>
    <td align="right">     2248.90</td>
    <td align="right">01-SEP-04:20</td>
    <td align="right">       28.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.322069E+09</td>
    <td align="right">     1770.60</td>
    <td align="right">21-OCT-23:20</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.453949E+09</td>
    <td align="right">    20749.48</td>
    <td align="right">30-NOV-05:15</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.359158E+09</td>
    <td align="right">    30329.34</td>
    <td align="right">30-DEC-05:15</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379190E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213809E+09</td>
    <td align="right">     1697.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.453949E+09</td>
    <td align="right">    30494.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       28.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       31.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181600E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">0.133229E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194571E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.194571E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194571E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194571E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236729E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.173674E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181600E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.133229E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.407157E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">0.326320E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.436239E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436239E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.436239E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.436239E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530758E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.425381E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.407157E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.326320E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287338E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.159138E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260361E+11</td>
    <td align="right">0.181600E+11</td>
    <td align="right">0.133229E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102866E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291613E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">  7014698.33</td>
    <td align="right">0.109751E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279597E+11</td>
    <td align="right">0.194571E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">0.660192E+09</td>
    <td align="right">0.490579E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289476E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.174307E+10</td>
    <td align="right">0.328820E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281908E+11</td>
    <td align="right">0.194571E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">0.567074E+10</td>
    <td align="right">0.707100E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287165E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.762996E+10</td>
    <td align="right"> 89377382.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291613E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.685678E+10</td>
    <td align="right">0.212118E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279597E+11</td>
    <td align="right">0.194571E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">0.374968E+10</td>
    <td align="right">0.100260E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287338E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.632852E+09</td>
    <td align="right">0.498936E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277807E+11</td>
    <td align="right">0.194571E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.100140E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287165E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144863E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.340098E+12</td>
    <td align="right">0.236729E+12</td>
    <td align="right">0.173674E+12</td>
    <td align="right">0.269503E+11</td>
    <td align="right">0.768704E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260361E+11</td>
    <td align="right">0.181600E+11</td>
    <td align="right">0.133229E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 89377382.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291613E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.762996E+10</td>
    <td align="right">0.159138E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.805788E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.800419E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.730134E+09</td>
    <td align="right">0.407157E+10</td>
    <td align="right">0.249782E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.552534E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.817776E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">    13770.08</td>
    <td align="right">0.590542E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.784080E+09</td>
    <td align="right">0.436239E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right">0.156964E+09</td>
    <td align="right">0.295331E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.811782E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.482612E+09</td>
    <td align="right">0.205370E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.790560E+09</td>
    <td align="right">0.436239E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right">0.200720E+10</td>
    <td align="right">0.509779E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.805302E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.272969E+10</td>
    <td align="right"> 85960192.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.817776E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.242093E+10</td>
    <td align="right">0.189330E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.784080E+09</td>
    <td align="right">0.436239E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right">0.121063E+10</td>
    <td align="right">0.739071E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.805788E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.145012E+09</td>
    <td align="right">0.302574E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.779058E+09</td>
    <td align="right">0.436239E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.548110E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.805302E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.741098E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.953743E+10</td>
    <td align="right">0.530758E+11</td>
    <td align="right">0.325609E+12</td>
    <td align="right">0.915305E+10</td>
    <td align="right">0.418839E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.730134E+09</td>
    <td align="right">0.407157E+10</td>
    <td align="right">0.249782E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 85960192.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.817776E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.272969E+10</td>
    <td align="right">0.800419E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.712911E+09</td>
    <td align="right">0.257504E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.625685E+09</td>
    <td align="right">0.302046E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.549553E+09</td>
    <td align="right">0.451343E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.456274E+09</td>
    <td align="right">0.473815E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.662502E+09</td>
    <td align="right">0.608946E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.573716E+09</td>
    <td align="right">0.539231E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.683059E+09</td>
    <td align="right">0.561436E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.725634E+09</td>
    <td align="right">0.493055E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.775159E+09</td>
    <td align="right">0.439045E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.719264E+09</td>
    <td align="right">0.337488E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.786785E+09</td>
    <td align="right">0.269773E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.827483E+09</td>
    <td align="right">0.220996E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.809802E+10</td>
    <td align="right">0.495468E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.456274E+09</td>
    <td align="right">0.220996E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.827483E+09</td>
    <td align="right">0.608946E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.695498E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-FEB-11:15</td>
    <td align="right">0.614404E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-FEB-16:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-MAR-11:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-MAR-16:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.745176E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-APR-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-APR-15:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-MAY-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-MAY-15:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.745176E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-JUN-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-JUN-15:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-JUL-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-AUG-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.745176E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-SEP-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-OCT-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-OCT-15:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.745176E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-NOV-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-DEC-16:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.906631E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.800920E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.695498E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.614404E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180081E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right"> 20681015.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222316E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157825E+11</td>
    <td align="right">       34.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.164805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.145781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175753E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.805976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238195E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.127932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168835E+11</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.109398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.121275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174463E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.212305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238195E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168835E+11</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.440650E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.117706E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174463E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.559437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174463E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.535673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.238195E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.135651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168835E+11</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.355624E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.153596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174463E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.120797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.238195E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.160543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168958E+11</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.391820E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.172410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.177368E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right"> 99382029.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.289804E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.168483E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206434E+12</td>
    <td align="right">      448.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.234871E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222316E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157825E+11</td>
    <td align="right">       34.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 20681015.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.172410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180081E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.559437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.827694E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.184481E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.614404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.358567E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.165605E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.390774E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171089E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.650575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142079E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.302995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121268E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 65247779.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.964411E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 14828336.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.867360E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12763446.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.891342E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 30611317.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.994519E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.604213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125585E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.304021E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.146450E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.689307E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.172640E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.800920E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.272737E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.160096E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.614404E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12763446.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.867360E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.827694E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.184481E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    11214.47</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11214.47</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    11214.47</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11214.47</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-APR-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11214.47</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-MAY-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11214.47</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-JUN-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11214.47</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-JUL-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11214.47</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-AUG-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11214.47</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-SEP-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11214.47</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-OCT-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    11214.47</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-NOV-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11214.47</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    11214.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11214.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7816.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    36928.89</td>
    <td align="right">     9982.34</td>
    <td align="right">        0.00</td>
    <td align="right">    46911.23</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       72.25</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">       91.78</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       72.25</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">       91.78</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-3_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    37762.02</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-2_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    37705.69</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-1_LARGEGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    36928.89</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_GS_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    38131.59</td>
  </tr>
  <tr>
    <td align="right">NV_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     9982.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-3_LARGEGENERAL</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND1000KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1722.80</td>
    <td align="right">     1551.70</td>
    <td align="right">     1728.58</td>
    <td align="right">     1849.53</td>
    <td align="right">     2083.16</td>
    <td align="right">     3158.73</td>
    <td align="right">     3494.49</td>
    <td align="right">     3449.47</td>
    <td align="right">     2982.91</td>
    <td align="right">     1928.73</td>
    <td align="right">     1668.11</td>
    <td align="right">     1720.83</td>
    <td align="right">    27339.04</td>
    <td align="right">     3494.49</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      171.89</td>
    <td align="right">      181.46</td>
    <td align="right">      204.17</td>
    <td align="right">      254.77</td>
    <td align="right">      276.10</td>
    <td align="right">     1077.36</td>
    <td align="right">     1062.18</td>
    <td align="right">     1055.61</td>
    <td align="right">      994.73</td>
    <td align="right">      252.52</td>
    <td align="right">      191.44</td>
    <td align="right">      188.04</td>
    <td align="right">     5910.26</td>
    <td align="right">     1077.36</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">     2208.00</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2078.69</td>
    <td align="right">     1917.16</td>
    <td align="right">     2116.75</td>
    <td align="right">     2288.30</td>
    <td align="right">     2543.26</td>
    <td align="right">     4420.09</td>
    <td align="right">     4740.68</td>
    <td align="right">     4689.08</td>
    <td align="right">     4161.64</td>
    <td align="right">     2365.25</td>
    <td align="right">     2043.55</td>
    <td align="right">     2092.87</td>
    <td align="right">    35457.30</td>
    <td align="right">     4740.68</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2078.69</td>
    <td align="right">     1917.16</td>
    <td align="right">     2116.75</td>
    <td align="right">     2288.30</td>
    <td align="right">     2543.26</td>
    <td align="right">     4420.09</td>
    <td align="right">     4740.68</td>
    <td align="right">     4689.08</td>
    <td align="right">     4161.64</td>
    <td align="right">     2365.25</td>
    <td align="right">     2043.55</td>
    <td align="right">     2092.87</td>
    <td align="right">    35457.30</td>
    <td align="right">     4740.68</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      135.11</td>
    <td align="right">      124.62</td>
    <td align="right">      137.59</td>
    <td align="right">      148.74</td>
    <td align="right">      165.31</td>
    <td align="right">      287.31</td>
    <td align="right">      308.14</td>
    <td align="right">      304.79</td>
    <td align="right">      270.51</td>
    <td align="right">      153.74</td>
    <td align="right">      132.83</td>
    <td align="right">      136.04</td>
    <td align="right">     2304.72</td>
    <td align="right">      308.14</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2213.80</td>
    <td align="right">     2041.78</td>
    <td align="right">     2254.34</td>
    <td align="right">     2437.04</td>
    <td align="right">     2708.57</td>
    <td align="right">     4707.39</td>
    <td align="right">     5048.82</td>
    <td align="right">     4993.87</td>
    <td align="right">     4432.14</td>
    <td align="right">     2518.99</td>
    <td align="right">     2176.38</td>
    <td align="right">     2228.91</td>
    <td align="right">    37762.02</td>
    <td align="right">     5048.82</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1128.57</td>
    <td align="right">     1238.99</td>
    <td align="right">     1232.56</td>
    <td align="right">     1086.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4686.35</td>
    <td align="right">     1238.99</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMEROFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      655.59</td>
    <td align="right">      737.34</td>
    <td align="right">      716.63</td>
    <td align="right">      602.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2712.33</td>
    <td align="right">      737.34</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      874.31</td>
    <td align="right">      963.61</td>
    <td align="right">      953.92</td>
    <td align="right">      823.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3615.06</td>
    <td align="right">      963.61</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">     1367.41</td>
    <td align="right">     1231.61</td>
    <td align="right">     1372.00</td>
    <td align="right">     1468.00</td>
    <td align="right">     1653.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1530.86</td>
    <td align="right">     1324.00</td>
    <td align="right">     1365.85</td>
    <td align="right">    11313.17</td>
    <td align="right">     1653.44</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEFERREDACCOUNTINGENERGYCHARGE ($)</td>
    <td align="right">      355.39</td>
    <td align="right">      320.09</td>
    <td align="right">      356.58</td>
    <td align="right">      381.53</td>
    <td align="right">      429.73</td>
    <td align="right">      500.26</td>
    <td align="right">      554.54</td>
    <td align="right">      546.35</td>
    <td align="right">      470.71</td>
    <td align="right">      397.87</td>
    <td align="right">      344.11</td>
    <td align="right">      354.98</td>
    <td align="right">     5012.14</td>
    <td align="right">      554.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">      146.91</td>
    <td align="right">      155.09</td>
    <td align="right">      174.49</td>
    <td align="right">      217.74</td>
    <td align="right">      235.97</td>
    <td align="right">      270.29</td>
    <td align="right">      266.59</td>
    <td align="right">      264.82</td>
    <td align="right">      250.73</td>
    <td align="right">      215.82</td>
    <td align="right">      163.61</td>
    <td align="right">      160.71</td>
    <td align="right">     2522.76</td>
    <td align="right">      270.29</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">       24.98</td>
    <td align="right">       26.38</td>
    <td align="right">       29.68</td>
    <td align="right">       37.03</td>
    <td align="right">       40.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.70</td>
    <td align="right">       27.83</td>
    <td align="right">       27.33</td>
    <td align="right">      250.06</td>
    <td align="right">       40.13</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      768.58</td>
    <td align="right">      758.06</td>
    <td align="right">      753.03</td>
    <td align="right">      707.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2987.00</td>
    <td align="right">      768.58</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.48</td>
    <td align="right">       37.54</td>
    <td align="right">       37.75</td>
    <td align="right">       36.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.44</td>
    <td align="right">       38.48</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      135.11</td>
    <td align="right">      124.62</td>
    <td align="right">      137.59</td>
    <td align="right">      148.74</td>
    <td align="right">      165.31</td>
    <td align="right">      287.31</td>
    <td align="right">      308.14</td>
    <td align="right">      304.79</td>
    <td align="right">      270.51</td>
    <td align="right">      153.74</td>
    <td align="right">      132.83</td>
    <td align="right">      136.04</td>
    <td align="right">     2304.72</td>
    <td align="right">      308.14</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2078.69</td>
    <td align="right">     1917.16</td>
    <td align="right">     2116.75</td>
    <td align="right">     2288.30</td>
    <td align="right">     2543.26</td>
    <td align="right">     4420.09</td>
    <td align="right">     4740.68</td>
    <td align="right">     4689.08</td>
    <td align="right">     4161.64</td>
    <td align="right">     2365.25</td>
    <td align="right">     2043.55</td>
    <td align="right">     2092.87</td>
    <td align="right">    35457.30</td>
    <td align="right">     4740.68</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8272.01</td>
    <td align="right">     7501.82</td>
    <td align="right">     8426.52</td>
    <td align="right">     9782.24</td>
    <td align="right">    11168.50</td>
    <td align="right">    13153.55</td>
    <td align="right">    14440.46</td>
    <td align="right">    14365.50</td>
    <td align="right">    12659.91</td>
    <td align="right">    10397.37</td>
    <td align="right">     8094.85</td>
    <td align="right">     8302.11</td>
    <td align="right">   126564.84</td>
    <td align="right">    14440.46</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       48.89</td>
    <td align="right">       50.72</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       84.61</td>
    <td align="right">       72.90</td>
    <td align="right">       51.75</td>
    <td align="right">       49.54</td>
    <td align="right">      844.78</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     8311.68</td>
    <td align="right">     7528.57</td>
    <td align="right">     8354.01</td>
    <td align="right">     9110.70</td>
    <td align="right">    10518.45</td>
    <td align="right">    12383.99</td>
    <td align="right">    13648.91</td>
    <td align="right">    13511.68</td>
    <td align="right">    11660.27</td>
    <td align="right">     9422.98</td>
    <td align="right">     8096.44</td>
    <td align="right">     8322.72</td>
    <td align="right">   120870.39</td>
    <td align="right">    13648.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       55.72</td>
    <td align="right">       70.94</td>
    <td align="right">       73.68</td>
    <td align="right">       89.49</td>
    <td align="right">       87.29</td>
    <td align="right">       87.80</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      836.64</td>
    <td align="right">       89.49</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    11180.96</td>
    <td align="right">     9976.85</td>
    <td align="right">    11077.32</td>
    <td align="right">    10914.19</td>
    <td align="right">    11885.34</td>
    <td align="right">    13545.17</td>
    <td align="right">    15234.40</td>
    <td align="right">    14806.47</td>
    <td align="right">    12453.85</td>
    <td align="right">    11263.11</td>
    <td align="right">    10692.03</td>
    <td align="right">    11108.18</td>
    <td align="right">   144137.87</td>
    <td align="right">    15234.40</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND1000KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8272.01</td>
    <td align="right">     7501.82</td>
    <td align="right">     8426.52</td>
    <td align="right">     9782.24</td>
    <td align="right">    11168.50</td>
    <td align="right">    13153.55</td>
    <td align="right">    14440.46</td>
    <td align="right">    14365.50</td>
    <td align="right">    12659.91</td>
    <td align="right">    10397.37</td>
    <td align="right">     8094.85</td>
    <td align="right">     8302.11</td>
    <td align="right">   126564.84</td>
    <td align="right">    14440.46</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       48.89</td>
    <td align="right">       50.72</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       84.61</td>
    <td align="right">       72.90</td>
    <td align="right">       51.75</td>
    <td align="right">       49.54</td>
    <td align="right">      844.78</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     8311.68</td>
    <td align="right">     7528.57</td>
    <td align="right">     8354.01</td>
    <td align="right">     9110.70</td>
    <td align="right">    10518.45</td>
    <td align="right">    12383.99</td>
    <td align="right">    13648.91</td>
    <td align="right">    13511.68</td>
    <td align="right">    11660.27</td>
    <td align="right">     9422.98</td>
    <td align="right">     8096.44</td>
    <td align="right">     8322.72</td>
    <td align="right">   120870.39</td>
    <td align="right">    13648.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       55.72</td>
    <td align="right">       70.94</td>
    <td align="right">       73.68</td>
    <td align="right">       89.49</td>
    <td align="right">       87.29</td>
    <td align="right">       87.80</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      836.64</td>
    <td align="right">       89.49</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    11180.96</td>
    <td align="right">     9976.85</td>
    <td align="right">    11077.32</td>
    <td align="right">    10914.19</td>
    <td align="right">    11885.34</td>
    <td align="right">    13545.17</td>
    <td align="right">    15234.40</td>
    <td align="right">    14806.47</td>
    <td align="right">    12453.85</td>
    <td align="right">    11263.11</td>
    <td align="right">    10692.03</td>
    <td align="right">    11108.18</td>
    <td align="right">   144137.87</td>
    <td align="right">    15234.40</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       47.78</td>
    <td align="right">       47.87</td>
    <td align="right">       47.84</td>
    <td align="right">       58.42</td>
    <td align="right">       62.37</td>
    <td align="right">       76.22</td>
    <td align="right">       75.75</td>
    <td align="right">       78.56</td>
    <td align="right">       70.17</td>
    <td align="right">       56.16</td>
    <td align="right">       47.89</td>
    <td align="right">       47.82</td>
    <td align="right">      716.86</td>
    <td align="right">       78.56</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.11</td>
    <td align="right">        2.85</td>
    <td align="right">       11.51</td>
    <td align="right">       15.64</td>
    <td align="right">       17.89</td>
    <td align="right">       15.72</td>
    <td align="right">       14.93</td>
    <td align="right">       11.52</td>
    <td align="right">       14.44</td>
    <td align="right">       16.74</td>
    <td align="right">        3.86</td>
    <td align="right">        1.72</td>
    <td align="right">      127.92</td>
    <td align="right">       17.89</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       48.89</td>
    <td align="right">       50.72</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       84.61</td>
    <td align="right">       72.90</td>
    <td align="right">       51.75</td>
    <td align="right">       49.54</td>
    <td align="right">      844.78</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.63</td>
    <td align="right">        3.12</td>
    <td align="right">        6.59</td>
    <td align="right">        2.44</td>
    <td align="right">        3.38</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.44</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        1.08</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.6744</td>
    <td align="right">      0.5054</td>
    <td align="right">        3.90</td>
    <td align="right">        5.12</td>
    <td align="right">       13.30</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16583.68</td>
    <td align="right">    15030.39</td>
    <td align="right">    16780.53</td>
    <td align="right">    18892.94</td>
    <td align="right">    21686.95</td>
    <td align="right">    25537.53</td>
    <td align="right">    28089.36</td>
    <td align="right">    27877.18</td>
    <td align="right">    24320.19</td>
    <td align="right">    19820.35</td>
    <td align="right">    16191.29</td>
    <td align="right">    16624.83</td>
    <td align="right">   247435.23</td>
    <td align="right">    28089.36</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     8272.01</td>
    <td align="right">     7501.82</td>
    <td align="right">     8426.52</td>
    <td align="right">     9782.24</td>
    <td align="right">    11168.50</td>
    <td align="right">    13153.55</td>
    <td align="right">    14440.46</td>
    <td align="right">    14365.50</td>
    <td align="right">    12659.91</td>
    <td align="right">    10397.37</td>
    <td align="right">     8094.85</td>
    <td align="right">     8302.11</td>
    <td align="right">   126564.84</td>
    <td align="right">    14440.46</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       48.89</td>
    <td align="right">       50.72</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       84.61</td>
    <td align="right">       72.90</td>
    <td align="right">       51.75</td>
    <td align="right">       49.54</td>
    <td align="right">      844.78</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">    19492.64</td>
    <td align="right">    17505.43</td>
    <td align="right">    19431.33</td>
    <td align="right">    20024.88</td>
    <td align="right">    22403.79</td>
    <td align="right">    25929.16</td>
    <td align="right">    28883.31</td>
    <td align="right">    28318.16</td>
    <td align="right">    24114.13</td>
    <td align="right">    20686.08</td>
    <td align="right">    18788.48</td>
    <td align="right">    19430.89</td>
    <td align="right">   265008.26</td>
    <td align="right">    28883.31</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       55.72</td>
    <td align="right">       70.94</td>
    <td align="right">       73.68</td>
    <td align="right">       89.49</td>
    <td align="right">       87.29</td>
    <td align="right">       87.80</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      836.64</td>
    <td align="right">       89.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    19452.97</td>
    <td align="right">    17478.67</td>
    <td align="right">    19503.84</td>
    <td align="right">    20696.43</td>
    <td align="right">    23053.84</td>
    <td align="right">    26698.72</td>
    <td align="right">    29674.85</td>
    <td align="right">    29171.97</td>
    <td align="right">    25113.77</td>
    <td align="right">    21660.48</td>
    <td align="right">    18786.88</td>
    <td align="right">    19410.29</td>
    <td align="right">   270702.71</td>
    <td align="right">    29674.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       48.89</td>
    <td align="right">       50.72</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       84.61</td>
    <td align="right">       72.90</td>
    <td align="right">       51.75</td>
    <td align="right">       49.54</td>
    <td align="right">      844.78</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERPEAKENERGYCHARGE                                                                               FROM PeakEnergy</b><br><br>
<b>SUMMEROFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>SUMMERSHOULDERENERGYCHARGE                                                                           FROM ShoulderEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>DEFERREDACCOUNTINGENERGYCHARGE                                                                       FROM TotalEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERONPEAKDEMANDCHARGE                                                                             FROM PeakDemand</b><br><br>
<b>SUMMERSHOULDERDEMANDCHARGE                                                                           FROM ShoulderDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERPEAKENERGYCHARGE                                                                               SUMMEROFFPEAKENERGYCHARGE                                                                            SUMMERSHOULDERENERGYCHARGE                                                                           WINTERENERGYCHARGE                                                                                   DEFERREDACCOUNTINGENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               WINTERDEMANDCHARGE                                                                                   SUMMERONPEAKDEMANDCHARGE                                                                             SUMMERSHOULDERDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-2_LARGEGENERAL</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND300KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1768.61</td>
    <td align="right">     1592.96</td>
    <td align="right">     1774.55</td>
    <td align="right">     1898.71</td>
    <td align="right">     2138.55</td>
    <td align="right">     3247.42</td>
    <td align="right">     3592.61</td>
    <td align="right">     3546.33</td>
    <td align="right">     3066.73</td>
    <td align="right">     1980.02</td>
    <td align="right">     1712.47</td>
    <td align="right">     1766.59</td>
    <td align="right">    28085.54</td>
    <td align="right">     3592.61</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      149.40</td>
    <td align="right">      157.72</td>
    <td align="right">      177.46</td>
    <td align="right">      221.44</td>
    <td align="right">      239.98</td>
    <td align="right">      945.07</td>
    <td align="right">      931.74</td>
    <td align="right">      925.99</td>
    <td align="right">      872.73</td>
    <td align="right">      219.49</td>
    <td align="right">      166.39</td>
    <td align="right">      163.44</td>
    <td align="right">     5170.86</td>
    <td align="right">      945.07</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">     2148.00</td>
    <td align="right">      179.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2097.01</td>
    <td align="right">     1929.68</td>
    <td align="right">     2131.01</td>
    <td align="right">     2299.16</td>
    <td align="right">     2557.54</td>
    <td align="right">     4371.48</td>
    <td align="right">     4703.36</td>
    <td align="right">     4651.32</td>
    <td align="right">     4118.46</td>
    <td align="right">     2378.50</td>
    <td align="right">     2057.86</td>
    <td align="right">     2109.03</td>
    <td align="right">    35404.40</td>
    <td align="right">     4703.36</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2097.01</td>
    <td align="right">     1929.68</td>
    <td align="right">     2131.01</td>
    <td align="right">     2299.16</td>
    <td align="right">     2557.54</td>
    <td align="right">     4371.48</td>
    <td align="right">     4703.36</td>
    <td align="right">     4651.32</td>
    <td align="right">     4118.46</td>
    <td align="right">     2378.50</td>
    <td align="right">     2057.86</td>
    <td align="right">     2109.03</td>
    <td align="right">    35404.40</td>
    <td align="right">     4703.36</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      136.31</td>
    <td align="right">      125.43</td>
    <td align="right">      138.52</td>
    <td align="right">      149.45</td>
    <td align="right">      166.24</td>
    <td align="right">      284.15</td>
    <td align="right">      305.72</td>
    <td align="right">      302.34</td>
    <td align="right">      267.70</td>
    <td align="right">      154.60</td>
    <td align="right">      133.76</td>
    <td align="right">      137.09</td>
    <td align="right">     2301.29</td>
    <td align="right">      305.72</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2233.32</td>
    <td align="right">     2055.11</td>
    <td align="right">     2269.52</td>
    <td align="right">     2448.60</td>
    <td align="right">     2723.78</td>
    <td align="right">     4655.63</td>
    <td align="right">     5009.08</td>
    <td align="right">     4953.65</td>
    <td align="right">     4386.16</td>
    <td align="right">     2533.11</td>
    <td align="right">     2191.62</td>
    <td align="right">     2246.12</td>
    <td align="right">    37705.69</td>
    <td align="right">     5009.08</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1169.35</td>
    <td align="right">     1283.76</td>
    <td align="right">     1277.09</td>
    <td align="right">     1125.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4855.67</td>
    <td align="right">     1283.76</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMEROFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      679.97</td>
    <td align="right">      764.77</td>
    <td align="right">      743.28</td>
    <td align="right">      625.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2813.20</td>
    <td align="right">      764.77</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      897.84</td>
    <td align="right">      989.55</td>
    <td align="right">      979.60</td>
    <td align="right">      845.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3712.35</td>
    <td align="right">      989.55</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">     1413.22</td>
    <td align="right">     1272.87</td>
    <td align="right">     1417.96</td>
    <td align="right">     1517.18</td>
    <td align="right">     1708.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1582.15</td>
    <td align="right">     1368.36</td>
    <td align="right">     1411.61</td>
    <td align="right">    11692.19</td>
    <td align="right">     1708.83</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEFERREDACCOUNTINGENERGYCHARGE ($)</td>
    <td align="right">      355.39</td>
    <td align="right">      320.09</td>
    <td align="right">      356.58</td>
    <td align="right">      381.53</td>
    <td align="right">      429.73</td>
    <td align="right">      500.26</td>
    <td align="right">      554.54</td>
    <td align="right">      546.35</td>
    <td align="right">      470.71</td>
    <td align="right">      397.87</td>
    <td align="right">      344.11</td>
    <td align="right">      354.98</td>
    <td align="right">     5012.14</td>
    <td align="right">      554.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">      136.91</td>
    <td align="right">      144.54</td>
    <td align="right">      162.62</td>
    <td align="right">      202.93</td>
    <td align="right">      219.92</td>
    <td align="right">      251.90</td>
    <td align="right">      248.45</td>
    <td align="right">      246.81</td>
    <td align="right">      233.67</td>
    <td align="right">      201.13</td>
    <td align="right">      152.48</td>
    <td align="right">      149.77</td>
    <td align="right">     2351.14</td>
    <td align="right">      251.90</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">       12.49</td>
    <td align="right">       13.19</td>
    <td align="right">       14.84</td>
    <td align="right">       18.52</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.35</td>
    <td align="right">       13.91</td>
    <td align="right">       13.67</td>
    <td align="right">      125.03</td>
    <td align="right">       20.07</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      658.26</td>
    <td align="right">      649.24</td>
    <td align="right">      644.94</td>
    <td align="right">      605.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2558.24</td>
    <td align="right">      658.26</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.90</td>
    <td align="right">       34.04</td>
    <td align="right">       34.24</td>
    <td align="right">       33.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.45</td>
    <td align="right">       34.90</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      136.31</td>
    <td align="right">      125.43</td>
    <td align="right">      138.52</td>
    <td align="right">      149.45</td>
    <td align="right">      166.24</td>
    <td align="right">      284.15</td>
    <td align="right">      305.72</td>
    <td align="right">      302.34</td>
    <td align="right">      267.70</td>
    <td align="right">      154.60</td>
    <td align="right">      133.76</td>
    <td align="right">      137.09</td>
    <td align="right">     2301.29</td>
    <td align="right">      305.72</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2097.01</td>
    <td align="right">     1929.68</td>
    <td align="right">     2131.01</td>
    <td align="right">     2299.16</td>
    <td align="right">     2557.54</td>
    <td align="right">     4371.48</td>
    <td align="right">     4703.36</td>
    <td align="right">     4651.32</td>
    <td align="right">     4118.46</td>
    <td align="right">     2378.50</td>
    <td align="right">     2057.86</td>
    <td align="right">     2109.03</td>
    <td align="right">    35404.40</td>
    <td align="right">     4703.36</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8272.01</td>
    <td align="right">     7501.82</td>
    <td align="right">     8426.52</td>
    <td align="right">     9782.24</td>
    <td align="right">    11168.50</td>
    <td align="right">    13153.55</td>
    <td align="right">    14440.46</td>
    <td align="right">    14365.50</td>
    <td align="right">    12659.91</td>
    <td align="right">    10397.37</td>
    <td align="right">     8094.85</td>
    <td align="right">     8302.11</td>
    <td align="right">   126564.84</td>
    <td align="right">    14440.46</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       48.89</td>
    <td align="right">       50.72</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       84.61</td>
    <td align="right">       72.90</td>
    <td align="right">       51.75</td>
    <td align="right">       49.54</td>
    <td align="right">      844.78</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     8311.68</td>
    <td align="right">     7528.57</td>
    <td align="right">     8354.01</td>
    <td align="right">     9110.70</td>
    <td align="right">    10518.45</td>
    <td align="right">    12383.99</td>
    <td align="right">    13648.91</td>
    <td align="right">    13511.68</td>
    <td align="right">    11660.27</td>
    <td align="right">     9422.98</td>
    <td align="right">     8096.44</td>
    <td align="right">     8322.72</td>
    <td align="right">   120870.39</td>
    <td align="right">    13648.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       55.72</td>
    <td align="right">       70.94</td>
    <td align="right">       73.68</td>
    <td align="right">       89.49</td>
    <td align="right">       87.29</td>
    <td align="right">       87.80</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      836.64</td>
    <td align="right">       89.49</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    11180.96</td>
    <td align="right">     9976.85</td>
    <td align="right">    11077.32</td>
    <td align="right">    10914.19</td>
    <td align="right">    11885.34</td>
    <td align="right">    13545.17</td>
    <td align="right">    15234.40</td>
    <td align="right">    14806.47</td>
    <td align="right">    12453.85</td>
    <td align="right">    11263.11</td>
    <td align="right">    10692.03</td>
    <td align="right">    11108.18</td>
    <td align="right">   144137.87</td>
    <td align="right">    15234.40</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND300KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND1000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8272.01</td>
    <td align="right">     7501.82</td>
    <td align="right">     8426.52</td>
    <td align="right">     9782.24</td>
    <td align="right">    11168.50</td>
    <td align="right">    13153.55</td>
    <td align="right">    14440.46</td>
    <td align="right">    14365.50</td>
    <td align="right">    12659.91</td>
    <td align="right">    10397.37</td>
    <td align="right">     8094.85</td>
    <td align="right">     8302.11</td>
    <td align="right">   126564.84</td>
    <td align="right">    14440.46</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       48.89</td>
    <td align="right">       50.72</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       84.61</td>
    <td align="right">       72.90</td>
    <td align="right">       51.75</td>
    <td align="right">       49.54</td>
    <td align="right">      844.78</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     8311.68</td>
    <td align="right">     7528.57</td>
    <td align="right">     8354.01</td>
    <td align="right">     9110.70</td>
    <td align="right">    10518.45</td>
    <td align="right">    12383.99</td>
    <td align="right">    13648.91</td>
    <td align="right">    13511.68</td>
    <td align="right">    11660.27</td>
    <td align="right">     9422.98</td>
    <td align="right">     8096.44</td>
    <td align="right">     8322.72</td>
    <td align="right">   120870.39</td>
    <td align="right">    13648.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       55.72</td>
    <td align="right">       70.94</td>
    <td align="right">       73.68</td>
    <td align="right">       89.49</td>
    <td align="right">       87.29</td>
    <td align="right">       87.80</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      836.64</td>
    <td align="right">       89.49</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    11180.96</td>
    <td align="right">     9976.85</td>
    <td align="right">    11077.32</td>
    <td align="right">    10914.19</td>
    <td align="right">    11885.34</td>
    <td align="right">    13545.17</td>
    <td align="right">    15234.40</td>
    <td align="right">    14806.47</td>
    <td align="right">    12453.85</td>
    <td align="right">    11263.11</td>
    <td align="right">    10692.03</td>
    <td align="right">    11108.18</td>
    <td align="right">   144137.87</td>
    <td align="right">    15234.40</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       47.78</td>
    <td align="right">       47.87</td>
    <td align="right">       47.84</td>
    <td align="right">       58.42</td>
    <td align="right">       62.37</td>
    <td align="right">       76.22</td>
    <td align="right">       75.75</td>
    <td align="right">       78.56</td>
    <td align="right">       70.17</td>
    <td align="right">       56.16</td>
    <td align="right">       47.89</td>
    <td align="right">       47.82</td>
    <td align="right">      716.86</td>
    <td align="right">       78.56</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.11</td>
    <td align="right">        2.85</td>
    <td align="right">       11.51</td>
    <td align="right">       15.64</td>
    <td align="right">       17.89</td>
    <td align="right">       15.72</td>
    <td align="right">       14.93</td>
    <td align="right">       11.52</td>
    <td align="right">       14.44</td>
    <td align="right">       16.74</td>
    <td align="right">        3.86</td>
    <td align="right">        1.72</td>
    <td align="right">      127.92</td>
    <td align="right">       17.89</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       48.89</td>
    <td align="right">       50.72</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       84.61</td>
    <td align="right">       72.90</td>
    <td align="right">       51.75</td>
    <td align="right">       49.54</td>
    <td align="right">      844.78</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.63</td>
    <td align="right">        3.12</td>
    <td align="right">        6.59</td>
    <td align="right">        2.44</td>
    <td align="right">        3.38</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.44</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        1.08</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.6744</td>
    <td align="right">      0.5054</td>
    <td align="right">        3.90</td>
    <td align="right">        5.12</td>
    <td align="right">       13.30</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16583.68</td>
    <td align="right">    15030.39</td>
    <td align="right">    16780.53</td>
    <td align="right">    18892.94</td>
    <td align="right">    21686.95</td>
    <td align="right">    25537.53</td>
    <td align="right">    28089.36</td>
    <td align="right">    27877.18</td>
    <td align="right">    24320.19</td>
    <td align="right">    19820.35</td>
    <td align="right">    16191.29</td>
    <td align="right">    16624.83</td>
    <td align="right">   247435.23</td>
    <td align="right">    28089.36</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     8272.01</td>
    <td align="right">     7501.82</td>
    <td align="right">     8426.52</td>
    <td align="right">     9782.24</td>
    <td align="right">    11168.50</td>
    <td align="right">    13153.55</td>
    <td align="right">    14440.46</td>
    <td align="right">    14365.50</td>
    <td align="right">    12659.91</td>
    <td align="right">    10397.37</td>
    <td align="right">     8094.85</td>
    <td align="right">     8302.11</td>
    <td align="right">   126564.84</td>
    <td align="right">    14440.46</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       48.89</td>
    <td align="right">       50.72</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       84.61</td>
    <td align="right">       72.90</td>
    <td align="right">       51.75</td>
    <td align="right">       49.54</td>
    <td align="right">      844.78</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">    19492.64</td>
    <td align="right">    17505.43</td>
    <td align="right">    19431.33</td>
    <td align="right">    20024.88</td>
    <td align="right">    22403.79</td>
    <td align="right">    25929.16</td>
    <td align="right">    28883.31</td>
    <td align="right">    28318.16</td>
    <td align="right">    24114.13</td>
    <td align="right">    20686.08</td>
    <td align="right">    18788.48</td>
    <td align="right">    19430.89</td>
    <td align="right">   265008.26</td>
    <td align="right">    28883.31</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       55.72</td>
    <td align="right">       70.94</td>
    <td align="right">       73.68</td>
    <td align="right">       89.49</td>
    <td align="right">       87.29</td>
    <td align="right">       87.80</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      836.64</td>
    <td align="right">       89.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    19452.97</td>
    <td align="right">    17478.67</td>
    <td align="right">    19503.84</td>
    <td align="right">    20696.43</td>
    <td align="right">    23053.84</td>
    <td align="right">    26698.72</td>
    <td align="right">    29674.85</td>
    <td align="right">    29171.97</td>
    <td align="right">    25113.77</td>
    <td align="right">    21660.48</td>
    <td align="right">    18786.88</td>
    <td align="right">    19410.29</td>
    <td align="right">   270702.71</td>
    <td align="right">    29674.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       48.89</td>
    <td align="right">       50.72</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       84.61</td>
    <td align="right">       72.90</td>
    <td align="right">       51.75</td>
    <td align="right">       49.54</td>
    <td align="right">      844.78</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>MAXDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>SUMMERPEAKENERGYCHARGE                                                                               FROM PeakEnergy</b><br><br>
<b>SUMMEROFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>SUMMERSHOULDERENERGYCHARGE                                                                           FROM ShoulderEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>DEFERREDACCOUNTINGENERGYCHARGE                                                                       FROM TotalEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERONPEAKDEMANDCHARGE                                                                             FROM PeakDemand</b><br><br>
<b>SUMMERSHOULDERDEMANDCHARGE                                                                           FROM ShoulderDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERPEAKENERGYCHARGE                                                                               SUMMEROFFPEAKENERGYCHARGE                                                                            SUMMERSHOULDERENERGYCHARGE                                                                           WINTERENERGYCHARGE                                                                                   DEFERREDACCOUNTINGENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               WINTERDEMANDCHARGE                                                                                   SUMMERONPEAKDEMANDCHARGE                                                                             SUMMERSHOULDERDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-1_LARGEGENERAL</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2148.98</td>
    <td align="right">     1935.56</td>
    <td align="right">     2156.20</td>
    <td align="right">     2307.07</td>
    <td align="right">     2598.50</td>
    <td align="right">     3025.00</td>
    <td align="right">     3353.26</td>
    <td align="right">     3303.71</td>
    <td align="right">     2846.31</td>
    <td align="right">     2405.86</td>
    <td align="right">     2080.77</td>
    <td align="right">     2146.53</td>
    <td align="right">    30307.76</td>
    <td align="right">     3353.26</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      243.34</td>
    <td align="right">      256.89</td>
    <td align="right">      289.04</td>
    <td align="right">      360.68</td>
    <td align="right">      390.87</td>
    <td align="right">      447.73</td>
    <td align="right">      441.60</td>
    <td align="right">      438.67</td>
    <td align="right">      415.33</td>
    <td align="right">      357.49</td>
    <td align="right">      271.02</td>
    <td align="right">      266.21</td>
    <td align="right">     4178.86</td>
    <td align="right">      447.73</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">      188.40</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2408.03</td>
    <td align="right">     2208.15</td>
    <td align="right">     2460.94</td>
    <td align="right">     2683.45</td>
    <td align="right">     3005.07</td>
    <td align="right">     3488.43</td>
    <td align="right">     3810.55</td>
    <td align="right">     3758.08</td>
    <td align="right">     3277.34</td>
    <td align="right">     2779.05</td>
    <td align="right">     2367.49</td>
    <td align="right">     2428.44</td>
    <td align="right">    34675.02</td>
    <td align="right">     3810.55</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2408.03</td>
    <td align="right">     2208.15</td>
    <td align="right">     2460.94</td>
    <td align="right">     2683.45</td>
    <td align="right">     3005.07</td>
    <td align="right">     3488.43</td>
    <td align="right">     3810.55</td>
    <td align="right">     3758.08</td>
    <td align="right">     3277.34</td>
    <td align="right">     2779.05</td>
    <td align="right">     2367.49</td>
    <td align="right">     2428.44</td>
    <td align="right">    34675.02</td>
    <td align="right">     3810.55</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      156.52</td>
    <td align="right">      143.53</td>
    <td align="right">      159.96</td>
    <td align="right">      174.42</td>
    <td align="right">      195.33</td>
    <td align="right">      226.75</td>
    <td align="right">      247.69</td>
    <td align="right">      244.28</td>
    <td align="right">      213.03</td>
    <td align="right">      180.64</td>
    <td align="right">      153.89</td>
    <td align="right">      157.85</td>
    <td align="right">     2253.88</td>
    <td align="right">      247.69</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2564.55</td>
    <td align="right">     2351.68</td>
    <td align="right">     2620.90</td>
    <td align="right">     2857.87</td>
    <td align="right">     3200.40</td>
    <td align="right">     3715.18</td>
    <td align="right">     4058.24</td>
    <td align="right">     4002.36</td>
    <td align="right">     3490.36</td>
    <td align="right">     2959.69</td>
    <td align="right">     2521.37</td>
    <td align="right">     2586.29</td>
    <td align="right">    36928.89</td>
    <td align="right">     4058.24</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECTCONSUMPCHARGE ($)</td>
    <td align="right">     1793.60</td>
    <td align="right">     1615.47</td>
    <td align="right">     1799.62</td>
    <td align="right">     1925.54</td>
    <td align="right">     2168.77</td>
    <td align="right">     2524.74</td>
    <td align="right">     2798.71</td>
    <td align="right">     2757.36</td>
    <td align="right">     2375.60</td>
    <td align="right">     2007.99</td>
    <td align="right">     1736.66</td>
    <td align="right">     1791.55</td>
    <td align="right">    25295.62</td>
    <td align="right">     2798.71</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEFFERREDACCOUNTINGCHARGE ($)</td>
    <td align="right">      355.39</td>
    <td align="right">      320.09</td>
    <td align="right">      356.58</td>
    <td align="right">      381.53</td>
    <td align="right">      429.73</td>
    <td align="right">      500.26</td>
    <td align="right">      554.54</td>
    <td align="right">      546.35</td>
    <td align="right">      470.71</td>
    <td align="right">      397.87</td>
    <td align="right">      344.11</td>
    <td align="right">      354.98</td>
    <td align="right">     5012.14</td>
    <td align="right">      554.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFACILITIESDEMANDCHARGE ($)</td>
    <td align="right">      188.38</td>
    <td align="right">      198.87</td>
    <td align="right">      223.75</td>
    <td align="right">      279.21</td>
    <td align="right">      302.59</td>
    <td align="right">      346.60</td>
    <td align="right">      341.85</td>
    <td align="right">      339.59</td>
    <td align="right">      321.52</td>
    <td align="right">      276.74</td>
    <td align="right">      209.80</td>
    <td align="right">      206.08</td>
    <td align="right">     3234.97</td>
    <td align="right">      346.60</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">       54.96</td>
    <td align="right">       58.03</td>
    <td align="right">       65.29</td>
    <td align="right">       81.47</td>
    <td align="right">       88.29</td>
    <td align="right">      101.13</td>
    <td align="right">       99.74</td>
    <td align="right">       99.08</td>
    <td align="right">       93.81</td>
    <td align="right">       80.75</td>
    <td align="right">       61.22</td>
    <td align="right">       60.13</td>
    <td align="right">      943.89</td>
    <td align="right">      101.13</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      156.52</td>
    <td align="right">      143.53</td>
    <td align="right">      159.96</td>
    <td align="right">      174.42</td>
    <td align="right">      195.33</td>
    <td align="right">      226.75</td>
    <td align="right">      247.69</td>
    <td align="right">      244.28</td>
    <td align="right">      213.03</td>
    <td align="right">      180.64</td>
    <td align="right">      153.89</td>
    <td align="right">      157.85</td>
    <td align="right">     2253.88</td>
    <td align="right">      247.69</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2408.03</td>
    <td align="right">     2208.15</td>
    <td align="right">     2460.94</td>
    <td align="right">     2683.45</td>
    <td align="right">     3005.07</td>
    <td align="right">     3488.43</td>
    <td align="right">     3810.55</td>
    <td align="right">     3758.08</td>
    <td align="right">     3277.34</td>
    <td align="right">     2779.05</td>
    <td align="right">     2367.49</td>
    <td align="right">     2428.44</td>
    <td align="right">    34675.02</td>
    <td align="right">     3810.55</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>ANNUALELECTCONSUMPCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ANNUALDEFFERREDACCOUNTINGCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALFACILITIESDEMANDCHARGE                                                                         FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALELECTCONSUMPCHARGE                                                                             ANNUALDEFFERREDACCOUNTINGCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALFACILITIESDEMANDCHARGE                                                                         ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_GS_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_GS_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXENERGY3500KWH</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2529.36</td>
    <td align="right">     2278.16</td>
    <td align="right">     2537.85</td>
    <td align="right">     2715.43</td>
    <td align="right">     3058.44</td>
    <td align="right">     3560.43</td>
    <td align="right">     3946.79</td>
    <td align="right">     3888.48</td>
    <td align="right">     3350.12</td>
    <td align="right">     2831.70</td>
    <td align="right">     2449.07</td>
    <td align="right">     2526.48</td>
    <td align="right">    35672.31</td>
    <td align="right">     3946.79</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">      132.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2540.36</td>
    <td align="right">     2289.16</td>
    <td align="right">     2548.85</td>
    <td align="right">     2726.43</td>
    <td align="right">     3069.44</td>
    <td align="right">     3571.43</td>
    <td align="right">     3957.79</td>
    <td align="right">     3899.48</td>
    <td align="right">     3361.12</td>
    <td align="right">     2842.70</td>
    <td align="right">     2460.07</td>
    <td align="right">     2537.48</td>
    <td align="right">    35804.31</td>
    <td align="right">     3957.79</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2540.36</td>
    <td align="right">     2289.16</td>
    <td align="right">     2548.85</td>
    <td align="right">     2726.43</td>
    <td align="right">     3069.44</td>
    <td align="right">     3571.43</td>
    <td align="right">     3957.79</td>
    <td align="right">     3899.48</td>
    <td align="right">     3361.12</td>
    <td align="right">     2842.70</td>
    <td align="right">     2460.07</td>
    <td align="right">     2537.48</td>
    <td align="right">    35804.31</td>
    <td align="right">     3957.79</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      165.12</td>
    <td align="right">      148.80</td>
    <td align="right">      165.68</td>
    <td align="right">      177.22</td>
    <td align="right">      199.51</td>
    <td align="right">      232.14</td>
    <td align="right">      257.26</td>
    <td align="right">      253.47</td>
    <td align="right">      218.47</td>
    <td align="right">      184.78</td>
    <td align="right">      159.90</td>
    <td align="right">      164.94</td>
    <td align="right">     2327.28</td>
    <td align="right">      257.26</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2705.48</td>
    <td align="right">     2437.96</td>
    <td align="right">     2714.53</td>
    <td align="right">     2903.65</td>
    <td align="right">     3268.95</td>
    <td align="right">     3803.58</td>
    <td align="right">     4215.05</td>
    <td align="right">     4152.95</td>
    <td align="right">     3579.59</td>
    <td align="right">     3027.48</td>
    <td align="right">     2619.98</td>
    <td align="right">     2702.41</td>
    <td align="right">    38131.59</td>
    <td align="right">     4215.05</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECTCONSUMPCHARGE ($)</td>
    <td align="right">     2173.97</td>
    <td align="right">     1958.07</td>
    <td align="right">     2181.27</td>
    <td align="right">     2333.90</td>
    <td align="right">     2628.71</td>
    <td align="right">     3060.18</td>
    <td align="right">     3392.25</td>
    <td align="right">     3342.13</td>
    <td align="right">     2879.41</td>
    <td align="right">     2433.83</td>
    <td align="right">     2104.96</td>
    <td align="right">     2171.49</td>
    <td align="right">    30660.17</td>
    <td align="right">     3392.25</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEFFERREDACCOUNTINGCHARGE ($)</td>
    <td align="right">      355.39</td>
    <td align="right">      320.09</td>
    <td align="right">      356.58</td>
    <td align="right">      381.53</td>
    <td align="right">      429.73</td>
    <td align="right">      500.26</td>
    <td align="right">      554.54</td>
    <td align="right">      546.35</td>
    <td align="right">      470.71</td>
    <td align="right">      397.87</td>
    <td align="right">      344.11</td>
    <td align="right">      354.98</td>
    <td align="right">     5012.14</td>
    <td align="right">      554.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      165.12</td>
    <td align="right">      148.80</td>
    <td align="right">      165.68</td>
    <td align="right">      177.22</td>
    <td align="right">      199.51</td>
    <td align="right">      232.14</td>
    <td align="right">      257.26</td>
    <td align="right">      253.47</td>
    <td align="right">      218.47</td>
    <td align="right">      184.78</td>
    <td align="right">      159.90</td>
    <td align="right">      164.94</td>
    <td align="right">     2327.28</td>
    <td align="right">      257.26</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2540.36</td>
    <td align="right">     2289.16</td>
    <td align="right">     2548.85</td>
    <td align="right">     2726.43</td>
    <td align="right">     3069.44</td>
    <td align="right">     3571.43</td>
    <td align="right">     3957.79</td>
    <td align="right">     3899.48</td>
    <td align="right">     3361.12</td>
    <td align="right">     2842.70</td>
    <td align="right">     2460.07</td>
    <td align="right">     2537.48</td>
    <td align="right">    35804.31</td>
    <td align="right">     3957.79</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY3500KWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    27764.65</td>
    <td align="right">    25007.24</td>
    <td align="right">    27857.85</td>
    <td align="right">    29807.13</td>
    <td align="right">    33572.29</td>
    <td align="right">    39082.71</td>
    <td align="right">    43323.76</td>
    <td align="right">    42683.65</td>
    <td align="right">    36774.04</td>
    <td align="right">    31083.46</td>
    <td align="right">    26883.33</td>
    <td align="right">    27733.00</td>
    <td align="right">   391573.10</td>
    <td align="right">    43323.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       49.97</td>
    <td align="right">       52.75</td>
    <td align="right">       59.35</td>
    <td align="right">       74.06</td>
    <td align="right">       80.26</td>
    <td align="right">       91.94</td>
    <td align="right">       90.68</td>
    <td align="right">       90.08</td>
    <td align="right">       85.28</td>
    <td align="right">       73.41</td>
    <td align="right">       55.65</td>
    <td align="right">       54.66</td>
    <td align="right">      858.08</td>
    <td align="right">       91.94</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MAXENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>ANNUALELECTCONSUMPCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ANNUALDEFFERREDACCOUNTINGCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALELECTCONSUMPCHARGE                                                                             ANNUALDEFFERREDACCOUNTINGCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NV_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NV_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-04
    19:20:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1204.67</td>
    <td align="right">      825.56</td>
    <td align="right">      920.63</td>
    <td align="right">      646.37</td>
    <td align="right">      613.37</td>
    <td align="right">      588.52</td>
    <td align="right">      644.93</td>
    <td align="right">      675.37</td>
    <td align="right">      648.08</td>
    <td align="right">      764.39</td>
    <td align="right">      782.92</td>
    <td align="right">     1058.27</td>
    <td align="right">     9373.09</td>
    <td align="right">     1204.67</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1204.67</td>
    <td align="right">      825.56</td>
    <td align="right">      920.63</td>
    <td align="right">      646.37</td>
    <td align="right">      613.37</td>
    <td align="right">      588.52</td>
    <td align="right">      644.93</td>
    <td align="right">      675.37</td>
    <td align="right">      648.08</td>
    <td align="right">      764.39</td>
    <td align="right">      782.92</td>
    <td align="right">     1058.27</td>
    <td align="right">     9373.09</td>
    <td align="right">     1204.67</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1204.67</td>
    <td align="right">      825.56</td>
    <td align="right">      920.63</td>
    <td align="right">      646.37</td>
    <td align="right">      613.37</td>
    <td align="right">      588.52</td>
    <td align="right">      644.93</td>
    <td align="right">      675.37</td>
    <td align="right">      648.08</td>
    <td align="right">      764.39</td>
    <td align="right">      782.92</td>
    <td align="right">     1058.27</td>
    <td align="right">     9373.09</td>
    <td align="right">     1204.67</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       78.30</td>
    <td align="right">       53.66</td>
    <td align="right">       59.84</td>
    <td align="right">       42.01</td>
    <td align="right">       39.87</td>
    <td align="right">       38.25</td>
    <td align="right">       41.92</td>
    <td align="right">       43.90</td>
    <td align="right">       42.13</td>
    <td align="right">       49.69</td>
    <td align="right">       50.89</td>
    <td align="right">       68.79</td>
    <td align="right">      609.25</td>
    <td align="right">       78.30</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1282.98</td>
    <td align="right">      879.22</td>
    <td align="right">      980.47</td>
    <td align="right">      688.38</td>
    <td align="right">      653.24</td>
    <td align="right">      626.78</td>
    <td align="right">      686.85</td>
    <td align="right">      719.27</td>
    <td align="right">      690.20</td>
    <td align="right">      814.07</td>
    <td align="right">      833.81</td>
    <td align="right">     1127.06</td>
    <td align="right">     9982.34</td>
    <td align="right">     1282.98</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1204.67</td>
    <td align="right">      825.56</td>
    <td align="right">      920.63</td>
    <td align="right">      646.37</td>
    <td align="right">      613.37</td>
    <td align="right">      588.52</td>
    <td align="right">      644.93</td>
    <td align="right">      675.37</td>
    <td align="right">      648.08</td>
    <td align="right">      764.39</td>
    <td align="right">      782.92</td>
    <td align="right">     1058.27</td>
    <td align="right">     9373.09</td>
    <td align="right">     1204.67</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">       78.30</td>
    <td align="right">       53.66</td>
    <td align="right">       59.84</td>
    <td align="right">       42.01</td>
    <td align="right">       39.87</td>
    <td align="right">       38.25</td>
    <td align="right">       41.92</td>
    <td align="right">       43.90</td>
    <td align="right">       42.13</td>
    <td align="right">       49.69</td>
    <td align="right">       50.89</td>
    <td align="right">       68.79</td>
    <td align="right">      609.25</td>
    <td align="right">       78.30</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1204.67</td>
    <td align="right">      825.56</td>
    <td align="right">      920.63</td>
    <td align="right">      646.37</td>
    <td align="right">      613.37</td>
    <td align="right">      588.52</td>
    <td align="right">      644.93</td>
    <td align="right">      675.37</td>
    <td align="right">      648.08</td>
    <td align="right">      764.39</td>
    <td align="right">      782.92</td>
    <td align="right">     1058.27</td>
    <td align="right">     9373.09</td>
    <td align="right">     1204.67</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      160.41</td>
    <td align="right">      107.92</td>
    <td align="right">      117.73</td>
    <td align="right">       82.03</td>
    <td align="right">       78.84</td>
    <td align="right">       71.60</td>
    <td align="right">       72.71</td>
    <td align="right">       72.93</td>
    <td align="right">       71.85</td>
    <td align="right">       82.10</td>
    <td align="right">      105.09</td>
    <td align="right">      146.17</td>
    <td align="right">     1169.37</td>
    <td align="right">      160.41</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      160.41</td>
    <td align="right">      107.92</td>
    <td align="right">      117.73</td>
    <td align="right">       82.03</td>
    <td align="right">       78.84</td>
    <td align="right">       71.60</td>
    <td align="right">       72.71</td>
    <td align="right">       72.93</td>
    <td align="right">       71.85</td>
    <td align="right">       82.10</td>
    <td align="right">      105.09</td>
    <td align="right">      146.17</td>
    <td align="right">     1169.37</td>
    <td align="right">      160.41</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.4632</td>
    <td align="right">      0.3926</td>
    <td align="right">      0.3942</td>
    <td align="right">      0.2328</td>
    <td align="right">      0.2542</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.2124</td>
    <td align="right">      0.3629</td>
    <td align="right">      0.4272</td>
    <td align="right">        3.52</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      160.41</td>
    <td align="right">      107.92</td>
    <td align="right">      117.73</td>
    <td align="right">       82.03</td>
    <td align="right">       78.84</td>
    <td align="right">       71.60</td>
    <td align="right">       72.71</td>
    <td align="right">       72.93</td>
    <td align="right">       71.85</td>
    <td align="right">       82.10</td>
    <td align="right">      105.09</td>
    <td align="right">      146.17</td>
    <td align="right">     1169.37</td>
    <td align="right">      160.41</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.4632</td>
    <td align="right">      0.3926</td>
    <td align="right">      0.3942</td>
    <td align="right">      0.2328</td>
    <td align="right">      0.2542</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.2124</td>
    <td align="right">      0.3629</td>
    <td align="right">      0.4272</td>
    <td align="right">        3.52</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.4632</td>
    <td align="right">      0.3926</td>
    <td align="right">      0.3942</td>
    <td align="right">      0.2328</td>
    <td align="right">      0.2542</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.2124</td>
    <td align="right">      0.3629</td>
    <td align="right">      0.4272</td>
    <td align="right">        3.52</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.4632</td>
    <td align="right">      0.3926</td>
    <td align="right">      0.3942</td>
    <td align="right">      0.2328</td>
    <td align="right">      0.2542</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.2124</td>
    <td align="right">      0.3629</td>
    <td align="right">      0.4272</td>
    <td align="right">        3.52</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.4632</td>
    <td align="right">      0.3926</td>
    <td align="right">      0.3942</td>
    <td align="right">      0.2328</td>
    <td align="right">      0.2542</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.2124</td>
    <td align="right">      0.3629</td>
    <td align="right">      0.4272</td>
    <td align="right">        3.52</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      160.41</td>
    <td align="right">      107.92</td>
    <td align="right">      117.73</td>
    <td align="right">       82.03</td>
    <td align="right">       78.84</td>
    <td align="right">       71.60</td>
    <td align="right">       72.71</td>
    <td align="right">       72.93</td>
    <td align="right">       71.85</td>
    <td align="right">       82.10</td>
    <td align="right">      105.09</td>
    <td align="right">      146.17</td>
    <td align="right">     1169.37</td>
    <td align="right">      160.41</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.4632</td>
    <td align="right">      0.3926</td>
    <td align="right">      0.3942</td>
    <td align="right">      0.2328</td>
    <td align="right">      0.2542</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.2124</td>
    <td align="right">      0.3629</td>
    <td align="right">      0.4272</td>
    <td align="right">        3.52</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      160.41</td>
    <td align="right">      107.92</td>
    <td align="right">      117.73</td>
    <td align="right">       82.03</td>
    <td align="right">       78.84</td>
    <td align="right">       71.60</td>
    <td align="right">       72.71</td>
    <td align="right">       72.93</td>
    <td align="right">       71.85</td>
    <td align="right">       82.10</td>
    <td align="right">      105.09</td>
    <td align="right">      146.17</td>
    <td align="right">     1169.37</td>
    <td align="right">      160.41</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.4632</td>
    <td align="right">      0.3926</td>
    <td align="right">      0.3942</td>
    <td align="right">      0.2328</td>
    <td align="right">      0.2542</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.2124</td>
    <td align="right">      0.3629</td>
    <td align="right">      0.4272</td>
    <td align="right">        3.52</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      160.41</td>
    <td align="right">      107.92</td>
    <td align="right">      117.73</td>
    <td align="right">       82.03</td>
    <td align="right">       78.84</td>
    <td align="right">       71.60</td>
    <td align="right">       72.71</td>
    <td align="right">       72.93</td>
    <td align="right">       71.85</td>
    <td align="right">       82.10</td>
    <td align="right">      105.09</td>
    <td align="right">      146.17</td>
    <td align="right">     1169.37</td>
    <td align="right">      160.41</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.4632</td>
    <td align="right">      0.3926</td>
    <td align="right">      0.3942</td>
    <td align="right">      0.2328</td>
    <td align="right">      0.2542</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.1955</td>
    <td align="right">      0.2124</td>
    <td align="right">      0.3629</td>
    <td align="right">      0.4272</td>
    <td align="right">        3.52</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NV_MONTHLYGASRATES</td>
    <td align="right">        7.51</td>
    <td align="right">        7.65</td>
    <td align="right">        7.82</td>
    <td align="right">        7.88</td>
    <td align="right">        7.78</td>
    <td align="right">        8.22</td>
    <td align="right">        8.87</td>
    <td align="right">        9.26</td>
    <td align="right">        9.02</td>
    <td align="right">        9.31</td>
    <td align="right">        7.45</td>
    <td align="right">        7.24</td>
    <td align="right">       98.01</td>
    <td align="right">        9.31</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          NV_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
