


! DOE Commercial Building Benchmark
! Hospital, post-1980 existing building construction
! Benchmark V 1.2_4.0
! EnergyPlus V 4.0
! ASHRAE Standard 90.1-1989
!
! Description:  Five story hospital
! Form:         Area = 22,422 m2 (241,351 ft2); Number of Stories = 5 + Basement; Aspect ratio = 1.31
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-1989.
!               Opaque constructions: mass walls; built-up flat roof (insulation above deck); basement
!               Windows: window-to-wall ratio = 11.2% (N), 12.1% (E), 13.3% (S), 23.2%(W), 14.6% (overall)
!               Infiltration in perimeter zones only
!                            = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Water cooled electric chiller, natural gas boiler, 2 VAV systems, 2 CAV systems
!               Economizer per 90.1-2004 on VAV systems
! Exhaust:      Kitchen exhaust 2501 L/s (5300 cfm), 30% of exhaust make-up air from dining
!               Kitchen exhaust fan modeled as exterior load to avoid getting double make-up air
! Refrigeration: Walk-in cooler and walk-in freezer
! Elevators:    8 @ 25 HP each, 91% motor efficiency, motor heat exhausted directly
!
! Int. gains:   W/m2 (W/ft2)  lights          elec plug       gas plug
!               Basement      11.8 (1.8)      8.07 (0.75)     0
!               ER Rooms      41.4 (3.8)      16.0 (1.5)      0
!               Trauma        41.4 (3.8)      43.0 (4.0)      0
!               Triage        41.4 (3.8)      29.1 (2.7)      0
!               OR Rooms      104.9 (9.8)     43.0 (4.0)      0
!               Nurse Stat.   11.2 (1.0)      11.2 (1.0)      0
!               ICU Rooms     41.4 (3.8)      32.3 (3.0)      0
!               Pat. Rooms    23.6 (2.2)      21.5 (2.0)      0
!               Lobby         15.7 (1.5)      1.08 (0.1)      0
!               Corridor      14.6 (1.4)      0.0 (0.0)       0
!               Office        25.8 (2.4)      10.8 (1.0)      0
!               Lab           22.7 (2.1)      43.0 (4.0)      0
!               Kitchen       15.3 (1.4)      80.7 (7.5)      305 (28.3)
!               Dining areas  27.7 (2.6)      10.8 (1.0)      0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV with Hot Water Reheat, CAV with Hot Water Reheat
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1, TowerWaterSys
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water:DetailedGeometry; Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       Chiller:Electric:EIR (water-cooled)

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2009).
! DOE Commercial Building Research Benchmarks for Commercial Buildings. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.


! WeatherFileName=USA_TX_Houston-Intercontinental_TMY2.epw
Site:Location,
  USA TX-HOUSTON,  !- Name
  29.97,       !- Latitude {deg}
  -95.37,       !- Longitude {deg}
  -6.00,       !- Time Zone {hr}
  33; !- Elevation {m}

 ! HOUSTON_TX_USA Annual Heating 99.6%, MaxDB=-2.4°C
 SizingPeriod:DesignDay,
  HOUSTON Ann Htg 99.6% Condns DB,     !- Name
       -2.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
       -2.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100929.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=26.7°C
 SizingPeriod:DesignDay,
  HOUSTON Ann Clg .4% Condns WB=>MDB,     !- Name
         32,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Temp Range {C}
       26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100929.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        170,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:GroundTemperature:BuildingSurface,
  20.541,  !- January Ground Temperature {C}
  20.346,  !- February Ground Temperature {C}
  20.801,  !- March Ground Temperature {C}
  22.127,  !- April Ground Temperature {C}
  22.752,  !- May Ground Temperature {C}
  22.868,  !- June Ground Temperature {C}
  22.937,  !- July Ground Temperature {C}
  22.960,  !- August Ground Temperature {C}
  22.981,  !- September Ground Temperature {C}
  22.822,  !- October Ground Temperature {C}
  21.631,  !- November Ground Temperature {C}
  20.645;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  19.99,               !- Annual Average Outdoor Air Temperature {C}
  17.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
























! Outline of contents: general, holidays & daylight savings,
! schedule types, always on schedule, misc

! ***GENERAL SIMULATION PARAMETERS***

Version, 4.0.0;

SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                     !- Run Simulation for Sizing Periods
    YES;                    !- Run Simulation for Weather File Run Periods

Building,
  Benchmark Hospital Post-1980 V1.2_4.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2,  !- Sizing Factor
  4;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
    4;                       !- Number of Timesteps per Hour


! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls

Construction,
    ext-walls-mass-nonres,   !- Name
    1IN Stucco,              !- Layer 1
    8IN Concrete HW,         !- Layer 2

    Mass NonRes Wall Insulation, !- Layer 3

    1/2IN Gypsum;            !- Layer 4


Material,
    Mass NonRes Wall Insulation, !- Name
    MediumRough,             !- Roughness
    0.0047702530604555, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance












! Roof
Construction,
    roof-IEAD-nonres,        !- Name
    Roof Membrane,           !- Layer 1
    IEAD NonRes Roof Insulation, !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.118437044442401,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance









! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE;           !- Outside Layer

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2
 
Construction,
    below-grade-wall-nonres, !- Name
    8IN Concrete HW,         !- Outside Layer
    UGWall NonRes Insulation; !- Layer 2

Material,
    UGWall NonRes Insulation, !- Name
    MediumRough,             !- Roughness
    0.0001, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance




 

 

 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
! Common Materials
Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
! ***WINDOW CONSTRUCTIONS AND MATERIALS***

Construction,
    window-nonres-fixed, !- Name
    ExistingBuildingNonRes Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    ExistingBuildingNonRes Fixed Assembly Window, !- Name

    6.92716, !- U-Factor

    0.25, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance


Construction,
    window-res-fixed, !- Name
    ExistingBuildingRes Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    ExistingBuildingRes Fixed Assembly Window, !- Name

    6.92716, !- U-Factor

    0.25, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance




! ***OTHER CONSTRUCTIONS AND MATERIALS***

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

! Outline of contents: zones, windows, walls, geometry rules
! Opaque constructions referenced: ext-walls-mass-nonres-mass-nonres, int-walls, ext-slab, 
! roof-IEAD-nonres, INT-FLOOR-TOPSIDE, INT-FLOOR-UNDERSIDE
! Window constructions referenced: window-nonres-fixed,
! window-res-fixed,

! ZONE LIST:
! Basement
! Corridor_Flr_1
! Corridor_Flr_2
! Corridor_Flr_5
! Corridor_NW_Flr_3
! Corridor_NW_Flr_4
! Corridor_SE_Flr_3
! Corridor_SE_Flr_4
! Dining_Flr_5
! ER_Exam1_Mult4_Flr_1
! ER_Exam3_Mult4_Flr_1
! ER_NurseStn_Lobby_Flr_1
! ER_Trauma1_Flr_1
! ER_Trauma2_Flr_1
! ER_Triage_Mult4_Flr_1
! ICU_Flr_2
! ICU_NurseStn_Lobby_Flr_2
! IC_PatRoom1_Mult5_Flr_2
! IC_PatRoom2_Flr_2
! IC_PatRoom3_Mult6_Flr_2
! Kitchen_Flr_5
! Lab_Flr_3
! Lab_Flr_4
! Lobby_Records_Flr_1
! NurseStn_Lobby_Flr_3
! NurseStn_Lobby_Flr_4
! NurseStn_Lobby_Flr_5
! OR1_Flr_2
! OR2_Mult5_Flr_2
! OR3_Flr_2
! OR4_Flr_2
! OR_NurseStn_Lobby_Flr_2
! Office1_Flr_5
! Office1_Mult4_Flr_1
! Office2_Mult5_Flr_5
! Office3_Flr_5
! Office4_Mult6_Flr_5
! PatRoom1_Mult10_Flr_3
! PatRoom1_Mult10_Flr_4
! PatRoom2_Flr_3
! PatRoom2_Flr_4
! PatRoom3_Mult10_Flr_3
! PatRoom3_Mult10_Flr_4
! PatRoom4_Flr_3
! PatRoom4_Flr_4
! PatRoom5_Mult10_Flr_3
! PatRoom5_Mult10_Flr_4
! PatRoom6_Flr_3
! PatRoom6_Flr_4
! PatRoom7_Mult10_Flr_3
! PatRoom7_Mult10_Flr_4
! PatRoom8_Flr_3
! PatRoom8_Flr_4
! PhysTherapy_Flr_3
! Radiology_Flr_4

! ***ZONES***
Zone,
  Basement,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.4390,  !- Ceiling Height
  9120.2700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2428.7900,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2428.7900,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Flr_5,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2141.3200,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_NW_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2418.8800,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_NW_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2418.8800,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_SE_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2418.8800,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_SE_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2418.8800,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Dining_Flr_5,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2974.0400,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  ER_Exam1_Mult4_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  ER_Exam3_Mult4_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  ER_NurseStn_Lobby_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  5273.9500,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  ER_Trauma1_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  ER_Trauma2_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  ER_Triage_Mult4_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  ICU_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2637.6300,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  ICU_NurseStn_Lobby_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2854.5100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  IC_PatRoom1_Mult5_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  5,  !- Multiplier
  4.2683,  !- Ceiling Height
  89.2100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  IC_PatRoom2_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  IC_PatRoom3_Mult6_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  6,  !- Multiplier
  4.2683,  !- Ceiling Height
  89.2100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Kitchen_Flr_5,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  3965.3700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Lab_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  1129.4300,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Lab_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  1129.4300,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Lobby_Records_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  6294.9200,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  NurseStn_Lobby_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  3866.2500,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  NurseStn_Lobby_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  3866.2200,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  NurseStn_Lobby_Flr_5,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  4441.2300,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  OR1_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  237.9100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  OR2_Mult5_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  5,  !- Multiplier
  4.2683,  !- Ceiling Height
  237.9100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  OR3_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  237.9100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  OR4_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  951.7000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  OR_NurseStn_Lobby_Flr_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  4322.2400,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Office1_Flr_5,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  297.5000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Office1_Mult4_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier
  4.2683,  !- Ceiling Height
  59.5000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Office2_Mult5_Flr_5,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  5,  !- Multiplier
  4.2683,  !- Ceiling Height
  297.4100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Office3_Flr_5,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  297.4100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Office4_Mult6_Flr_5,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  6,  !- Multiplier
  4.2683,  !- Ceiling Height
  59.5000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom1_Mult10_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  4.2683,  !- Ceiling Height
  89.2100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom1_Mult10_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  4.2683,  !- Ceiling Height
  89.2100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom2_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  148.7100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom2_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  148.7100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom3_Mult10_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  4.2683,  !- Ceiling Height
  86.2600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom3_Mult10_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  4.2683,  !- Ceiling Height
  86.2600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom4_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  148.7100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom4_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  148.7100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom5_Mult10_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  4.2683,  !- Ceiling Height
  89.2100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom5_Mult10_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  4.2683,  !- Ceiling Height
  89.2100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom6_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom6_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom7_Mult10_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  4.2683,  !- Ceiling Height
  86.2600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom7_Mult10_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  4.2683,  !- Ceiling Height
  86.2600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom8_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PatRoom8_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  118.9600,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  PhysTherapy_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2081.8200,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Radiology_Flr_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.2683,  !- Ceiling Height
  2081.8200,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

! ***WALLS***
BuildingSurface:Detailed,
  Basement_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  70.1040,  0.0000,  0.0000,  !- X2, Y2, Z2
  70.1040,  53.3400,  0.0000,  !- X3, Y3, Z3
  0.0000,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  -2.4390,  !- X1, Y1, Z1
  70.1040,  0.0000,  -2.4390,  !- X2, Y2, Z2
  0.0000,  0.0000,  -2.4390,  !- X3, Y3, Z3
  0.0000,  53.3400,  -2.4390;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  0.0000,  0.0000,  !- X1, Y1, Z1
  70.1040,  0.0000,  -2.4390,  !- X2, Y2, Z2
  70.1040,  53.3400,  -2.4390,  !- X3, Y3, Z3
  70.1040,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  0.0000,  !- X1, Y1, Z1
  70.1040,  53.3400,  -2.4390,  !- X2, Y2, Z2
  0.0000,  53.3400,  -2.4390,  !- X3, Y3, Z3
  0.0000,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  -2.4390,  !- X2, Y2, Z2
  70.1040,  0.0000,  -2.4390,  !- X3, Y3, Z3
  70.1040,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  0.0000,  !- X1, Y1, Z1
  0.0000,  53.3400,  -2.4390,  !- X2, Y2, Z2
  0.0000,  0.0000,  -2.4390,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  4.2683,  !- X1, Y1, Z1
  28.9560,  0.0000,  4.2683,  !- X2, Y2, Z2
  39.6240,  0.0000,  4.2683,  !- X3, Y3, Z3
  39.6240,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  0.0000,  !- X1, Y1, Z1
  39.6240,  0.0000,  0.0000,  !- X2, Y2, Z2
  28.9560,  0.0000,  0.0000,  !- X3, Y3, Z3
  28.9560,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  4.2683,  !- X1, Y1, Z1
  28.9560,  53.3400,  0.0000,  !- X2, Y2, Z2
  28.9560,  15.2400,  0.0000,  !- X3, Y3, Z3
  28.9560,  15.2400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  15.2400,  4.2683,  !- X1, Y1, Z1
  28.9560,  15.2400,  0.0000,  !- X2, Y2, Z2
  28.9560,  0.0000,  0.0000,  !- X3, Y3, Z3
  28.9560,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  4.2683,  !- X1, Y1, Z1
  39.6240,  0.0000,  0.0000,  !- X2, Y2, Z2
  39.6240,  53.3400,  0.0000,  !- X3, Y3, Z3
  39.6240,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  4.2683,  !- X1, Y1, Z1
  39.6240,  53.3400,  0.0000,  !- X2, Y2, Z2
  28.9560,  53.3400,  0.0000,  !- X3, Y3, Z3
  28.9560,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Corridor_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  0.0000,  4.2683,  !- X1, Y1, Z1
  28.9560,  0.0000,  0.0000,  !- X2, Y2, Z2
  39.6240,  0.0000,  0.0000,  !- X3, Y3, Z3
  39.6240,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  8.5366,  !- X1, Y1, Z1
  28.9560,  0.0000,  8.5366,  !- X2, Y2, Z2
  39.6240,  0.0000,  8.5366,  !- X3, Y3, Z3
  39.6240,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  4.2683,  !- X1, Y1, Z1
  39.6240,  0.0000,  4.2683,  !- X2, Y2, Z2
  28.9560,  0.0000,  4.2683,  !- X3, Y3, Z3
  28.9560,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  8.5366,  !- X1, Y1, Z1
  39.6240,  0.0000,  4.2683,  !- X2, Y2, Z2
  39.6240,  53.3400,  4.2683,  !- X3, Y3, Z3
  39.6240,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  8.5366,  !- X1, Y1, Z1
  39.6240,  53.3400,  4.2683,  !- X2, Y2, Z2
  28.9560,  53.3400,  4.2683,  !- X3, Y3, Z3
  28.9560,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  0.0000,  8.5366,  !- X1, Y1, Z1
  28.9560,  0.0000,  4.2683,  !- X2, Y2, Z2
  39.6240,  0.0000,  4.2683,  !- X3, Y3, Z3
  39.6240,  0.0000,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  8.5366,  !- X1, Y1, Z1
  28.9560,  53.3400,  4.2683,  !- X2, Y2, Z2
  28.9560,  0.0000,  4.2683,  !- X3, Y3, Z3
  28.9560,  0.0000,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_5_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  9.1440,  0.0000,  21.3415,  !- X1, Y1, Z1
  15.2400,  0.0000,  21.3415,  !- X2, Y2, Z2
  15.2400,  42.6720,  21.3415,  !- X3, Y3, Z3
  39.6240,  42.6720,  21.3415,  !- X4, Y4, Z4
  39.6240,  53.3400,  21.3415,  !- X5, Y5, Z5
  27.4320,  53.3400,  21.3415,  !- X6, Y6, Z6
  27.4320,  48.7680,  21.3415,  !- X7, Y7, Z7
  9.1440,  48.7680,  21.3415;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  Corridor_Flr_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  9.1440,  0.0000,  17.0732,  !- X1, Y1, Z1
  9.1440,  48.7680,  17.0732,  !- X2, Y2, Z2
  27.4320,  48.7680,  17.0732,  !- X3, Y3, Z3
  27.4320,  53.3400,  17.0732,  !- X4, Y4, Z4
  39.6240,  53.3400,  17.0732,  !- X5, Y5, Z5
  39.6240,  42.6720,  17.0732,  !- X6, Y6, Z6
  15.2400,  42.6720,  17.0732,  !- X7, Y7, Z7
  15.2400,  0.0000,  17.0732;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Flr_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  0.0000,  21.3415,  !- X1, Y1, Z1
  15.2400,  0.0000,  17.0732,  !- X2, Y2, Z2
  15.2400,  42.6720,  17.0732,  !- X3, Y3, Z3
  15.2400,  42.6720,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  21.3415,  !- X1, Y1, Z1
  39.6240,  53.3400,  17.0732,  !- X2, Y2, Z2
  27.4320,  53.3400,  17.0732,  !- X3, Y3, Z3
  27.4320,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Flr_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  42.6720,  21.3415,  !- X1, Y1, Z1
  15.2400,  42.6720,  17.0732,  !- X2, Y2, Z2
  39.6240,  42.6720,  17.0732,  !- X3, Y3, Z3
  39.6240,  42.6720,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  48.7680,  21.3415,  !- X1, Y1, Z1
  9.1440,  48.7680,  17.0732,  !- X2, Y2, Z2
  9.1440,  0.0000,  17.0732,  !- X3, Y3, Z3
  9.1440,  0.0000,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  21.3415,  !- X1, Y1, Z1
  39.6240,  42.6720,  17.0732,  !- X2, Y2, Z2
  39.6240,  53.3400,  17.0732,  !- X3, Y3, Z3
  39.6240,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_5_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  27.4320,  48.7680,  21.3415,  !- X1, Y1, Z1
  27.4320,  48.7680,  17.0732,  !- X2, Y2, Z2
  9.1440,  48.7680,  17.0732,  !- X3, Y3, Z3
  9.1440,  48.7680,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  0.0000,  21.3415,  !- X1, Y1, Z1
  9.1440,  0.0000,  17.0732,  !- X2, Y2, Z2
  15.2400,  0.0000,  17.0732,  !- X3, Y3, Z3
  15.2400,  0.0000,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  27.4320,  53.3400,  21.3415,  !- X1, Y1, Z1
  27.4320,  53.3400,  17.0732,  !- X2, Y2, Z2
  27.4320,  48.7680,  17.0732,  !- X3, Y3, Z3
  27.4320,  48.7680,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  4.5720,  10.6680,  12.8049,  !- X1, Y1, Z1
  9.1440,  10.6680,  12.8049,  !- X2, Y2, Z2
  9.1440,  42.6720,  12.8049,  !- X3, Y3, Z3
  65.5320,  42.6720,  12.8049,  !- X4, Y4, Z4
  65.5320,  48.7680,  12.8049,  !- X5, Y5, Z5
  39.6240,  48.7680,  12.8049,  !- X6, Y6, Z6
  39.6240,  53.3400,  12.8049,  !- X7, Y7, Z7
  28.9560,  53.3400,  12.8049,  !- X8, Y8, Z8
  28.9560,  48.7680,  12.8049,  !- X9, Y9, Z9
  4.5720,  48.7680,  12.8049;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  4.5720,  10.6680,  8.5366,  !- X1, Y1, Z1
  4.5720,  48.7680,  8.5366,  !- X2, Y2, Z2
  28.9560,  48.7680,  8.5366,  !- X3, Y3, Z3
  28.9560,  53.3400,  8.5366,  !- X4, Y4, Z4
  39.6240,  53.3400,  8.5366,  !- X5, Y5, Z5
  39.6240,  48.7680,  8.5366,  !- X6, Y6, Z6
  65.5320,  48.7680,  8.5366,  !- X7, Y7, Z7
  65.5320,  42.6720,  8.5366,  !- X8, Y8, Z8
  9.1440,  42.6720,  8.5366,  !- X9, Y9, Z9
  9.1440,  10.6680,  8.5366;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  33.5820,  12.8049,  !- X1, Y1, Z1
  9.1440,  33.5820,  8.5366,  !- X2, Y2, Z2
  9.1440,  42.6720,  8.5366,  !- X3, Y3, Z3
  9.1440,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  12.8049,  !- X1, Y1, Z1
  39.6240,  53.3400,  8.5366,  !- X2, Y2, Z2
  28.9560,  53.3400,  8.5366,  !- X3, Y3, Z3
  28.9560,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_5_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  10.6680,  12.8049,  !- X1, Y1, Z1
  9.1440,  10.6680,  8.5366,  !- X2, Y2, Z2
  4.5720,  10.6680,  8.5366,  !- X3, Y3, Z3
  4.5720,  10.6680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  12.8049,  !- X1, Y1, Z1
  28.9560,  53.3400,  8.5366,  !- X2, Y2, Z2
  28.9560,  48.7680,  8.5366,  !- X3, Y3, Z3
  28.9560,  48.7680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  48.7680,  12.8049,  !- X1, Y1, Z1
  39.6240,  48.7680,  8.5366,  !- X2, Y2, Z2
  39.6240,  53.3400,  8.5366,  !- X3, Y3, Z3
  39.6240,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  48.7680,  12.8049,  !- X1, Y1, Z1
  28.9560,  48.7680,  8.5366,  !- X2, Y2, Z2
  4.5720,  48.7680,  8.5366,  !- X3, Y3, Z3
  4.5720,  48.7680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PhysTherapy_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  12.8049,  !- X1, Y1, Z1
  39.6240,  42.6720,  8.5366,  !- X2, Y2, Z2
  60.9600,  42.6720,  8.5366,  !- X3, Y3, Z3
  60.9600,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  48.7680,  12.8049,  !- X1, Y1, Z1
  4.5720,  48.7680,  8.5366,  !- X2, Y2, Z2
  4.5720,  10.6680,  8.5366,  !- X3, Y3, Z3
  4.5720,  10.6680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  42.6720,  12.8049,  !- X1, Y1, Z1
  65.5320,  42.6720,  8.5366,  !- X2, Y2, Z2
  65.5320,  48.7680,  8.5366,  !- X3, Y3, Z3
  65.5320,  48.7680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  48.7680,  12.8049,  !- X1, Y1, Z1
  65.5320,  48.7680,  8.5366,  !- X2, Y2, Z2
  39.6240,  48.7680,  8.5366,  !- X3, Y3, Z3
  39.6240,  48.7680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  42.6720,  12.8049,  !- X1, Y1, Z1
  9.1440,  42.6720,  8.5366,  !- X2, Y2, Z2
  39.6240,  42.6720,  8.5366,  !- X3, Y3, Z3
  39.6240,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_4_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  10.6680,  12.8049,  !- X1, Y1, Z1
  9.1440,  10.6680,  8.5366,  !- X2, Y2, Z2
  9.1440,  33.5820,  8.5366,  !- X3, Y3, Z3
  9.1440,  33.5820,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_4_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  42.6720,  12.8049,  !- X1, Y1, Z1
  60.9600,  42.6720,  8.5366,  !- X2, Y2, Z2
  65.5320,  42.6720,  8.5366,  !- X3, Y3, Z3
  65.5320,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_5_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_NW_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  10.6680,  12.8049,  !- X1, Y1, Z1
  4.5720,  10.6680,  8.5366,  !- X2, Y2, Z2
  9.1440,  10.6680,  8.5366,  !- X3, Y3, Z3
  9.1440,  10.6680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  4.5720,  10.6680,  17.0732,  !- X1, Y1, Z1
  9.1440,  10.6680,  17.0732,  !- X2, Y2, Z2
  9.1440,  42.6720,  17.0732,  !- X3, Y3, Z3
  65.5320,  42.6720,  17.0732,  !- X4, Y4, Z4
  65.5320,  48.7680,  17.0732,  !- X5, Y5, Z5
  39.6240,  48.7680,  17.0732,  !- X6, Y6, Z6
  39.6240,  53.3400,  17.0732,  !- X7, Y7, Z7
  28.9560,  53.3400,  17.0732,  !- X8, Y8, Z8
  28.9560,  48.7680,  17.0732,  !- X9, Y9, Z9
  4.5720,  48.7680,  17.0732;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  4.5720,  10.6680,  12.8049,  !- X1, Y1, Z1
  4.5720,  48.7680,  12.8049,  !- X2, Y2, Z2
  28.9560,  48.7680,  12.8049,  !- X3, Y3, Z3
  28.9560,  53.3400,  12.8049,  !- X4, Y4, Z4
  39.6240,  53.3400,  12.8049,  !- X5, Y5, Z5
  39.6240,  48.7680,  12.8049,  !- X6, Y6, Z6
  65.5320,  48.7680,  12.8049,  !- X7, Y7, Z7
  65.5320,  42.6720,  12.8049,  !- X8, Y8, Z8
  9.1440,  42.6720,  12.8049,  !- X9, Y9, Z9
  9.1440,  10.6680,  12.8049;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  33.5820,  17.0732,  !- X1, Y1, Z1
  9.1440,  33.5820,  12.8049,  !- X2, Y2, Z2
  9.1440,  42.6720,  12.8049,  !- X3, Y3, Z3
  9.1440,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  17.0732,  !- X1, Y1, Z1
  39.6240,  53.3400,  12.8049,  !- X2, Y2, Z2
  28.9560,  53.3400,  12.8049,  !- X3, Y3, Z3
  28.9560,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_5_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  10.6680,  17.0732,  !- X1, Y1, Z1
  9.1440,  10.6680,  12.8049,  !- X2, Y2, Z2
  4.5720,  10.6680,  12.8049,  !- X3, Y3, Z3
  4.5720,  10.6680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  17.0732,  !- X1, Y1, Z1
  28.9560,  53.3400,  12.8049,  !- X2, Y2, Z2
  28.9560,  48.7680,  12.8049,  !- X3, Y3, Z3
  28.9560,  48.7680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  48.7680,  17.0732,  !- X1, Y1, Z1
  39.6240,  48.7680,  12.8049,  !- X2, Y2, Z2
  39.6240,  53.3400,  12.8049,  !- X3, Y3, Z3
  39.6240,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  48.7680,  17.0732,  !- X1, Y1, Z1
  28.9560,  48.7680,  12.8049,  !- X2, Y2, Z2
  4.5720,  48.7680,  12.8049,  !- X3, Y3, Z3
  4.5720,  48.7680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Radiology_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  17.0732,  !- X1, Y1, Z1
  39.6240,  42.6720,  12.8049,  !- X2, Y2, Z2
  60.9600,  42.6720,  12.8049,  !- X3, Y3, Z3
  60.9600,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  48.7680,  17.0732,  !- X1, Y1, Z1
  4.5720,  48.7680,  12.8049,  !- X2, Y2, Z2
  4.5720,  10.6680,  12.8049,  !- X3, Y3, Z3
  4.5720,  10.6680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  42.6720,  17.0732,  !- X1, Y1, Z1
  65.5320,  42.6720,  12.8049,  !- X2, Y2, Z2
  65.5320,  48.7680,  12.8049,  !- X3, Y3, Z3
  65.5320,  48.7680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  48.7680,  17.0732,  !- X1, Y1, Z1
  65.5320,  48.7680,  12.8049,  !- X2, Y2, Z2
  39.6240,  48.7680,  12.8049,  !- X3, Y3, Z3
  39.6240,  48.7680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  42.6720,  17.0732,  !- X1, Y1, Z1
  9.1440,  42.6720,  12.8049,  !- X2, Y2, Z2
  39.6240,  42.6720,  12.8049,  !- X3, Y3, Z3
  39.6240,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_4_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  10.6680,  17.0732,  !- X1, Y1, Z1
  9.1440,  10.6680,  12.8049,  !- X2, Y2, Z2
  9.1440,  33.5820,  12.8049,  !- X3, Y3, Z3
  9.1440,  33.5820,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_4_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  42.6720,  17.0732,  !- X1, Y1, Z1
  60.9600,  42.6720,  12.8049,  !- X2, Y2, Z2
  65.5320,  42.6720,  12.8049,  !- X3, Y3, Z3
  65.5320,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_5_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_NW_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  10.6680,  17.0732,  !- X1, Y1, Z1
  4.5720,  10.6680,  12.8049,  !- X2, Y2, Z2
  9.1440,  10.6680,  12.8049,  !- X3, Y3, Z3
  9.1440,  10.6680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  4.5720,  4.5720,  12.8049,  !- X1, Y1, Z1
  28.9560,  4.5720,  12.8049,  !- X2, Y2, Z2
  28.9560,  0.0000,  12.8049,  !- X3, Y3, Z3
  39.6240,  0.0000,  12.8049,  !- X4, Y4, Z4
  39.6240,  4.5720,  12.8049,  !- X5, Y5, Z5
  65.5320,  4.5720,  12.8049,  !- X6, Y6, Z6
  65.5320,  42.6720,  12.8049,  !- X7, Y7, Z7
  60.9600,  42.6720,  12.8049,  !- X8, Y8, Z8
  60.9600,  10.6680,  12.8049,  !- X9, Y9, Z9
  4.5720,  10.6680,  12.8049;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  4.5720,  4.5720,  8.5366,  !- X1, Y1, Z1
  4.5720,  10.6680,  8.5366,  !- X2, Y2, Z2
  60.9600,  10.6680,  8.5366,  !- X3, Y3, Z3
  60.9600,  42.6720,  8.5366,  !- X4, Y4, Z4
  65.5320,  42.6720,  8.5366,  !- X5, Y5, Z5
  65.5320,  4.5720,  8.5366,  !- X6, Y6, Z6
  39.6240,  4.5720,  8.5366,  !- X7, Y7, Z7
  39.6240,  0.0000,  8.5366,  !- X8, Y8, Z8
  28.9560,  0.0000,  8.5366,  !- X9, Y9, Z9
  28.9560,  4.5720,  8.5366;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  4.5720,  12.8049,  !- X1, Y1, Z1
  65.5320,  4.5720,  8.5366,  !- X2, Y2, Z2
  65.5320,  42.6720,  8.5366,  !- X3, Y3, Z3
  65.5320,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  10.6680,  12.8049,  !- X1, Y1, Z1
  60.9600,  10.6680,  8.5366,  !- X2, Y2, Z2
  28.9560,  10.6680,  8.5366,  !- X3, Y3, Z3
  28.9560,  10.6680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  0.0000,  12.8049,  !- X1, Y1, Z1
  28.9560,  0.0000,  8.5366,  !- X2, Y2, Z2
  39.6240,  0.0000,  8.5366,  !- X3, Y3, Z3
  39.6240,  0.0000,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PhysTherapy_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  42.6720,  12.8049,  !- X1, Y1, Z1
  60.9600,  42.6720,  8.5366,  !- X2, Y2, Z2
  60.9600,  19.8120,  8.5366,  !- X3, Y3, Z3
  60.9600,  19.8120,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  12.8049,  !- X1, Y1, Z1
  39.6240,  0.0000,  8.5366,  !- X2, Y2, Z2
  39.6240,  4.5720,  8.5366,  !- X3, Y3, Z3
  39.6240,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  10.6680,  12.8049,  !- X1, Y1, Z1
  28.9560,  10.6680,  8.5366,  !- X2, Y2, Z2
  9.1440,  10.6680,  8.5366,  !- X3, Y3, Z3
  9.1440,  10.6680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  4.5720,  12.8049,  !- X1, Y1, Z1
  4.5720,  4.5720,  8.5366,  !- X2, Y2, Z2
  28.9560,  4.5720,  8.5366,  !- X3, Y3, Z3
  28.9560,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  19.8120,  12.8049,  !- X1, Y1, Z1
  60.9600,  19.8120,  8.5366,  !- X2, Y2, Z2
  60.9600,  10.6680,  8.5366,  !- X3, Y3, Z3
  60.9600,  10.6680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_4_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  42.6720,  12.8049,  !- X1, Y1, Z1
  65.5320,  42.6720,  8.5366,  !- X2, Y2, Z2
  60.9600,  42.6720,  8.5366,  !- X3, Y3, Z3
  60.9600,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  12.8049,  !- X1, Y1, Z1
  39.6240,  4.5720,  8.5366,  !- X2, Y2, Z2
  65.5320,  4.5720,  8.5366,  !- X3, Y3, Z3
  65.5320,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  10.6680,  12.8049,  !- X1, Y1, Z1
  4.5720,  10.6680,  8.5366,  !- X2, Y2, Z2
  4.5720,  4.5720,  8.5366,  !- X3, Y3, Z3
  4.5720,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_4_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  4.5720,  12.8049,  !- X1, Y1, Z1
  28.9560,  4.5720,  8.5366,  !- X2, Y2, Z2
  28.9560,  0.0000,  8.5366,  !- X3, Y3, Z3
  28.9560,  0.0000,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  4.5720,  4.5720,  17.0732,  !- X1, Y1, Z1
  28.9560,  4.5720,  17.0732,  !- X2, Y2, Z2
  28.9560,  0.0000,  17.0732,  !- X3, Y3, Z3
  39.6240,  0.0000,  17.0732,  !- X4, Y4, Z4
  39.6240,  4.5720,  17.0732,  !- X5, Y5, Z5
  65.5320,  4.5720,  17.0732,  !- X6, Y6, Z6
  65.5320,  42.6720,  17.0732,  !- X7, Y7, Z7
  60.9600,  42.6720,  17.0732,  !- X8, Y8, Z8
  60.9600,  10.6680,  17.0732,  !- X9, Y9, Z9
  4.5720,  10.6680,  17.0732;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  4.5720,  4.5720,  12.8049,  !- X1, Y1, Z1
  4.5720,  10.6680,  12.8049,  !- X2, Y2, Z2
  60.9600,  10.6680,  12.8049,  !- X3, Y3, Z3
  60.9600,  42.6720,  12.8049,  !- X4, Y4, Z4
  65.5320,  42.6720,  12.8049,  !- X5, Y5, Z5
  65.5320,  4.5720,  12.8049,  !- X6, Y6, Z6
  39.6240,  4.5720,  12.8049,  !- X7, Y7, Z7
  39.6240,  0.0000,  12.8049,  !- X8, Y8, Z8
  28.9560,  0.0000,  12.8049,  !- X9, Y9, Z9
  28.9560,  4.5720,  12.8049;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  4.5720,  17.0732,  !- X1, Y1, Z1
  65.5320,  4.5720,  12.8049,  !- X2, Y2, Z2
  65.5320,  42.6720,  12.8049,  !- X3, Y3, Z3
  65.5320,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  10.6680,  17.0732,  !- X1, Y1, Z1
  60.9600,  10.6680,  12.8049,  !- X2, Y2, Z2
  28.9560,  10.6680,  12.8049,  !- X3, Y3, Z3
  28.9560,  10.6680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  0.0000,  17.0732,  !- X1, Y1, Z1
  28.9560,  0.0000,  12.8049,  !- X2, Y2, Z2
  39.6240,  0.0000,  12.8049,  !- X3, Y3, Z3
  39.6240,  0.0000,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Radiology_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  42.6720,  17.0732,  !- X1, Y1, Z1
  60.9600,  42.6720,  12.8049,  !- X2, Y2, Z2
  60.9600,  19.8120,  12.8049,  !- X3, Y3, Z3
  60.9600,  19.8120,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  17.0732,  !- X1, Y1, Z1
  39.6240,  0.0000,  12.8049,  !- X2, Y2, Z2
  39.6240,  4.5720,  12.8049,  !- X3, Y3, Z3
  39.6240,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  10.6680,  17.0732,  !- X1, Y1, Z1
  28.9560,  10.6680,  12.8049,  !- X2, Y2, Z2
  9.1440,  10.6680,  12.8049,  !- X3, Y3, Z3
  9.1440,  10.6680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  4.5720,  17.0732,  !- X1, Y1, Z1
  4.5720,  4.5720,  12.8049,  !- X2, Y2, Z2
  28.9560,  4.5720,  12.8049,  !- X3, Y3, Z3
  28.9560,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  19.8120,  17.0732,  !- X1, Y1, Z1
  60.9600,  19.8120,  12.8049,  !- X2, Y2, Z2
  60.9600,  10.6680,  12.8049,  !- X3, Y3, Z3
  60.9600,  10.6680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_4_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  42.6720,  17.0732,  !- X1, Y1, Z1
  65.5320,  42.6720,  12.8049,  !- X2, Y2, Z2
  60.9600,  42.6720,  12.8049,  !- X3, Y3, Z3
  60.9600,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  17.0732,  !- X1, Y1, Z1
  39.6240,  4.5720,  12.8049,  !- X2, Y2, Z2
  65.5320,  4.5720,  12.8049,  !- X3, Y3, Z3
  65.5320,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  10.6680,  17.0732,  !- X1, Y1, Z1
  4.5720,  10.6680,  12.8049,  !- X2, Y2, Z2
  4.5720,  4.5720,  12.8049,  !- X3, Y3, Z3
  4.5720,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_4_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_SE_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_4_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  4.5720,  17.0732,  !- X1, Y1, Z1
  28.9560,  4.5720,  12.8049,  !- X2, Y2, Z2
  28.9560,  0.0000,  12.8049,  !- X3, Y3, Z3
  28.9560,  0.0000,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_5_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Dining_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  21.3415,  !- X1, Y1, Z1
  70.1040,  0.0000,  21.3415,  !- X2, Y2, Z2
  70.1040,  22.8600,  21.3415,  !- X3, Y3, Z3
  39.6240,  22.8600,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Dining_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  17.0732,  !- X1, Y1, Z1
  39.6240,  22.8600,  17.0732,  !- X2, Y2, Z2
  70.1040,  22.8600,  17.0732,  !- X3, Y3, Z3
  70.1040,  0.0000,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Dining_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  0.0000,  21.3415,  !- X1, Y1, Z1
  70.1040,  0.0000,  17.0732,  !- X2, Y2, Z2
  70.1040,  22.8600,  17.0732,  !- X3, Y3, Z3
  70.1040,  22.8600,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Dining_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_Flr_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  22.8600,  21.3415,  !- X1, Y1, Z1
  70.1040,  22.8600,  17.0732,  !- X2, Y2, Z2
  39.6240,  22.8600,  17.0732,  !- X3, Y3, Z3
  39.6240,  22.8600,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Dining_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  21.3415,  !- X1, Y1, Z1
  39.6240,  0.0000,  17.0732,  !- X2, Y2, Z2
  70.1040,  0.0000,  17.0732,  !- X3, Y3, Z3
  70.1040,  0.0000,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Dining_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  22.8600,  21.3415,  !- X1, Y1, Z1
  39.6240,  22.8600,  17.0732,  !- X2, Y2, Z2
  39.6240,  0.0000,  17.0732,  !- X3, Y3, Z3
  39.6240,  0.0000,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  4.2683,  !- X1, Y1, Z1
  39.6240,  0.0000,  4.2683,  !- X2, Y2, Z2
  45.7200,  0.0000,  4.2683,  !- X3, Y3, Z3
  45.7200,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  4.5720,  0.0000,  !- X1, Y1, Z1
  45.7200,  0.0000,  0.0000,  !- X2, Y2, Z2
  39.6240,  0.0000,  0.0000,  !- X3, Y3, Z3
  39.6240,  4.5720,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  0.0000,  4.2683,  !- X1, Y1, Z1
  45.7200,  0.0000,  0.0000,  !- X2, Y2, Z2
  45.7200,  4.5720,  0.0000,  !- X3, Y3, Z3
  45.7200,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  4.5720,  4.2683,  !- X1, Y1, Z1
  45.7200,  4.5720,  0.0000,  !- X2, Y2, Z2
  39.6240,  4.5720,  0.0000,  !- X3, Y3, Z3
  39.6240,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  4.2683,  !- X1, Y1, Z1
  39.6240,  0.0000,  0.0000,  !- X2, Y2, Z2
  45.7200,  0.0000,  0.0000,  !- X3, Y3, Z3
  45.7200,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  4.2683,  !- X1, Y1, Z1
  39.6240,  4.5720,  0.0000,  !- X2, Y2, Z2
  39.6240,  0.0000,  0.0000,  !- X3, Y3, Z3
  39.6240,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_Trauma1_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  4.5720,  4.2683,  !- X1, Y1, Z1
  64.0080,  0.0000,  4.2683,  !- X2, Y2, Z2
  70.1040,  0.0000,  4.2683,  !- X3, Y3, Z3
  70.1040,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_Trauma1_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam2_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  0.0000,  !- X1, Y1, Z1
  70.1040,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0080,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0080,  4.5720,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  ER_Trauma1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  0.0000,  4.2683,  !- X1, Y1, Z1
  70.1040,  0.0000,  0.0000,  !- X2, Y2, Z2
  70.1040,  4.5720,  0.0000,  !- X3, Y3, Z3
  70.1040,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Trauma1_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  4.2683,  !- X1, Y1, Z1
  70.1040,  4.5720,  0.0000,  !- X2, Y2, Z2
  64.0080,  4.5720,  0.0000,  !- X3, Y3, Z3
  64.0080,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  ER_Trauma1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  0.0000,  4.2683,  !- X1, Y1, Z1
  64.0080,  0.0000,  0.0000,  !- X2, Y2, Z2
  70.1040,  0.0000,  0.0000,  !- X3, Y3, Z3
  70.1040,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam2_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Trauma1_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam2_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  4.5720,  4.2683,  !- X1, Y1, Z1
  64.0080,  4.5720,  0.0000,  !- X2, Y2, Z2
  64.0080,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0080,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  9.1440,  4.2683,  !- X1, Y1, Z1
  64.0080,  4.5720,  4.2683,  !- X2, Y2, Z2
  70.1040,  4.5720,  4.2683,  !- X3, Y3, Z3
  70.1040,  9.1440,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  9.1440,  0.0000,  !- X1, Y1, Z1
  70.1040,  4.5720,  0.0000,  !- X2, Y2, Z2
  64.0080,  4.5720,  0.0000,  !- X3, Y3, Z3
  64.0080,  9.1440,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  4.2683,  !- X1, Y1, Z1
  70.1040,  4.5720,  0.0000,  !- X2, Y2, Z2
  70.1040,  9.1440,  0.0000,  !- X3, Y3, Z3
  70.1040,  9.1440,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  9.1440,  4.2683,  !- X1, Y1, Z1
  70.1040,  9.1440,  0.0000,  !- X2, Y2, Z2
  64.0080,  9.1440,  0.0000,  !- X3, Y3, Z3
  64.0080,  9.1440,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  4.5720,  4.2683,  !- X1, Y1, Z1
  64.0080,  4.5720,  0.0000,  !- X2, Y2, Z2
  70.1040,  4.5720,  0.0000,  !- X3, Y3, Z3
  70.1040,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  9.1440,  4.2683,  !- X1, Y1, Z1
  64.0080,  9.1440,  0.0000,  !- X2, Y2, Z2
  64.0080,  4.5720,  0.0000,  !- X3, Y3, Z3
  64.0080,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_Trauma2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  53.3400,  4.2683,  !- X1, Y1, Z1
  64.0080,  48.7680,  4.2683,  !- X2, Y2, Z2
  70.1040,  48.7680,  4.2683,  !- X3, Y3, Z3
  70.1040,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_Trauma2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  0.0000,  !- X1, Y1, Z1
  70.1040,  48.7680,  0.0000,  !- X2, Y2, Z2
  64.0080,  48.7680,  0.0000,  !- X3, Y3, Z3
  64.0080,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  ER_Trauma2_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  48.7680,  4.2683,  !- X1, Y1, Z1
  70.1040,  48.7680,  0.0000,  !- X2, Y2, Z2
  70.1040,  53.3400,  0.0000,  !- X3, Y3, Z3
  70.1040,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  ER_Trauma2_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  4.2683,  !- X1, Y1, Z1
  70.1040,  53.3400,  0.0000,  !- X2, Y2, Z2
  64.0080,  53.3400,  0.0000,  !- X3, Y3, Z3
  64.0080,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Trauma2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  48.7680,  4.2683,  !- X1, Y1, Z1
  64.0080,  48.7680,  0.0000,  !- X2, Y2, Z2
  70.1040,  48.7680,  0.0000,  !- X3, Y3, Z3
  70.1040,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam4_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Trauma2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  53.3400,  4.2683,  !- X1, Y1, Z1
  64.0080,  53.3400,  0.0000,  !- X2, Y2, Z2
  64.0080,  48.7680,  0.0000,  !- X3, Y3, Z3
  64.0080,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam5_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  4.2683,  !- X1, Y1, Z1
  39.6240,  48.7680,  4.2683,  !- X2, Y2, Z2
  45.7200,  48.7680,  4.2683,  !- X3, Y3, Z3
  45.7200,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam5_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  53.3400,  0.0000,  !- X1, Y1, Z1
  45.7200,  48.7680,  0.0000,  !- X2, Y2, Z2
  39.6240,  48.7680,  0.0000,  !- X3, Y3, Z3
  39.6240,  53.3400,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam5_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  48.7680,  4.2683,  !- X1, Y1, Z1
  45.7200,  48.7680,  0.0000,  !- X2, Y2, Z2
  45.7200,  53.3400,  0.0000,  !- X3, Y3, Z3
  45.7200,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.7200,  53.3400,  4.2683,  !- X1, Y1, Z1
  45.7200,  53.3400,  0.0000,  !- X2, Y2, Z2
  39.6240,  53.3400,  0.0000,  !- X3, Y3, Z3
  39.6240,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam5_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  48.7680,  4.2683,  !- X1, Y1, Z1
  39.6240,  48.7680,  0.0000,  !- X2, Y2, Z2
  45.7200,  48.7680,  0.0000,  !- X3, Y3, Z3
  45.7200,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_Exam5_Mult4_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_Exam5_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  4.2683,  !- X1, Y1, Z1
  39.6240,  53.3400,  0.0000,  !- X2, Y2, Z2
  39.6240,  48.7680,  0.0000,  !- X3, Y3, Z3
  39.6240,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  39.6240,  4.5720,  4.2683,  !- X1, Y1, Z1
  64.0080,  4.5720,  4.2683,  !- X2, Y2, Z2
  64.0080,  13.7160,  4.2683,  !- X3, Y3, Z3
  70.1040,  13.7160,  4.2683,  !- X4, Y4, Z4
  70.1040,  39.6240,  4.2683,  !- X5, Y5, Z5
  64.0080,  39.6240,  4.2683,  !- X6, Y6, Z6
  64.0080,  48.7680,  4.2683,  !- X7, Y7, Z7
  39.6240,  48.7680,  4.2683;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  39.6240,  4.5720,  0.0000,  !- X1, Y1, Z1
  39.6240,  48.7680,  0.0000,  !- X2, Y2, Z2
  64.0080,  48.7680,  0.0000,  !- X3, Y3, Z3
  64.0080,  39.6240,  0.0000,  !- X4, Y4, Z4
  70.1040,  39.6240,  0.0000,  !- X5, Y5, Z5
  70.1040,  13.7160,  0.0000,  !- X6, Y6, Z6
  64.0080,  13.7160,  0.0000,  !- X7, Y7, Z7
  64.0080,  4.5720,  0.0000;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  13.7160,  4.2683,  !- X1, Y1, Z1
  70.1040,  13.7160,  0.0000,  !- X2, Y2, Z2
  70.1040,  39.6240,  0.0000,  !- X3, Y3, Z3
  70.1040,  39.6240,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  48.7680,  4.2683,  !- X1, Y1, Z1
  64.0080,  48.7680,  0.0000,  !- X2, Y2, Z2
  39.6240,  48.7680,  0.0000,  !- X3, Y3, Z3
  39.6240,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  4.2683,  !- X1, Y1, Z1
  39.6240,  4.5720,  0.0000,  !- X2, Y2, Z2
  64.0080,  4.5720,  0.0000,  !- X3, Y3, Z3
  64.0080,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  48.7680,  4.2683,  !- X1, Y1, Z1
  39.6240,  48.7680,  0.0000,  !- X2, Y2, Z2
  39.6240,  4.5720,  0.0000,  !- X3, Y3, Z3
  39.6240,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  4.5720,  4.2683,  !- X1, Y1, Z1
  64.0080,  4.5720,  0.0000,  !- X2, Y2, Z2
  64.0080,  13.7160,  0.0000,  !- X3, Y3, Z3
  64.0080,  13.7160,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  39.6240,  4.2683,  !- X1, Y1, Z1
  70.1040,  39.6240,  0.0000,  !- X2, Y2, Z2
  64.0080,  39.6240,  0.0000,  !- X3, Y3, Z3
  64.0080,  39.6240,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  13.7160,  4.2683,  !- X1, Y1, Z1
  64.0080,  13.7160,  0.0000,  !- X2, Y2, Z2
  70.1040,  13.7160,  0.0000,  !- X3, Y3, Z3
  70.1040,  13.7160,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ER_NurseStat_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0080,  39.6240,  4.2683,  !- X1, Y1, Z1
  64.0080,  39.6240,  0.0000,  !- X2, Y2, Z2
  64.0080,  48.7680,  0.0000,  !- X3, Y3, Z3
  64.0080,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  21.3415,  8.5366,  !- X1, Y1, Z1
  0.0000,  0.0000,  8.5366,  !- X2, Y2, Z2
  28.9560,  0.0000,  8.5366,  !- X3, Y3, Z3
  28.9560,  21.3415,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  21.3415,  4.2683,  !- X1, Y1, Z1
  28.9560,  0.0000,  4.2683,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.2683,  !- X3, Y3, Z3
  0.0000,  21.3415,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  0.0000,  8.5366,  !- X1, Y1, Z1
  28.9560,  0.0000,  4.2683,  !- X2, Y2, Z2
  28.9560,  21.3415,  4.2683,  !- X3, Y3, Z3
  28.9560,  21.3415,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  21.3415,  8.5366,  !- X1, Y1, Z1
  28.9560,  21.3415,  4.2683,  !- X2, Y2, Z2
  0.0000,  21.3415,  4.2683,  !- X3, Y3, Z3
  0.0000,  21.3415,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.5366,  !- X1, Y1, Z1
  0.0000,  0.0000,  4.2683,  !- X2, Y2, Z2
  28.9560,  0.0000,  4.2683,  !- X3, Y3, Z3
  28.9560,  0.0000,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  ICU_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  21.3415,  8.5366,  !- X1, Y1, Z1
  0.0000,  21.3415,  4.2683,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.2683,  !- X3, Y3, Z3
  0.0000,  0.0000,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  21.3415,  8.5366,  !- X1, Y1, Z1
  28.9560,  21.3415,  8.5366,  !- X2, Y2, Z2
  28.9560,  48.7680,  8.5366,  !- X3, Y3, Z3
  4.5720,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  21.3415,  4.2683,  !- X1, Y1, Z1
  4.5720,  48.7680,  4.2683,  !- X2, Y2, Z2
  28.9560,  48.7680,  4.2683,  !- X3, Y3, Z3
  28.9560,  21.3415,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  21.3415,  8.5366,  !- X1, Y1, Z1
  28.9560,  21.3415,  4.2683,  !- X2, Y2, Z2
  28.9560,  48.7680,  4.2683,  !- X3, Y3, Z3
  28.9560,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  48.7680,  8.5366,  !- X1, Y1, Z1
  28.9560,  48.7680,  4.2683,  !- X2, Y2, Z2
  4.5720,  48.7680,  4.2683,  !- X3, Y3, Z3
  4.5720,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  21.3415,  8.5366,  !- X1, Y1, Z1
  4.5720,  21.3415,  4.2683,  !- X2, Y2, Z2
  28.9560,  21.3415,  4.2683,  !- X3, Y3, Z3
  28.9560,  21.3415,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ICU_NurseSat_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ICU_NurseSat_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  48.7680,  8.5366,  !- X1, Y1, Z1
  4.5720,  48.7680,  4.2683,  !- X2, Y2, Z2
  4.5720,  21.3415,  4.2683,  !- X3, Y3, Z3
  4.5720,  21.3415,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.3840,  53.3400,  8.5366,  !- X1, Y1, Z1
  24.3840,  48.7680,  8.5366,  !- X2, Y2, Z2
  28.9560,  48.7680,  8.5366,  !- X3, Y3, Z3
  28.9560,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  4.2683,  !- X1, Y1, Z1
  28.9560,  48.7680,  4.2683,  !- X2, Y2, Z2
  24.3840,  48.7680,  4.2683,  !- X3, Y3, Z3
  24.3840,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  48.7680,  8.5366,  !- X1, Y1, Z1
  28.9560,  48.7680,  4.2683,  !- X2, Y2, Z2
  28.9560,  53.3400,  4.2683,  !- X3, Y3, Z3
  28.9560,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  8.5366,  !- X1, Y1, Z1
  28.9560,  53.3400,  4.2683,  !- X2, Y2, Z2
  24.3840,  53.3400,  4.2683,  !- X3, Y3, Z3
  24.3840,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.3840,  48.7680,  8.5366,  !- X1, Y1, Z1
  24.3840,  48.7680,  4.2683,  !- X2, Y2, Z2
  28.9560,  48.7680,  4.2683,  !- X3, Y3, Z3
  28.9560,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.3840,  53.3400,  8.5366,  !- X1, Y1, Z1
  24.3840,  53.3400,  4.2683,  !- X2, Y2, Z2
  24.3840,  48.7680,  4.2683,  !- X3, Y3, Z3
  24.3840,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  8.5366,  !- X1, Y1, Z1
  0.0000,  48.7680,  8.5366,  !- X2, Y2, Z2
  6.0960,  48.7680,  8.5366,  !- X3, Y3, Z3
  6.0960,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  53.3400,  4.2683,  !- X1, Y1, Z1
  6.0960,  48.7680,  4.2683,  !- X2, Y2, Z2
  0.0000,  48.7680,  4.2683,  !- X3, Y3, Z3
  0.0000,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  48.7680,  8.5366,  !- X1, Y1, Z1
  6.0960,  48.7680,  4.2683,  !- X2, Y2, Z2
  6.0960,  53.3400,  4.2683,  !- X3, Y3, Z3
  6.0960,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  53.3400,  8.5366,  !- X1, Y1, Z1
  6.0960,  53.3400,  4.2683,  !- X2, Y2, Z2
  0.0000,  53.3400,  4.2683,  !- X3, Y3, Z3
  0.0000,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7680,  8.5366,  !- X1, Y1, Z1
  0.0000,  48.7680,  4.2683,  !- X2, Y2, Z2
  6.0960,  48.7680,  4.2683,  !- X3, Y3, Z3
  6.0960,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  8.5366,  !- X1, Y1, Z1
  0.0000,  53.3400,  4.2683,  !- X2, Y2, Z2
  0.0000,  48.7680,  4.2683,  !- X3, Y3, Z3
  0.0000,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7680,  8.5366,  !- X1, Y1, Z1
  0.0000,  44.1960,  8.5366,  !- X2, Y2, Z2
  4.5720,  44.1960,  8.5366,  !- X3, Y3, Z3
  4.5720,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  48.7680,  4.2683,  !- X1, Y1, Z1
  4.5720,  44.1960,  4.2683,  !- X2, Y2, Z2
  0.0000,  44.1960,  4.2683,  !- X3, Y3, Z3
  0.0000,  48.7680,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  44.1960,  8.5366,  !- X1, Y1, Z1
  4.5720,  44.1960,  4.2683,  !- X2, Y2, Z2
  4.5720,  48.7680,  4.2683,  !- X3, Y3, Z3
  4.5720,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  48.7680,  8.5366,  !- X1, Y1, Z1
  4.5720,  48.7680,  4.2683,  !- X2, Y2, Z2
  0.0000,  48.7680,  4.2683,  !- X3, Y3, Z3
  0.0000,  48.7680,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  44.1960,  8.5366,  !- X1, Y1, Z1
  0.0000,  44.1960,  4.2683,  !- X2, Y2, Z2
  4.5720,  44.1960,  4.2683,  !- X3, Y3, Z3
  4.5720,  44.1960,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7680,  8.5366,  !- X1, Y1, Z1
  0.0000,  48.7680,  4.2683,  !- X2, Y2, Z2
  0.0000,  44.1960,  4.2683,  !- X3, Y3, Z3
  0.0000,  44.1960,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_5_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Kitchen_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  21.3415,  !- X1, Y1, Z1
  39.6240,  22.8600,  21.3415,  !- X2, Y2, Z2
  70.1040,  22.8600,  21.3415,  !- X3, Y3, Z3
  70.1040,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Kitchen_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  17.0732,  !- X1, Y1, Z1
  70.1040,  22.8600,  17.0732,  !- X2, Y2, Z2
  39.6240,  22.8600,  17.0732,  !- X3, Y3, Z3
  39.6240,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_5_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  21.3415,  !- X1, Y1, Z1
  39.6240,  42.6720,  17.0732,  !- X2, Y2, Z2
  39.6240,  22.8600,  17.0732,  !- X3, Y3, Z3
  39.6240,  22.8600,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_5_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  21.3415,  !- X1, Y1, Z1
  39.6240,  53.3400,  17.0732,  !- X2, Y2, Z2
  39.6240,  42.6720,  17.0732,  !- X3, Y3, Z3
  39.6240,  42.6720,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Kitchen_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  22.8600,  21.3415,  !- X1, Y1, Z1
  70.1040,  22.8600,  17.0732,  !- X2, Y2, Z2
  70.1040,  53.3400,  17.0732,  !- X3, Y3, Z3
  70.1040,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Kitchen_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  21.3415,  !- X1, Y1, Z1
  70.1040,  53.3400,  17.0732,  !- X2, Y2, Z2
  39.6240,  53.3400,  17.0732,  !- X3, Y3, Z3
  39.6240,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Flr_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  22.8600,  21.3415,  !- X1, Y1, Z1
  39.6240,  22.8600,  17.0732,  !- X2, Y2, Z2
  70.1040,  22.8600,  17.0732,  !- X3, Y3, Z3
  70.1040,  22.8600,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Lab_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  9.1440,  33.5280,  12.8049,  !- X1, Y1, Z1
  9.1440,  10.6680,  12.8049,  !- X2, Y2, Z2
  28.9560,  10.6680,  12.8049,  !- X3, Y3, Z3
  28.9560,  19.8120,  12.8049,  !- X4, Y4, Z4
  15.2400,  19.8120,  12.8049,  !- X5, Y5, Z5
  15.2400,  33.5280,  12.8049;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Lab_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Lab_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  9.1440,  33.5280,  8.5366,  !- X1, Y1, Z1
  15.2400,  33.5280,  8.5366,  !- X2, Y2, Z2
  15.2400,  19.8120,  8.5366,  !- X3, Y3, Z3
  28.9560,  19.8120,  8.5366,  !- X4, Y4, Z4
  28.9560,  10.6680,  8.5366,  !- X5, Y5, Z5
  9.1440,  10.6680,  8.5366;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  19.8120,  12.8049,  !- X1, Y1, Z1
  15.2400,  19.8120,  8.5366,  !- X2, Y2, Z2
  15.2400,  33.5280,  8.5366,  !- X3, Y3, Z3
  15.2400,  33.5280,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  33.5280,  12.8049,  !- X1, Y1, Z1
  15.2400,  33.5280,  8.5366,  !- X2, Y2, Z2
  9.1440,  33.5280,  8.5366,  !- X3, Y3, Z3
  9.1440,  33.5280,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  10.6680,  12.8049,  !- X1, Y1, Z1
  28.9560,  10.6680,  8.5366,  !- X2, Y2, Z2
  28.9560,  19.8120,  8.5366,  !- X3, Y3, Z3
  28.9560,  19.8120,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  19.8120,  12.8049,  !- X1, Y1, Z1
  28.9560,  19.8120,  8.5366,  !- X2, Y2, Z2
  15.2400,  19.8120,  8.5366,  !- X3, Y3, Z3
  15.2400,  19.8120,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  10.6680,  12.8049,  !- X1, Y1, Z1
  9.1440,  10.6680,  8.5366,  !- X2, Y2, Z2
  28.9560,  10.6680,  8.5366,  !- X3, Y3, Z3
  28.9560,  10.6680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  33.5820,  12.8049,  !- X1, Y1, Z1
  9.1440,  33.5820,  8.5366,  !- X2, Y2, Z2
  9.1440,  10.6680,  8.5366,  !- X3, Y3, Z3
  9.1440,  10.6680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Lab_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  9.1440,  33.5280,  17.0732,  !- X1, Y1, Z1
  9.1440,  10.6680,  17.0732,  !- X2, Y2, Z2
  28.9560,  10.6680,  17.0732,  !- X3, Y3, Z3
  28.9560,  19.8120,  17.0732,  !- X4, Y4, Z4
  15.2400,  19.8120,  17.0732,  !- X5, Y5, Z5
  15.2400,  33.5280,  17.0732;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Lab_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Lab_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  9.1440,  33.5280,  12.8049,  !- X1, Y1, Z1
  15.2400,  33.5280,  12.8049,  !- X2, Y2, Z2
  15.2400,  19.8120,  12.8049,  !- X3, Y3, Z3
  28.9560,  19.8120,  12.8049,  !- X4, Y4, Z4
  28.9560,  10.6680,  12.8049,  !- X5, Y5, Z5
  9.1440,  10.6680,  12.8049;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  19.8120,  17.0732,  !- X1, Y1, Z1
  15.2400,  19.8120,  12.8049,  !- X2, Y2, Z2
  15.2400,  33.5280,  12.8049,  !- X3, Y3, Z3
  15.2400,  33.5280,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  33.5280,  17.0732,  !- X1, Y1, Z1
  15.2400,  33.5280,  12.8049,  !- X2, Y2, Z2
  9.1440,  33.5280,  12.8049,  !- X3, Y3, Z3
  9.1440,  33.5280,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  10.6680,  17.0732,  !- X1, Y1, Z1
  28.9560,  10.6680,  12.8049,  !- X2, Y2, Z2
  28.9560,  19.8120,  12.8049,  !- X3, Y3, Z3
  28.9560,  19.8120,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  19.8120,  17.0732,  !- X1, Y1, Z1
  28.9560,  19.8120,  12.8049,  !- X2, Y2, Z2
  15.2400,  19.8120,  12.8049,  !- X3, Y3, Z3
  15.2400,  19.8120,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  10.6680,  17.0732,  !- X1, Y1, Z1
  9.1440,  10.6680,  12.8049,  !- X2, Y2, Z2
  28.9560,  10.6680,  12.8049,  !- X3, Y3, Z3
  28.9560,  10.6680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lab_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_4_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  33.5820,  17.0732,  !- X1, Y1, Z1
  9.1440,  33.5820,  12.8049,  !- X2, Y2, Z2
  9.1440,  10.6680,  12.8049,  !- X3, Y3, Z3
  9.1440,  10.6680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  0.0000,  0.0000,  4.2683,  !- X1, Y1, Z1
  6.0960,  0.0000,  4.2683,  !- X2, Y2, Z2
  6.0960,  4.5720,  4.2683,  !- X3, Y3, Z3
  21.3415,  4.5720,  4.2683,  !- X4, Y4, Z4
  21.3415,  0.0000,  4.2683,  !- X5, Y5, Z5
  28.9560,  0.0000,  4.2683,  !- X6, Y6, Z6
  28.9560,  53.3400,  4.2683,  !- X7, Y7, Z7
  0.0000,  53.3400,  4.2683;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  53.3400,  0.0000,  !- X2, Y2, Z2
  28.9560,  53.3400,  0.0000,  !- X3, Y3, Z3
  28.9560,  0.0000,  0.0000,  !- X4, Y4, Z4
  21.3415,  0.0000,  0.0000,  !- X5, Y5, Z5
  21.3415,  4.5720,  0.0000,  !- X6, Y6, Z6
  6.0960,  4.5720,  0.0000,  !- X7, Y7, Z7
  6.0960,  0.0000,  0.0000;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  15.2400,  4.2683,  !- X1, Y1, Z1
  28.9560,  15.2400,  0.0000,  !- X2, Y2, Z2
  28.9560,  53.3400,  0.0000,  !- X3, Y3, Z3
  28.9560,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.2683,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  6.0960,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  4.2683,  !- X1, Y1, Z1
  0.0000,  53.3400,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  0.0000,  4.2683,  !- X1, Y1, Z1
  28.9560,  0.0000,  0.0000,  !- X2, Y2, Z2
  28.9560,  15.2400,  0.0000,  !- X3, Y3, Z3
  28.9560,  15.2400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.3415,  0.0000,  4.2683,  !- X1, Y1, Z1
  21.3415,  0.0000,  0.0000,  !- X2, Y2, Z2
  28.9560,  0.0000,  0.0000,  !- X3, Y3, Z3
  28.9560,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  0.0000,  4.2683,  !- X1, Y1, Z1
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0960,  4.5720,  0.0000,  !- X3, Y3, Z3
  6.0960,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  4.5720,  4.2683,  !- X1, Y1, Z1
  6.0960,  4.5720,  0.0000,  !- X2, Y2, Z2
  21.3415,  4.5720,  0.0000,  !- X3, Y3, Z3
  21.3415,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.3415,  4.5720,  4.2683,  !- X1, Y1, Z1
  21.3415,  4.5720,  0.0000,  !- X2, Y2, Z2
  21.3415,  0.0000,  0.0000,  !- X3, Y3, Z3
  21.3415,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Lobby_Records_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  53.3400,  4.2683,  !- X1, Y1, Z1
  28.9560,  53.3400,  0.0000,  !- X2, Y2, Z2
  0.0000,  53.3400,  0.0000,  !- X3, Y3, Z3
  0.0000,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Flr_5_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  0.0000,  21.3415,  !- X1, Y1, Z1
  39.6240,  0.0000,  21.3415,  !- X2, Y2, Z2
  39.6240,  42.6720,  21.3415,  !- X3, Y3, Z3
  15.2400,  42.6720,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Flr_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  0.0000,  17.0732,  !- X1, Y1, Z1
  15.2400,  42.6720,  17.0732,  !- X2, Y2, Z2
  39.6240,  42.6720,  17.0732,  !- X3, Y3, Z3
  39.6240,  0.0000,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Flr_5_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Flr_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  21.3415,  !- X1, Y1, Z1
  39.6240,  0.0000,  17.0732,  !- X2, Y2, Z2
  39.6240,  22.8600,  17.0732,  !- X3, Y3, Z3
  39.6240,  22.8600,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Flr_5_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  22.8600,  21.3415,  !- X1, Y1, Z1
  39.6240,  22.8600,  17.0732,  !- X2, Y2, Z2
  39.6240,  42.6720,  17.0732,  !- X3, Y3, Z3
  39.6240,  42.6720,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Flr_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_5_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  21.3415,  !- X1, Y1, Z1
  39.6240,  42.6720,  17.0732,  !- X2, Y2, Z2
  15.2400,  42.6720,  17.0732,  !- X3, Y3, Z3
  15.2400,  42.6720,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Flr_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  0.0000,  21.3415,  !- X1, Y1, Z1
  15.2400,  0.0000,  17.0732,  !- X2, Y2, Z2
  39.6240,  0.0000,  17.0732,  !- X3, Y3, Z3
  39.6240,  0.0000,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Flr_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  42.6720,  21.3415,  !- X1, Y1, Z1
  15.2400,  42.6720,  17.0732,  !- X2, Y2, Z2
  15.2400,  0.0000,  17.0732,  !- X3, Y3, Z3
  15.2400,  0.0000,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  9.1440,  42.6720,  12.8049,  !- X1, Y1, Z1
  9.1440,  33.5280,  12.8049,  !- X2, Y2, Z2
  15.2400,  33.5280,  12.8049,  !- X3, Y3, Z3
  15.2400,  19.8120,  12.8049,  !- X4, Y4, Z4
  28.9560,  19.8120,  12.8049,  !- X5, Y5, Z5
  28.9560,  10.6680,  12.8049,  !- X6, Y6, Z6
  60.9600,  10.6680,  12.8049,  !- X7, Y7, Z7
  60.9600,  19.8120,  12.8049,  !- X8, Y8, Z8
  39.6240,  19.8120,  12.8049,  !- X9, Y9, Z9
  39.6240,  42.6720,  12.8049;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  9.1440,  42.6720,  8.5366,  !- X1, Y1, Z1
  39.6240,  42.6720,  8.5366,  !- X2, Y2, Z2
  39.6240,  19.8120,  8.5366,  !- X3, Y3, Z3
  60.9600,  19.8120,  8.5366,  !- X4, Y4, Z4
  60.9600,  10.6680,  8.5366,  !- X5, Y5, Z5
  28.9560,  10.6680,  8.5366,  !- X6, Y6, Z6
  28.9560,  19.8120,  8.5366,  !- X7, Y7, Z7
  15.2400,  19.8120,  8.5366,  !- X8, Y8, Z8
  15.2400,  33.5280,  8.5366,  !- X9, Y9, Z9
  9.1440,  33.5280,  8.5366;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PhysTherapy_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  19.8120,  12.8049,  !- X1, Y1, Z1
  39.6240,  19.8120,  8.5366,  !- X2, Y2, Z2
  39.6240,  42.6720,  8.5366,  !- X3, Y3, Z3
  39.6240,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PhysTherapy_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  19.8120,  12.8049,  !- X1, Y1, Z1
  60.9600,  19.8120,  8.5366,  !- X2, Y2, Z2
  39.6240,  19.8120,  8.5366,  !- X3, Y3, Z3
  39.6240,  19.8120,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  10.6680,  12.8049,  !- X1, Y1, Z1
  28.9560,  10.6680,  8.5366,  !- X2, Y2, Z2
  60.9600,  10.6680,  8.5366,  !- X3, Y3, Z3
  60.9600,  10.6680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  42.6720,  12.8049,  !- X1, Y1, Z1
  9.1440,  42.6720,  8.5366,  !- X2, Y2, Z2
  9.1440,  33.5280,  8.5366,  !- X3, Y3, Z3
  9.1440,  33.5280,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  10.6680,  12.8049,  !- X1, Y1, Z1
  60.9600,  10.6680,  8.5366,  !- X2, Y2, Z2
  60.9600,  19.8120,  8.5366,  !- X3, Y3, Z3
  60.9600,  19.8120,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  12.8049,  !- X1, Y1, Z1
  39.6240,  42.6720,  8.5366,  !- X2, Y2, Z2
  9.1440,  42.6720,  8.5366,  !- X3, Y3, Z3
  9.1440,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  33.5280,  12.8049,  !- X1, Y1, Z1
  9.1440,  33.5280,  8.5366,  !- X2, Y2, Z2
  15.2400,  33.5280,  8.5366,  !- X3, Y3, Z3
  15.2400,  33.5280,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  33.5280,  12.8049,  !- X1, Y1, Z1
  15.2400,  33.5280,  8.5366,  !- X2, Y2, Z2
  15.2400,  19.8120,  8.5366,  !- X3, Y3, Z3
  15.2400,  19.8120,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  19.8120,  12.8049,  !- X1, Y1, Z1
  15.2400,  19.8120,  8.5366,  !- X2, Y2, Z2
  28.9560,  19.8120,  8.5366,  !- X3, Y3, Z3
  28.9560,  19.8120,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_3_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  19.8120,  12.8049,  !- X1, Y1, Z1
  28.9560,  19.8120,  8.5366,  !- X2, Y2, Z2
  28.9560,  10.6680,  8.5366,  !- X3, Y3, Z3
  28.9560,  10.6680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  9.1440,  42.6720,  17.0732,  !- X1, Y1, Z1
  9.1440,  33.5280,  17.0732,  !- X2, Y2, Z2
  15.2400,  33.5280,  17.0732,  !- X3, Y3, Z3
  15.2400,  19.8120,  17.0732,  !- X4, Y4, Z4
  28.9560,  19.8120,  17.0732,  !- X5, Y5, Z5
  28.9560,  10.6680,  17.0732,  !- X6, Y6, Z6
  60.9600,  10.6680,  17.0732,  !- X7, Y7, Z7
  60.9600,  19.8120,  17.0732,  !- X8, Y8, Z8
  39.6240,  19.8120,  17.0732,  !- X9, Y9, Z9
  39.6240,  42.6720,  17.0732;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  9.1440,  42.6720,  12.8049,  !- X1, Y1, Z1
  39.6240,  42.6720,  12.8049,  !- X2, Y2, Z2
  39.6240,  19.8120,  12.8049,  !- X3, Y3, Z3
  60.9600,  19.8120,  12.8049,  !- X4, Y4, Z4
  60.9600,  10.6680,  12.8049,  !- X5, Y5, Z5
  28.9560,  10.6680,  12.8049,  !- X6, Y6, Z6
  28.9560,  19.8120,  12.8049,  !- X7, Y7, Z7
  15.2400,  19.8120,  12.8049,  !- X8, Y8, Z8
  15.2400,  33.5280,  12.8049,  !- X9, Y9, Z9
  9.1440,  33.5280,  12.8049;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Radiology_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  19.8120,  17.0732,  !- X1, Y1, Z1
  39.6240,  19.8120,  12.8049,  !- X2, Y2, Z2
  39.6240,  42.6720,  12.8049,  !- X3, Y3, Z3
  39.6240,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Radiology_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  19.8120,  17.0732,  !- X1, Y1, Z1
  60.9600,  19.8120,  12.8049,  !- X2, Y2, Z2
  39.6240,  19.8120,  12.8049,  !- X3, Y3, Z3
  39.6240,  19.8120,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  10.6680,  17.0732,  !- X1, Y1, Z1
  28.9560,  10.6680,  12.8049,  !- X2, Y2, Z2
  60.9600,  10.6680,  12.8049,  !- X3, Y3, Z3
  60.9600,  10.6680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  42.6720,  17.0732,  !- X1, Y1, Z1
  9.1440,  42.6720,  12.8049,  !- X2, Y2, Z2
  9.1440,  33.5280,  12.8049,  !- X3, Y3, Z3
  9.1440,  33.5280,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  10.6680,  17.0732,  !- X1, Y1, Z1
  60.9600,  10.6680,  12.8049,  !- X2, Y2, Z2
  60.9600,  19.8120,  12.8049,  !- X3, Y3, Z3
  60.9600,  19.8120,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  AIR-WALL,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  17.0732,  !- X1, Y1, Z1
  39.6240,  42.6720,  12.8049,  !- X2, Y2, Z2
  9.1440,  42.6720,  12.8049,  !- X3, Y3, Z3
  9.1440,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  33.5280,  17.0732,  !- X1, Y1, Z1
  9.1440,  33.5280,  12.8049,  !- X2, Y2, Z2
  15.2400,  33.5280,  12.8049,  !- X3, Y3, Z3
  15.2400,  33.5280,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  33.5280,  17.0732,  !- X1, Y1, Z1
  15.2400,  33.5280,  12.8049,  !- X2, Y2, Z2
  15.2400,  19.8120,  12.8049,  !- X3, Y3, Z3
  15.2400,  19.8120,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.2400,  19.8120,  17.0732,  !- X1, Y1, Z1
  15.2400,  19.8120,  12.8049,  !- X2, Y2, Z2
  28.9560,  19.8120,  12.8049,  !- X3, Y3, Z3
  28.9560,  19.8120,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  NurseSat_Lobby_Flr_4_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lab_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.9560,  19.8120,  17.0732,  !- X1, Y1, Z1
  28.9560,  19.8120,  12.8049,  !- X2, Y2, Z2
  28.9560,  10.6680,  12.8049,  !- X3, Y3, Z3
  28.9560,  10.6680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR1_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  53.3400,  8.5366,  !- X1, Y1, Z1
  60.9600,  47.2440,  8.5366,  !- X2, Y2, Z2
  70.1040,  47.2440,  8.5366,  !- X3, Y3, Z3
  70.1040,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR1_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  4.2683,  !- X1, Y1, Z1
  70.1040,  47.2440,  4.2683,  !- X2, Y2, Z2
  60.9600,  47.2440,  4.2683,  !- X3, Y3, Z3
  60.9600,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  47.2440,  8.5366,  !- X1, Y1, Z1
  70.1040,  47.2440,  4.2683,  !- X2, Y2, Z2
  70.1040,  53.3400,  4.2683,  !- X3, Y3, Z3
  70.1040,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  8.5366,  !- X1, Y1, Z1
  70.1040,  53.3400,  4.2683,  !- X2, Y2, Z2
  60.9600,  53.3400,  4.2683,  !- X3, Y3, Z3
  60.9600,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR1_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  47.2440,  8.5366,  !- X1, Y1, Z1
  60.9600,  47.2440,  4.2683,  !- X2, Y2, Z2
  70.1040,  47.2440,  4.2683,  !- X3, Y3, Z3
  70.1040,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR1_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR1_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  53.3400,  8.5366,  !- X1, Y1, Z1
  60.9600,  53.3400,  4.2683,  !- X2, Y2, Z2
  60.9600,  47.2440,  4.2683,  !- X3, Y3, Z3
  60.9600,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  47.2440,  8.5366,  !- X1, Y1, Z1
  60.9600,  41.1480,  8.5366,  !- X2, Y2, Z2
  70.1040,  41.1480,  8.5366,  !- X3, Y3, Z3
  70.1040,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  47.2440,  4.2683,  !- X1, Y1, Z1
  70.1040,  41.1480,  4.2683,  !- X2, Y2, Z2
  60.9600,  41.1480,  4.2683,  !- X3, Y3, Z3
  60.9600,  47.2440,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  41.1480,  8.5366,  !- X1, Y1, Z1
  70.1040,  41.1480,  4.2683,  !- X2, Y2, Z2
  70.1040,  47.2440,  4.2683,  !- X3, Y3, Z3
  70.1040,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  47.2440,  8.5366,  !- X1, Y1, Z1
  70.1040,  47.2440,  4.2683,  !- X2, Y2, Z2
  60.9600,  47.2440,  4.2683,  !- X3, Y3, Z3
  60.9600,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  41.1480,  8.5366,  !- X1, Y1, Z1
  60.9600,  41.1480,  4.2683,  !- X2, Y2, Z2
  70.1040,  41.1480,  4.2683,  !- X3, Y3, Z3
  70.1040,  41.1480,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR2_Mult5_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  47.2440,  8.5366,  !- X1, Y1, Z1
  60.9600,  47.2440,  4.2683,  !- X2, Y2, Z2
  60.9600,  41.1480,  4.2683,  !- X3, Y3, Z3
  60.9600,  41.1480,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR3_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  8.5366,  !- X1, Y1, Z1
  39.6240,  47.2440,  8.5366,  !- X2, Y2, Z2
  48.7680,  47.2440,  8.5366,  !- X3, Y3, Z3
  48.7680,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR3_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  53.3400,  4.2683,  !- X1, Y1, Z1
  48.7680,  47.2440,  4.2683,  !- X2, Y2, Z2
  39.6240,  47.2440,  4.2683,  !- X3, Y3, Z3
  39.6240,  53.3400,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR3_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  47.2440,  8.5366,  !- X1, Y1, Z1
  48.7680,  47.2440,  4.2683,  !- X2, Y2, Z2
  48.7680,  53.3400,  4.2683,  !- X3, Y3, Z3
  48.7680,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  53.3400,  8.5366,  !- X1, Y1, Z1
  48.7680,  53.3400,  4.2683,  !- X2, Y2, Z2
  39.6240,  53.3400,  4.2683,  !- X3, Y3, Z3
  39.6240,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR3_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  47.2440,  8.5366,  !- X1, Y1, Z1
  39.6240,  47.2440,  4.2683,  !- X2, Y2, Z2
  48.7680,  47.2440,  4.2683,  !- X3, Y3, Z3
  48.7680,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR3_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR3_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  8.5366,  !- X1, Y1, Z1
  39.6240,  53.3400,  4.2683,  !- X2, Y2, Z2
  39.6240,  47.2440,  4.2683,  !- X3, Y3, Z3
  39.6240,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  47.2440,  8.5366,  !- X1, Y1, Z1
  39.6240,  22.8600,  8.5366,  !- X2, Y2, Z2
  48.7680,  22.8600,  8.5366,  !- X3, Y3, Z3
  48.7680,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  47.2440,  4.2683,  !- X1, Y1, Z1
  48.7680,  22.8600,  4.2683,  !- X2, Y2, Z2
  39.6240,  22.8600,  4.2683,  !- X3, Y3, Z3
  39.6240,  47.2440,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  22.8600,  8.5366,  !- X1, Y1, Z1
  48.7680,  22.8600,  4.2683,  !- X2, Y2, Z2
  48.7680,  47.2440,  4.2683,  !- X3, Y3, Z3
  48.7680,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  47.2440,  8.5366,  !- X1, Y1, Z1
  48.7680,  47.2440,  4.2683,  !- X2, Y2, Z2
  39.6240,  47.2440,  4.2683,  !- X3, Y3, Z3
  39.6240,  47.2440,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  22.8600,  8.5366,  !- X1, Y1, Z1
  39.6240,  22.8600,  4.2683,  !- X2, Y2, Z2
  48.7680,  22.8600,  4.2683,  !- X3, Y3, Z3
  48.7680,  22.8600,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR4_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR4_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  47.2440,  8.5366,  !- X1, Y1, Z1
  39.6240,  47.2440,  4.2683,  !- X2, Y2, Z2
  39.6240,  22.8600,  4.2683,  !- X3, Y3, Z3
  39.6240,  22.8600,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  39.6240,  0.0000,  8.5366,  !- X1, Y1, Z1
  70.1040,  0.0000,  8.5366,  !- X2, Y2, Z2
  70.1040,  16.7640,  8.5366,  !- X3, Y3, Z3
  60.9600,  16.7640,  8.5366,  !- X4, Y4, Z4
  60.9600,  53.3400,  8.5366,  !- X5, Y5, Z5
  48.7680,  53.3400,  8.5366,  !- X6, Y6, Z6
  48.7680,  22.8600,  8.5366,  !- X7, Y7, Z7
  39.6240,  22.8600,  8.5366;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  39.6240,  0.0000,  4.2683,  !- X1, Y1, Z1
  39.6240,  22.8600,  4.2683,  !- X2, Y2, Z2
  48.7680,  22.8600,  4.2683,  !- X3, Y3, Z3
  48.7680,  53.3400,  4.2683,  !- X4, Y4, Z4
  60.9600,  53.3400,  4.2683,  !- X5, Y5, Z5
  60.9600,  16.7640,  4.2683,  !- X6, Y6, Z6
  70.1040,  16.7640,  4.2683,  !- X7, Y7, Z7
  70.1040,  0.0000,  4.2683;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  0.0000,  8.5366,  !- X1, Y1, Z1
  70.1040,  0.0000,  4.2683,  !- X2, Y2, Z2
  70.1040,  16.7640,  4.2683,  !- X3, Y3, Z3
  70.1040,  16.7640,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  53.3400,  8.5366,  !- X1, Y1, Z1
  60.9600,  53.3400,  4.2683,  !- X2, Y2, Z2
  48.7680,  53.3400,  4.2683,  !- X3, Y3, Z3
  48.7680,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  22.8600,  8.5366,  !- X1, Y1, Z1
  39.6240,  22.8600,  4.2683,  !- X2, Y2, Z2
  39.6240,  0.0000,  4.2683,  !- X3, Y3, Z3
  39.6240,  0.0000,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  16.7640,  8.5366,  !- X1, Y1, Z1
  60.9600,  16.7640,  4.2683,  !- X2, Y2, Z2
  60.9600,  53.3400,  4.2683,  !- X3, Y3, Z3
  60.9600,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  22.8600,  8.5366,  !- X1, Y1, Z1
  48.7680,  22.8600,  4.2683,  !- X2, Y2, Z2
  39.6240,  22.8600,  4.2683,  !- X3, Y3, Z3
  39.6240,  22.8600,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.7680,  53.3400,  8.5366,  !- X1, Y1, Z1
  48.7680,  53.3400,  4.2683,  !- X2, Y2, Z2
  48.7680,  22.8600,  4.2683,  !- X3, Y3, Z3
  48.7680,  22.8600,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  OR_NurseSat_Flr_2_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  16.7640,  8.5366,  !- X1, Y1, Z1
  70.1040,  16.7640,  4.2683,  !- X2, Y2, Z2
  60.9600,  16.7640,  4.2683,  !- X3, Y3, Z3
  60.9600,  16.7640,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  8.5366,  !- X1, Y1, Z1
  39.6240,  0.0000,  4.2683,  !- X2, Y2, Z2
  70.1040,  0.0000,  4.2683,  !- X3, Y3, Z3
  70.1040,  0.0000,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Flr_5_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Office1_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6220,  21.3415,  !- X1, Y1, Z1
  0.0000,  0.0000,  21.3415,  !- X2, Y2, Z2
  9.1440,  0.0000,  21.3415,  !- X3, Y3, Z3
  9.1440,  7.6220,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Flr_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Office1_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  7.6220,  17.0732,  !- X1, Y1, Z1
  9.1440,  0.0000,  17.0732,  !- X2, Y2, Z2
  0.0000,  0.0000,  17.0732,  !- X3, Y3, Z3
  0.0000,  7.6220,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Flr_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office1_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Flr_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  0.0000,  21.3415,  !- X1, Y1, Z1
  9.1440,  0.0000,  17.0732,  !- X2, Y2, Z2
  9.1440,  7.6220,  17.0732,  !- X3, Y3, Z3
  9.1440,  7.6220,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Flr_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office1_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Flr_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  7.6220,  21.3415,  !- X1, Y1, Z1
  9.1440,  7.6220,  17.0732,  !- X2, Y2, Z2
  0.0000,  7.6220,  17.0732,  !- X3, Y3, Z3
  0.0000,  7.6220,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Flr_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Office1_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  21.3415,  !- X1, Y1, Z1
  0.0000,  0.0000,  17.0732,  !- X2, Y2, Z2
  9.1440,  0.0000,  17.0732,  !- X3, Y3, Z3
  9.1440,  0.0000,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Flr_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Office1_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6220,  21.3415,  !- X1, Y1, Z1
  0.0000,  7.6220,  17.0732,  !- X2, Y2, Z2
  0.0000,  0.0000,  17.0732,  !- X3, Y3, Z3
  0.0000,  0.0000,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  4.5720,  4.2683,  !- X1, Y1, Z1
  6.0960,  0.0000,  4.2683,  !- X2, Y2, Z2
  9.1440,  0.0000,  4.2683,  !- X3, Y3, Z3
  9.1440,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  4.5720,  0.0000,  !- X1, Y1, Z1
  9.1440,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  6.0960,  4.5720,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  0.0000,  4.2683,  !- X1, Y1, Z1
  9.1440,  0.0000,  0.0000,  !- X2, Y2, Z2
  9.1440,  4.5720,  0.0000,  !- X3, Y3, Z3
  9.1440,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  4.5720,  4.2683,  !- X1, Y1, Z1
  9.1440,  4.5720,  0.0000,  !- X2, Y2, Z2
  6.0960,  4.5720,  0.0000,  !- X3, Y3, Z3
  6.0960,  4.5720,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  0.0000,  4.2683,  !- X1, Y1, Z1
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2
  9.1440,  0.0000,  0.0000,  !- X3, Y3, Z3
  9.1440,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office1_Mult4_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  4.5720,  4.2683,  !- X1, Y1, Z1
  6.0960,  4.5720,  0.0000,  !- X2, Y2, Z2
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  6.0960,  0.0000,  4.2683;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Office2_Mult5_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  15.2400,  21.3415,  !- X1, Y1, Z1
  0.0000,  7.6200,  21.3415,  !- X2, Y2, Z2
  9.1440,  7.6200,  21.3415,  !- X3, Y3, Z3
  9.1440,  15.2400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Office2_Mult5_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office2_Mult5_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  15.2400,  17.0732,  !- X1, Y1, Z1
  9.1440,  7.6200,  17.0732,  !- X2, Y2, Z2
  0.0000,  7.6200,  17.0732,  !- X3, Y3, Z3
  0.0000,  15.2400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office2_Mult5_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office2_Mult5_Flr_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  7.6220,  21.3415,  !- X1, Y1, Z1
  9.1440,  7.6220,  17.0732,  !- X2, Y2, Z2
  9.1440,  15.2400,  17.0732,  !- X3, Y3, Z3
  9.1440,  15.2400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office2_Mult5_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office2_Mult5_Flr_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  15.2400,  21.3415,  !- X1, Y1, Z1
  9.1440,  15.2400,  17.0732,  !- X2, Y2, Z2
  0.0000,  15.2400,  17.0732,  !- X3, Y3, Z3
  0.0000,  15.2400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office2_Mult5_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office2_Mult5_Flr_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6220,  21.3415,  !- X1, Y1, Z1
  0.0000,  7.6220,  17.0732,  !- X2, Y2, Z2
  9.1440,  7.6220,  17.0732,  !- X3, Y3, Z3
  9.1440,  7.6220,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Office2_Mult5_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  15.2400,  21.3415,  !- X1, Y1, Z1
  0.0000,  15.2400,  17.0732,  !- X2, Y2, Z2
  0.0000,  7.6220,  17.0732,  !- X3, Y3, Z3
  0.0000,  7.6220,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office3_Flr_5_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Office3_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  21.3415,  !- X1, Y1, Z1
  0.0000,  45.7200,  21.3415,  !- X2, Y2, Z2
  9.1440,  45.7200,  21.3415,  !- X3, Y3, Z3
  9.1440,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office3_Flr_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Office3_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office3_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  53.3400,  17.0732,  !- X1, Y1, Z1
  9.1440,  45.7200,  17.0732,  !- X2, Y2, Z2
  0.0000,  45.7200,  17.0732,  !- X3, Y3, Z3
  0.0000,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office3_Flr_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office3_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office3_Flr_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  45.7200,  21.3415,  !- X1, Y1, Z1
  9.1440,  45.7200,  17.0732,  !- X2, Y2, Z2
  9.1440,  53.3400,  17.0732,  !- X3, Y3, Z3
  9.1440,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office3_Flr_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Office3_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  53.3400,  21.3415,  !- X1, Y1, Z1
  9.1440,  53.3400,  17.0732,  !- X2, Y2, Z2
  0.0000,  53.3400,  17.0732,  !- X3, Y3, Z3
  0.0000,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office3_Flr_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office3_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office3_Flr_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  45.7200,  21.3415,  !- X1, Y1, Z1
  0.0000,  45.7200,  17.0732,  !- X2, Y2, Z2
  9.1440,  45.7200,  17.0732,  !- X3, Y3, Z3
  9.1440,  45.7200,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office3_Flr_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Office3_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  21.3415,  !- X1, Y1, Z1
  0.0000,  53.3400,  17.0732,  !- X2, Y2, Z2
  0.0000,  45.7200,  17.0732,  !- X3, Y3, Z3
  0.0000,  45.7200,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Office4_Mult6_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  53.3400,  21.3415,  !- X1, Y1, Z1
  9.1440,  48.7680,  21.3415,  !- X2, Y2, Z2
  12.1920,  48.7680,  21.3415,  !- X3, Y3, Z3
  12.1920,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Office4_Mult6_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office4_Mult6_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  12.1920,  53.3400,  17.0732,  !- X1, Y1, Z1
  12.1920,  48.7680,  17.0732,  !- X2, Y2, Z2
  9.1440,  48.7680,  17.0732,  !- X3, Y3, Z3
  9.1440,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office4_Mult6_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office4_Mult6_Flr_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  12.1920,  48.7680,  21.3415,  !- X1, Y1, Z1
  12.1920,  48.7680,  17.0732,  !- X2, Y2, Z2
  12.1920,  53.3400,  17.0732,  !- X3, Y3, Z3
  12.1920,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Office4_Mult6_Flr_5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  12.1920,  53.3400,  21.3415,  !- X1, Y1, Z1
  12.1920,  53.3400,  17.0732,  !- X2, Y2, Z2
  9.1440,  53.3400,  17.0732,  !- X3, Y3, Z3
  9.1440,  53.3400,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office4_Mult6_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office4_Mult6_Flr_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  48.7680,  21.3415,  !- X1, Y1, Z1
  9.1440,  48.7680,  17.0732,  !- X2, Y2, Z2
  12.1920,  48.7680,  17.0732,  !- X3, Y3, Z3
  12.1920,  48.7680,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office4_Mult6_Flr_5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Office4_Mult6_Flr_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  9.1440,  53.3400,  21.3415,  !- X1, Y1, Z1
  9.1440,  53.3400,  17.0732,  !- X2, Y2, Z2
  9.1440,  48.7680,  17.0732,  !- X3, Y3, Z3
  9.1440,  48.7680,  21.3415;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  12.8049,  !- X1, Y1, Z1
  39.6240,  0.0000,  12.8049,  !- X2, Y2, Z2
  44.1960,  0.0000,  12.8049,  !- X3, Y3, Z3
  44.1960,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  4.5720,  8.5366,  !- X1, Y1, Z1
  44.1960,  0.0000,  8.5366,  !- X2, Y2, Z2
  39.6240,  0.0000,  8.5366,  !- X3, Y3, Z3
  39.6240,  4.5720,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  0.0000,  12.8049,  !- X1, Y1, Z1
  44.1960,  0.0000,  8.5366,  !- X2, Y2, Z2
  44.1960,  4.5720,  8.5366,  !- X3, Y3, Z3
  44.1960,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  4.5720,  12.8049,  !- X1, Y1, Z1
  44.1960,  4.5720,  8.5366,  !- X2, Y2, Z2
  39.6240,  4.5720,  8.5366,  !- X3, Y3, Z3
  39.6240,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  12.8049,  !- X1, Y1, Z1
  39.6240,  0.0000,  8.5366,  !- X2, Y2, Z2
  44.1960,  0.0000,  8.5366,  !- X3, Y3, Z3
  44.1960,  0.0000,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  12.8049,  !- X1, Y1, Z1
  39.6240,  4.5720,  8.5366,  !- X2, Y2, Z2
  39.6240,  0.0000,  8.5366,  !- X3, Y3, Z3
  39.6240,  0.0000,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  17.0732,  !- X1, Y1, Z1
  39.6240,  0.0000,  17.0732,  !- X2, Y2, Z2
  44.1960,  0.0000,  17.0732,  !- X3, Y3, Z3
  44.1960,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  4.5720,  12.8049,  !- X1, Y1, Z1
  44.1960,  0.0000,  12.8049,  !- X2, Y2, Z2
  39.6240,  0.0000,  12.8049,  !- X3, Y3, Z3
  39.6240,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  0.0000,  17.0732,  !- X1, Y1, Z1
  44.1960,  0.0000,  12.8049,  !- X2, Y2, Z2
  44.1960,  4.5720,  12.8049,  !- X3, Y3, Z3
  44.1960,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  4.5720,  17.0732,  !- X1, Y1, Z1
  44.1960,  4.5720,  12.8049,  !- X2, Y2, Z2
  39.6240,  4.5720,  12.8049,  !- X3, Y3, Z3
  39.6240,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  0.0000,  17.0732,  !- X1, Y1, Z1
  39.6240,  0.0000,  12.8049,  !- X2, Y2, Z2
  44.1960,  0.0000,  12.8049,  !- X3, Y3, Z3
  44.1960,  0.0000,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  4.5720,  17.0732,  !- X1, Y1, Z1
  39.6240,  4.5720,  12.8049,  !- X2, Y2, Z2
  39.6240,  0.0000,  12.8049,  !- X3, Y3, Z3
  39.6240,  0.0000,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  4.5720,  12.8049,  !- X1, Y1, Z1
  62.4840,  0.0000,  12.8049,  !- X2, Y2, Z2
  70.1040,  0.0000,  12.8049,  !- X3, Y3, Z3
  70.1040,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom2_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  8.5366,  !- X1, Y1, Z1
  70.1040,  0.0000,  8.5366,  !- X2, Y2, Z2
  62.4840,  0.0000,  8.5366,  !- X3, Y3, Z3
  62.4840,  4.5720,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom2_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  0.0000,  12.8049,  !- X1, Y1, Z1
  70.1040,  0.0000,  8.5366,  !- X2, Y2, Z2
  70.1040,  4.5720,  8.5366,  !- X3, Y3, Z3
  70.1040,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom2_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  12.8049,  !- X1, Y1, Z1
  70.1040,  4.5720,  8.5366,  !- X2, Y2, Z2
  62.4840,  4.5720,  8.5366,  !- X3, Y3, Z3
  62.4840,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom2_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  0.0000,  12.8049,  !- X1, Y1, Z1
  62.4840,  0.0000,  8.5366,  !- X2, Y2, Z2
  70.1040,  0.0000,  8.5366,  !- X3, Y3, Z3
  70.1040,  0.0000,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom2_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  4.5720,  12.8049,  !- X1, Y1, Z1
  62.4840,  4.5720,  8.5366,  !- X2, Y2, Z2
  62.4840,  0.0000,  8.5366,  !- X3, Y3, Z3
  62.4840,  0.0000,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom2_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom2_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  4.5720,  17.0732,  !- X1, Y1, Z1
  62.4840,  0.0000,  17.0732,  !- X2, Y2, Z2
  70.1040,  0.0000,  17.0732,  !- X3, Y3, Z3
  70.1040,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom2_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom2_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  12.8049,  !- X1, Y1, Z1
  70.1040,  0.0000,  12.8049,  !- X2, Y2, Z2
  62.4840,  0.0000,  12.8049,  !- X3, Y3, Z3
  62.4840,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom2_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  0.0000,  17.0732,  !- X1, Y1, Z1
  70.1040,  0.0000,  12.8049,  !- X2, Y2, Z2
  70.1040,  4.5720,  12.8049,  !- X3, Y3, Z3
  70.1040,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom2_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom2_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  17.0732,  !- X1, Y1, Z1
  70.1040,  4.5720,  12.8049,  !- X2, Y2, Z2
  62.4840,  4.5720,  12.8049,  !- X3, Y3, Z3
  62.4840,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom2_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  0.0000,  17.0732,  !- X1, Y1, Z1
  62.4840,  0.0000,  12.8049,  !- X2, Y2, Z2
  70.1040,  0.0000,  12.8049,  !- X3, Y3, Z3
  70.1040,  0.0000,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom2_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom2_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  4.5720,  17.0732,  !- X1, Y1, Z1
  62.4840,  4.5720,  12.8049,  !- X2, Y2, Z2
  62.4840,  0.0000,  12.8049,  !- X3, Y3, Z3
  62.4840,  0.0000,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  8.9920,  12.8049,  !- X1, Y1, Z1
  65.5320,  4.5720,  12.8049,  !- X2, Y2, Z2
  70.1040,  4.5720,  12.8049,  !- X3, Y3, Z3
  70.1040,  8.9920,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  8.9920,  8.5366,  !- X1, Y1, Z1
  70.1040,  4.5720,  8.5366,  !- X2, Y2, Z2
  65.5320,  4.5720,  8.5366,  !- X3, Y3, Z3
  65.5320,  8.9920,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  12.8049,  !- X1, Y1, Z1
  70.1040,  4.5720,  8.5366,  !- X2, Y2, Z2
  70.1040,  8.9920,  8.5366,  !- X3, Y3, Z3
  70.1040,  8.9920,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  8.9920,  12.8049,  !- X1, Y1, Z1
  70.1040,  8.9920,  8.5366,  !- X2, Y2, Z2
  65.5320,  8.9920,  8.5366,  !- X3, Y3, Z3
  65.5320,  8.9920,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  4.5720,  12.8049,  !- X1, Y1, Z1
  65.5320,  4.5720,  8.5366,  !- X2, Y2, Z2
  70.1040,  4.5720,  8.5366,  !- X3, Y3, Z3
  70.1040,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  8.9920,  12.8049,  !- X1, Y1, Z1
  65.5320,  8.9920,  8.5366,  !- X2, Y2, Z2
  65.5320,  4.5720,  8.5366,  !- X3, Y3, Z3
  65.5320,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  8.9920,  17.0732,  !- X1, Y1, Z1
  65.5320,  4.5720,  17.0732,  !- X2, Y2, Z2
  70.1040,  4.5720,  17.0732,  !- X3, Y3, Z3
  70.1040,  8.9920,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  8.9920,  12.8049,  !- X1, Y1, Z1
  70.1040,  4.5720,  12.8049,  !- X2, Y2, Z2
  65.5320,  4.5720,  12.8049,  !- X3, Y3, Z3
  65.5320,  8.9920,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  4.5720,  17.0732,  !- X1, Y1, Z1
  70.1040,  4.5720,  12.8049,  !- X2, Y2, Z2
  70.1040,  8.9920,  12.8049,  !- X3, Y3, Z3
  70.1040,  8.9920,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  8.9920,  17.0732,  !- X1, Y1, Z1
  70.1040,  8.9920,  12.8049,  !- X2, Y2, Z2
  65.5320,  8.9920,  12.8049,  !- X3, Y3, Z3
  65.5320,  8.9920,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  4.5720,  17.0732,  !- X1, Y1, Z1
  65.5320,  4.5720,  12.8049,  !- X2, Y2, Z2
  70.1040,  4.5720,  12.8049,  !- X3, Y3, Z3
  70.1040,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  65.5320,  8.9920,  17.0732,  !- X1, Y1, Z1
  65.5320,  8.9920,  12.8049,  !- X2, Y2, Z2
  65.5320,  4.5720,  12.8049,  !- X3, Y3, Z3
  65.5320,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom4_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom4_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  53.3400,  12.8049,  !- X1, Y1, Z1
  62.4840,  48.7680,  12.8049,  !- X2, Y2, Z2
  70.1040,  48.7680,  12.8049,  !- X3, Y3, Z3
  70.1040,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom4_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom4_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  8.5366,  !- X1, Y1, Z1
  70.1040,  48.7680,  8.5366,  !- X2, Y2, Z2
  62.4840,  48.7680,  8.5366,  !- X3, Y3, Z3
  62.4840,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom4_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  48.7680,  12.8049,  !- X1, Y1, Z1
  70.1040,  48.7680,  8.5366,  !- X2, Y2, Z2
  70.1040,  53.3400,  8.5366,  !- X3, Y3, Z3
  70.1040,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom4_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  12.8049,  !- X1, Y1, Z1
  70.1040,  53.3400,  8.5366,  !- X2, Y2, Z2
  62.4840,  53.3400,  8.5366,  !- X3, Y3, Z3
  62.4840,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom4_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom4_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  48.7680,  12.8049,  !- X1, Y1, Z1
  62.4840,  48.7680,  8.5366,  !- X2, Y2, Z2
  70.1040,  48.7680,  8.5366,  !- X3, Y3, Z3
  70.1040,  48.7680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom4_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom4_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  53.3400,  12.8049,  !- X1, Y1, Z1
  62.4840,  53.3400,  8.5366,  !- X2, Y2, Z2
  62.4840,  48.7680,  8.5366,  !- X3, Y3, Z3
  62.4840,  48.7680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom4_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom4_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  53.3400,  17.0732,  !- X1, Y1, Z1
  62.4840,  48.7680,  17.0732,  !- X2, Y2, Z2
  70.1040,  48.7680,  17.0732,  !- X3, Y3, Z3
  70.1040,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom4_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom4_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  12.8049,  !- X1, Y1, Z1
  70.1040,  48.7680,  12.8049,  !- X2, Y2, Z2
  62.4840,  48.7680,  12.8049,  !- X3, Y3, Z3
  62.4840,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom4_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  48.7680,  17.0732,  !- X1, Y1, Z1
  70.1040,  48.7680,  12.8049,  !- X2, Y2, Z2
  70.1040,  53.3400,  12.8049,  !- X3, Y3, Z3
  70.1040,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom4_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  70.1040,  53.3400,  17.0732,  !- X1, Y1, Z1
  70.1040,  53.3400,  12.8049,  !- X2, Y2, Z2
  62.4840,  53.3400,  12.8049,  !- X3, Y3, Z3
  62.4840,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom4_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom4_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  48.7680,  17.0732,  !- X1, Y1, Z1
  62.4840,  48.7680,  12.8049,  !- X2, Y2, Z2
  70.1040,  48.7680,  12.8049,  !- X3, Y3, Z3
  70.1040,  48.7680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom4_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom4_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  62.4840,  53.3400,  17.0732,  !- X1, Y1, Z1
  62.4840,  53.3400,  12.8049,  !- X2, Y2, Z2
  62.4840,  48.7680,  12.8049,  !- X3, Y3, Z3
  62.4840,  48.7680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  12.8049,  !- X1, Y1, Z1
  39.6240,  48.7680,  12.8049,  !- X2, Y2, Z2
  44.1960,  48.7680,  12.8049,  !- X3, Y3, Z3
  44.1960,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  53.3400,  8.5366,  !- X1, Y1, Z1
  44.1960,  48.7680,  8.5366,  !- X2, Y2, Z2
  39.6240,  48.7680,  8.5366,  !- X3, Y3, Z3
  39.6240,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  48.7680,  12.8049,  !- X1, Y1, Z1
  44.1960,  48.7680,  8.5366,  !- X2, Y2, Z2
  44.1960,  53.3400,  8.5366,  !- X3, Y3, Z3
  44.1960,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  53.3400,  12.8049,  !- X1, Y1, Z1
  44.1960,  53.3400,  8.5366,  !- X2, Y2, Z2
  39.6240,  53.3400,  8.5366,  !- X3, Y3, Z3
  39.6240,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  48.7680,  12.8049,  !- X1, Y1, Z1
  39.6240,  48.7680,  8.5366,  !- X2, Y2, Z2
  44.1960,  48.7680,  8.5366,  !- X3, Y3, Z3
  44.1960,  48.7680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  12.8049,  !- X1, Y1, Z1
  39.6240,  53.3400,  8.5366,  !- X2, Y2, Z2
  39.6240,  48.7680,  8.5366,  !- X3, Y3, Z3
  39.6240,  48.7680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  17.0732,  !- X1, Y1, Z1
  39.6240,  48.7680,  17.0732,  !- X2, Y2, Z2
  44.1960,  48.7680,  17.0732,  !- X3, Y3, Z3
  44.1960,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  53.3400,  12.8049,  !- X1, Y1, Z1
  44.1960,  48.7680,  12.8049,  !- X2, Y2, Z2
  39.6240,  48.7680,  12.8049,  !- X3, Y3, Z3
  39.6240,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  48.7680,  17.0732,  !- X1, Y1, Z1
  44.1960,  48.7680,  12.8049,  !- X2, Y2, Z2
  44.1960,  53.3400,  12.8049,  !- X3, Y3, Z3
  44.1960,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.1960,  53.3400,  17.0732,  !- X1, Y1, Z1
  44.1960,  53.3400,  12.8049,  !- X2, Y2, Z2
  39.6240,  53.3400,  12.8049,  !- X3, Y3, Z3
  39.6240,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  48.7680,  17.0732,  !- X1, Y1, Z1
  39.6240,  48.7680,  12.8049,  !- X2, Y2, Z2
  44.1960,  48.7680,  12.8049,  !- X3, Y3, Z3
  44.1960,  48.7680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  53.3400,  17.0732,  !- X1, Y1, Z1
  39.6240,  53.3400,  12.8049,  !- X2, Y2, Z2
  39.6240,  48.7680,  12.8049,  !- X3, Y3, Z3
  39.6240,  48.7680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.5720,  12.8049,  !- X1, Y1, Z1
  0.0000,  0.0000,  12.8049,  !- X2, Y2, Z2
  6.0960,  0.0000,  12.8049,  !- X3, Y3, Z3
  6.0960,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom6_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  4.5720,  8.5366,  !- X1, Y1, Z1
  6.0960,  0.0000,  8.5366,  !- X2, Y2, Z2
  0.0000,  0.0000,  8.5366,  !- X3, Y3, Z3
  0.0000,  4.5720,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom6_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  0.0000,  12.8049,  !- X1, Y1, Z1
  6.0960,  0.0000,  8.5366,  !- X2, Y2, Z2
  6.0960,  4.5720,  8.5366,  !- X3, Y3, Z3
  6.0960,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom6_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  4.5720,  12.8049,  !- X1, Y1, Z1
  6.0960,  4.5720,  8.5366,  !- X2, Y2, Z2
  0.0000,  4.5720,  8.5366,  !- X3, Y3, Z3
  0.0000,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom6_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  12.8049,  !- X1, Y1, Z1
  0.0000,  0.0000,  8.5366,  !- X2, Y2, Z2
  6.0960,  0.0000,  8.5366,  !- X3, Y3, Z3
  6.0960,  0.0000,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom6_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.5720,  12.8049,  !- X1, Y1, Z1
  0.0000,  4.5720,  8.5366,  !- X2, Y2, Z2
  0.0000,  0.0000,  8.5366,  !- X3, Y3, Z3
  0.0000,  0.0000,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom6_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom6_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.5720,  17.0732,  !- X1, Y1, Z1
  0.0000,  0.0000,  17.0732,  !- X2, Y2, Z2
  6.0960,  0.0000,  17.0732,  !- X3, Y3, Z3
  6.0960,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom6_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom6_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  4.5720,  12.8049,  !- X1, Y1, Z1
  6.0960,  0.0000,  12.8049,  !- X2, Y2, Z2
  0.0000,  0.0000,  12.8049,  !- X3, Y3, Z3
  0.0000,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom6_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom6_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  0.0000,  17.0732,  !- X1, Y1, Z1
  6.0960,  0.0000,  12.8049,  !- X2, Y2, Z2
  6.0960,  4.5720,  12.8049,  !- X3, Y3, Z3
  6.0960,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom6_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom6_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  4.5720,  17.0732,  !- X1, Y1, Z1
  6.0960,  4.5720,  12.8049,  !- X2, Y2, Z2
  0.0000,  4.5720,  12.8049,  !- X3, Y3, Z3
  0.0000,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom6_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  17.0732,  !- X1, Y1, Z1
  0.0000,  0.0000,  12.8049,  !- X2, Y2, Z2
  6.0960,  0.0000,  12.8049,  !- X3, Y3, Z3
  6.0960,  0.0000,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom6_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.5720,  17.0732,  !- X1, Y1, Z1
  0.0000,  4.5720,  12.8049,  !- X2, Y2, Z2
  0.0000,  0.0000,  12.8049,  !- X3, Y3, Z3
  0.0000,  0.0000,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  8.9920,  12.8049,  !- X1, Y1, Z1
  0.0000,  4.5720,  12.8049,  !- X2, Y2, Z2
  4.5720,  4.5720,  12.8049,  !- X3, Y3, Z3
  4.5720,  8.9920,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  8.9920,  8.5366,  !- X1, Y1, Z1
  4.5720,  4.5720,  8.5366,  !- X2, Y2, Z2
  0.0000,  4.5720,  8.5366,  !- X3, Y3, Z3
  0.0000,  8.9920,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  4.5720,  12.8049,  !- X1, Y1, Z1
  4.5720,  4.5720,  8.5366,  !- X2, Y2, Z2
  4.5720,  8.9920,  8.5366,  !- X3, Y3, Z3
  4.5720,  8.9920,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  8.9920,  12.8049,  !- X1, Y1, Z1
  4.5720,  8.9920,  8.5366,  !- X2, Y2, Z2
  0.0000,  8.9920,  8.5366,  !- X3, Y3, Z3
  0.0000,  8.9920,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.5720,  12.8049,  !- X1, Y1, Z1
  0.0000,  4.5720,  8.5366,  !- X2, Y2, Z2
  4.5720,  4.5720,  8.5366,  !- X3, Y3, Z3
  4.5720,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  8.9920,  12.8049,  !- X1, Y1, Z1
  0.0000,  8.9920,  8.5366,  !- X2, Y2, Z2
  0.0000,  4.5720,  8.5366,  !- X3, Y3, Z3
  0.0000,  4.5720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  8.9920,  17.0732,  !- X1, Y1, Z1
  0.0000,  4.5720,  17.0732,  !- X2, Y2, Z2
  4.5720,  4.5720,  17.0732,  !- X3, Y3, Z3
  4.5720,  8.9920,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  8.9920,  12.8049,  !- X1, Y1, Z1
  4.5720,  4.5720,  12.8049,  !- X2, Y2, Z2
  0.0000,  4.5720,  12.8049,  !- X3, Y3, Z3
  0.0000,  8.9920,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  4.5720,  17.0732,  !- X1, Y1, Z1
  4.5720,  4.5720,  12.8049,  !- X2, Y2, Z2
  4.5720,  8.9920,  12.8049,  !- X3, Y3, Z3
  4.5720,  8.9920,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  8.9920,  17.0732,  !- X1, Y1, Z1
  4.5720,  8.9920,  12.8049,  !- X2, Y2, Z2
  0.0000,  8.9920,  12.8049,  !- X3, Y3, Z3
  0.0000,  8.9920,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.5720,  17.0732,  !- X1, Y1, Z1
  0.0000,  4.5720,  12.8049,  !- X2, Y2, Z2
  4.5720,  4.5720,  12.8049,  !- X3, Y3, Z3
  4.5720,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  8.9920,  17.0732,  !- X1, Y1, Z1
  0.0000,  8.9920,  12.8049,  !- X2, Y2, Z2
  0.0000,  4.5720,  12.8049,  !- X3, Y3, Z3
  0.0000,  4.5720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom8_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom8_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  12.8049,  !- X1, Y1, Z1
  0.0000,  48.7680,  12.8049,  !- X2, Y2, Z2
  6.0960,  48.7680,  12.8049,  !- X3, Y3, Z3
  6.0960,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom8_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom8_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  53.3400,  8.5366,  !- X1, Y1, Z1
  6.0960,  48.7680,  8.5366,  !- X2, Y2, Z2
  0.0000,  48.7680,  8.5366,  !- X3, Y3, Z3
  0.0000,  53.3400,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom8_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom8_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  48.7680,  12.8049,  !- X1, Y1, Z1
  6.0960,  48.7680,  8.5366,  !- X2, Y2, Z2
  6.0960,  53.3400,  8.5366,  !- X3, Y3, Z3
  6.0960,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom8_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  53.3400,  12.8049,  !- X1, Y1, Z1
  6.0960,  53.3400,  8.5366,  !- X2, Y2, Z2
  0.0000,  53.3400,  8.5366,  !- X3, Y3, Z3
  0.0000,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom8_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom8_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7680,  12.8049,  !- X1, Y1, Z1
  0.0000,  48.7680,  8.5366,  !- X2, Y2, Z2
  6.0960,  48.7680,  8.5366,  !- X3, Y3, Z3
  6.0960,  48.7680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom8_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  12.8049,  !- X1, Y1, Z1
  0.0000,  53.3400,  8.5366,  !- X2, Y2, Z2
  0.0000,  48.7680,  8.5366,  !- X3, Y3, Z3
  0.0000,  48.7680,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PatRoom8_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom8_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  17.0732,  !- X1, Y1, Z1
  0.0000,  48.7680,  17.0732,  !- X2, Y2, Z2
  6.0960,  48.7680,  17.0732,  !- X3, Y3, Z3
  6.0960,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PatRoom8_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom8_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  53.3400,  12.8049,  !- X1, Y1, Z1
  6.0960,  48.7680,  12.8049,  !- X2, Y2, Z2
  0.0000,  48.7680,  12.8049,  !- X3, Y3, Z3
  0.0000,  53.3400,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom8_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom8_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  48.7680,  17.0732,  !- X1, Y1, Z1
  6.0960,  48.7680,  12.8049,  !- X2, Y2, Z2
  6.0960,  53.3400,  12.8049,  !- X3, Y3, Z3
  6.0960,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom8_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  53.3400,  17.0732,  !- X1, Y1, Z1
  6.0960,  53.3400,  12.8049,  !- X2, Y2, Z2
  0.0000,  53.3400,  12.8049,  !- X3, Y3, Z3
  0.0000,  53.3400,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PatRoom8_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PatRoom8_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7680,  17.0732,  !- X1, Y1, Z1
  0.0000,  48.7680,  12.8049,  !- X2, Y2, Z2
  6.0960,  48.7680,  12.8049,  !- X3, Y3, Z3
  6.0960,  48.7680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  PatRoom8_Flr_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  53.3400,  17.0732,  !- X1, Y1, Z1
  0.0000,  53.3400,  12.8049,  !- X2, Y2, Z2
  0.0000,  48.7680,  12.8049,  !- X3, Y3, Z3
  0.0000,  48.7680,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  PhysTherapy_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PhysTherapy_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  12.8049,  !- X1, Y1, Z1
  39.6240,  19.8120,  12.8049,  !- X2, Y2, Z2
  60.9600,  19.8120,  12.8049,  !- X3, Y3, Z3
  60.9600,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  PhysTherapy_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  PhysTherapy_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  42.6720,  8.5366,  !- X1, Y1, Z1
  60.9600,  19.8120,  8.5366,  !- X2, Y2, Z2
  39.6240,  19.8120,  8.5366,  !- X3, Y3, Z3
  39.6240,  42.6720,  8.5366;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PhysTherapy_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  19.8120,  12.8049,  !- X1, Y1, Z1
  60.9600,  19.8120,  8.5366,  !- X2, Y2, Z2
  60.9600,  42.6720,  8.5366,  !- X3, Y3, Z3
  60.9600,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PhysTherapy_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  42.6720,  12.8049,  !- X1, Y1, Z1
  60.9600,  42.6720,  8.5366,  !- X2, Y2, Z2
  39.6240,  42.6720,  8.5366,  !- X3, Y3, Z3
  39.6240,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PhysTherapy_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  19.8120,  12.8049,  !- X1, Y1, Z1
  39.6240,  19.8120,  8.5366,  !- X2, Y2, Z2
  60.9600,  19.8120,  8.5366,  !- X3, Y3, Z3
  60.9600,  19.8120,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  PhysTherapy_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  12.8049,  !- X1, Y1, Z1
  39.6240,  42.6720,  8.5366,  !- X2, Y2, Z2
  39.6240,  19.8120,  8.5366,  !- X3, Y3, Z3
  39.6240,  19.8120,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Radiology_Flr_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Radiology_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Radiology_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  17.0732,  !- X1, Y1, Z1
  39.6240,  19.8120,  17.0732,  !- X2, Y2, Z2
  60.9600,  19.8120,  17.0732,  !- X3, Y3, Z3
  60.9600,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Radiology_Flr_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Radiology_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Radiology_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  42.6720,  12.8049,  !- X1, Y1, Z1
  60.9600,  19.8120,  12.8049,  !- X2, Y2, Z2
  39.6240,  19.8120,  12.8049,  !- X3, Y3, Z3
  39.6240,  42.6720,  12.8049;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Radiology_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  19.8120,  17.0732,  !- X1, Y1, Z1
  60.9600,  19.8120,  12.8049,  !- X2, Y2, Z2
  60.9600,  42.6720,  12.8049,  !- X3, Y3, Z3
  60.9600,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Radiology_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  60.9600,  42.6720,  17.0732,  !- X1, Y1, Z1
  60.9600,  42.6720,  12.8049,  !- X2, Y2, Z2
  39.6240,  42.6720,  12.8049,  !- X3, Y3, Z3
  39.6240,  42.6720,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Radiology_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  19.8120,  17.0732,  !- X1, Y1, Z1
  39.6240,  19.8120,  12.8049,  !- X2, Y2, Z2
  60.9600,  19.8120,  12.8049,  !- X3, Y3, Z3
  60.9600,  19.8120,  17.0732;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Radiology_Flr_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  NurseSat_Lobby_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  39.6240,  42.6720,  17.0732,  !- X1, Y1, Z1
  39.6240,  42.6720,  12.8049,  !- X2, Y2, Z2
  39.6240,  19.8120,  12.8049,  !- X3, Y3, Z3
  39.6240,  19.8120,  17.0732;  !- X4, Y4, Z4
  
! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
  Dining_Flr_5_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Dining_Flr_5_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  40.1950,  0.0000,  19.2020,  !- X1, Y1, Z1
  40.1950,  0.0000,  17.9830,  !- X2, Y2, Z2
  69.5330,  0.0000,  17.9830,  !- X3, Y3, Z3
  69.5330,  0.0000,  19.2020;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  ER_NurseStat_Flr_1_Wall_1_East_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  ER_NurseStat_Flr_1_Wall_1_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  70.1040,  14.2020,  2.1340,  !- X1, Y1, Z1
  70.1040,  14.2020,  0.9140,  !- X2, Y2, Z2
  70.1040,  39.1380,  0.9140,  !- X3, Y3, Z3
  70.1040,  39.1380,  2.1340;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  ICU_Flr_2_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  ICU_Flr_2_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  20.9360,  6.4010,  !- X1, Y1, Z1
  0.0000,  20.9360,  5.1820,  !- X2, Y2, Z2
  0.0000,  0.4000,  5.1820,  !- X3, Y3, Z3
  0.0000,  0.4000,  6.4010;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  28.6820,  53.3400,  6.4010,  !- X1, Y1, Z1
  28.6820,  53.3400,  5.1820,  !- X2, Y2, Z2
  24.6580,  53.3400,  5.1820,  !- X3, Y3, Z3
  24.6580,  53.3400,  6.4010;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  IC_PatRoom2_Flr_2_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.7300,  53.3400,  6.4010,  !- X1, Y1, Z1
  5.7300,  53.3400,  5.1820,  !- X2, Y2, Z2
  0.3660,  53.3400,  5.1820,  !- X3, Y3, Z3
  0.3660,  53.3400,  6.4010;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  IC_PatRoom2_Flr_2_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  53.0660,  6.4010,  !- X1, Y1, Z1
  0.0000,  53.0660,  5.1820,  !- X2, Y2, Z2
  0.0000,  49.0420,  5.1820,  !- X3, Y3, Z3
  0.0000,  49.0420,  6.4010;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  48.4940,  6.4010,  !- X1, Y1, Z1
  0.0000,  48.4940,  5.1820,  !- X2, Y2, Z2
  0.0000,  44.4700,  5.1820,  !- X3, Y3, Z3
  0.0000,  44.4700,  6.4010;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_2_West,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Lobby_Flr_1_Wall_1_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  52.3400,  2.1340,  !- X1, Y1, Z1
  0.0000,  52.3400,  0.9140,  !- X2, Y2, Z2
  0.0000,  1.0000,  0.9140,  !- X3, Y3, Z3
  0.0000,  1.0000,  2.1340;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  OR_NurseSat_Flr_2_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  OR_NurseSat_Flr_2_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  40.1950,  0.0000,  6.4010,  !- X1, Y1, Z1
  40.1950,  0.0000,  5.1820,  !- X2, Y2, Z2
  69.5330,  0.0000,  5.1820,  !- X3, Y3, Z3
  69.5330,  0.0000,  6.4010;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office1_Flr_5_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Office1_Flr_5_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.5490,  0.0000,  19.2020,  !- X1, Y1, Z1
  0.5490,  0.0000,  17.9830,  !- X2, Y2, Z2
  8.5950,  0.0000,  17.9830,  !- X3, Y3, Z3
  8.5950,  0.0000,  19.2020;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office1_Flr_5_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Office1_Flr_5_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  7.1630,  19.2020,  !- X1, Y1, Z1
  0.0000,  7.1630,  17.9830,  !- X2, Y2, Z2
  0.0000,  0.4570,  17.9830,  !- X3, Y3, Z3
  0.0000,  0.4570,  19.2020;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Office1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  6.4050,  0.0000,  2.1340,  !- X1, Y1, Z1
  6.4050,  0.0000,  0.9140,  !- X2, Y2, Z2
  8.8350,  0.0000,  0.9140,  !- X3, Y3, Z3
  8.8350,  0.0000,  2.1340;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office2_Mult5_Flr_5_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Office2_Mult5_Flr_5_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  14.7830,  19.2020,  !- X1, Y1, Z1
  0.0000,  14.7830,  17.9830,  !- X2, Y2, Z2
  0.0000,  8.0770,  17.9830,  !- X3, Y3, Z3
  0.0000,  8.0770,  19.2020;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office3_Flr_5_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Office3_Flr_5_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  8.5950,  53.3400,  19.2020,  !- X1, Y1, Z1
  8.5950,  53.3400,  17.9830,  !- X2, Y2, Z2
  0.5490,  53.3400,  17.9830,  !- X3, Y3, Z3
  0.5490,  53.3400,  19.2020;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office3_Flr_5_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Office3_Flr_5_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  52.8830,  19.2020,  !- X1, Y1, Z1
  0.0000,  52.8830,  17.9830,  !- X2, Y2, Z2
  0.0000,  46.1770,  17.9830,  !- X3, Y3, Z3
  0.0000,  46.1770,  19.2020;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Office4_Mult6_Flr_5_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Office4_Mult6_Flr_5_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.8830,  53.3400,  19.2020,  !- X1, Y1, Z1
  11.8830,  53.3400,  17.9830,  !- X2, Y2, Z2
  9.4530,  53.3400,  17.9830,  !- X3, Y3, Z3
  9.4530,  53.3400,  19.2020;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom1_Mult10_Flr_3_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  39.8980,  0.0000,  10.6680,  !- X1, Y1, Z1
  39.8980,  0.0000,  9.4490,  !- X2, Y2, Z2
  43.9220,  0.0000,  9.4490,  !- X3, Y3, Z3
  43.9220,  0.0000,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom1_Mult10_Flr_4_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  39.8980,  0.0000,  14.9350,  !- X1, Y1, Z1
  39.8980,  0.0000,  13.7160,  !- X2, Y2, Z2
  43.9220,  0.0000,  13.7160,  !- X3, Y3, Z3
  43.9220,  0.0000,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom2_Flr_3_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom2_Flr_3_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  70.1040,  0.2740,  10.6680,  !- X1, Y1, Z1
  70.1040,  0.2740,  9.4490,  !- X2, Y2, Z2
  70.1040,  4.2980,  9.4490,  !- X3, Y3, Z3
  70.1040,  4.2980,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom2_Flr_3_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom2_Flr_3_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  62.9410,  0.0000,  10.6680,  !- X1, Y1, Z1
  62.9410,  0.0000,  9.4490,  !- X2, Y2, Z2
  69.6470,  0.0000,  9.4490,  !- X3, Y3, Z3
  69.6470,  0.0000,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom2_Flr_4_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom2_Flr_4_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  70.1040,  0.2740,  14.9350,  !- X1, Y1, Z1
  70.1040,  0.2740,  13.7160,  !- X2, Y2, Z2
  70.1040,  4.2980,  13.7160,  !- X3, Y3, Z3
  70.1040,  4.2980,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom2_Flr_4_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom2_Flr_4_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  62.9410,  0.0000,  14.9350,  !- X1, Y1, Z1
  62.9410,  0.0000,  13.7160,  !- X2, Y2, Z2
  69.6470,  0.0000,  13.7160,  !- X3, Y3, Z3
  69.6470,  0.0000,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom3_Mult10_Flr_3_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  70.1040,  4.8370,  10.6680,  !- X1, Y1, Z1
  70.1040,  4.8370,  9.4490,  !- X2, Y2, Z2
  70.1040,  8.7260,  9.4490,  !- X3, Y3, Z3
  70.1040,  8.7260,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom3_Mult10_Flr_4_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  70.1040,  4.8370,  14.9350,  !- X1, Y1, Z1
  70.1040,  4.8370,  13.7160,  !- X2, Y2, Z2
  70.1040,  8.7260,  13.7160,  !- X3, Y3, Z3
  70.1040,  8.7260,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom4_Flr_3_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom4_Flr_3_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  70.1040,  49.0420,  10.6680,  !- X1, Y1, Z1
  70.1040,  49.0420,  9.4490,  !- X2, Y2, Z2
  70.1040,  53.0660,  9.4490,  !- X3, Y3, Z3
  70.1040,  53.0660,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom4_Flr_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom4_Flr_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  69.6470,  53.3400,  10.6680,  !- X1, Y1, Z1
  69.6470,  53.3400,  9.4490,  !- X2, Y2, Z2
  62.9410,  53.3400,  9.4490,  !- X3, Y3, Z3
  62.9410,  53.3400,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom4_Flr_4_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom4_Flr_4_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  70.1040,  49.0420,  14.9350,  !- X1, Y1, Z1
  70.1040,  49.0420,  13.7160,  !- X2, Y2, Z2
  70.1040,  53.0660,  13.7160,  !- X3, Y3, Z3
  70.1040,  53.0660,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom4_Flr_4_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom4_Flr_4_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  69.6470,  53.3400,  14.9350,  !- X1, Y1, Z1
  69.6470,  53.3400,  13.7160,  !- X2, Y2, Z2
  62.9410,  53.3400,  13.7160,  !- X3, Y3, Z3
  62.9410,  53.3400,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom5_Mult10_Flr_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  43.9220,  53.3400,  10.6680,  !- X1, Y1, Z1
  43.9220,  53.3400,  9.4490,  !- X2, Y2, Z2
  39.8980,  53.3400,  9.4490,  !- X3, Y3, Z3
  39.8980,  53.3400,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom5_Mult10_Flr_4_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  43.9220,  53.3400,  14.9350,  !- X1, Y1, Z1
  43.9220,  53.3400,  13.7160,  !- X2, Y2, Z2
  39.8980,  53.3400,  13.7160,  !- X3, Y3, Z3
  39.8980,  53.3400,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom6_Flr_3_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom6_Flr_3_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.3660,  0.0000,  10.6680,  !- X1, Y1, Z1
  0.3660,  0.0000,  9.4490,  !- X2, Y2, Z2
  5.7300,  0.0000,  9.4490,  !- X3, Y3, Z3
  5.7300,  0.0000,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom6_Flr_3_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom6_Flr_3_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.2980,  10.6680,  !- X1, Y1, Z1
  0.0000,  4.2980,  9.4490,  !- X2, Y2, Z2
  0.0000,  0.2740,  9.4490,  !- X3, Y3, Z3
  0.0000,  0.2740,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom6_Flr_4_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom6_Flr_4_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.3660,  0.0000,  14.9350,  !- X1, Y1, Z1
  0.3660,  0.0000,  13.7160,  !- X2, Y2, Z2
  5.7300,  0.0000,  13.7160,  !- X3, Y3, Z3
  5.7300,  0.0000,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom6_Flr_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom6_Flr_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.2980,  14.9350,  !- X1, Y1, Z1
  0.0000,  4.2980,  13.7160,  !- X2, Y2, Z2
  0.0000,  0.2740,  13.7160,  !- X3, Y3, Z3
  0.0000,  0.2740,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom7_Mult10_Flr_3_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.7260,  10.6680,  !- X1, Y1, Z1
  0.0000,  8.7260,  9.4490,  !- X2, Y2, Z2
  0.0000,  4.8370,  9.4490,  !- X3, Y3, Z3
  0.0000,  4.8370,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom7_Mult10_Flr_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.7260,  14.9350,  !- X1, Y1, Z1
  0.0000,  8.7260,  13.7160,  !- X2, Y2, Z2
  0.0000,  4.8370,  13.7160,  !- X3, Y3, Z3
  0.0000,  4.8370,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom8_Flr_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom8_Flr_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.7300,  53.3400,  10.6680,  !- X1, Y1, Z1
  5.7300,  53.3400,  9.4490,  !- X2, Y2, Z2
  0.3660,  53.3400,  9.4490,  !- X3, Y3, Z3
  0.3660,  53.3400,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom8_Flr_3_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom8_Flr_3_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  53.0660,  10.6680,  !- X1, Y1, Z1
  0.0000,  53.0660,  9.4490,  !- X2, Y2, Z2
  0.0000,  49.0420,  9.4490,  !- X3, Y3, Z3
  0.0000,  49.0420,  10.6680;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom8_Flr_4_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom8_Flr_4_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.7300,  53.3400,  14.9350,  !- X1, Y1, Z1
  5.7300,  53.3400,  13.7160,  !- X2, Y2, Z2
  0.3660,  53.3400,  13.7160,  !- X3, Y3, Z3
  0.3660,  53.3400,  14.9350;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  PatRoom8_Flr_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-res-fixed,  !- Construction Name
  PatRoom8_Flr_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  53.0660,  14.9350,  !- X1, Y1, Z1
  0.0000,  53.0660,  13.7160,  !- X2, Y2, Z2
  0.0000,  49.0420,  13.7160,  !- X3, Y3, Z3
  0.0000,  49.0420,  14.9350;  !- X4, Y4, Z4
  
! ***GEOMETRY RULES***
GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System
! Outline of contents: people, lights, equipment, exterior loads,
! infiltration, mass, schedules

! ***PEOPLE***
People,
  Basement People,  !- Name
  Basement,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  37.1747,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Flr_1 People,  !- Name
  Corridor_Flr_1,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  92.5926,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Flr_2 People,  !- Name
  Corridor_Flr_2,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  92.5926,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Flr_5 People,  !- Name
  Corridor_Flr_5,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  92.5926,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_NW_Flr_3 People,  !- Name
  Corridor_NW_Flr_3,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  92.5926,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_NW_Flr_4 People,  !- Name
  Corridor_NW_Flr_4,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  92.5926,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_SE_Flr_3 People,  !- Name
  Corridor_SE_Flr_3,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  92.5926,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_SE_Flr_4 People,  !- Name
  Corridor_SE_Flr_4,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  92.5926,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Dining_Flr_5 People,  !- Name
  Dining_Flr_5,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  9.2937,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  ER_Exam1_Mult4_Flr_1 People,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.6512,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  ER_Exam3_Mult4_Flr_1 People,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.6512,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  ER_NurseStn_Lobby_Flr_1 People,  !- Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  69.9301,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  ER_Trauma1_Flr_1 People,  !- Name
  ER_Trauma1_Flr_1,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.6512,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  ER_Trauma2_Flr_1 People,  !- Name
  ER_Trauma2_Flr_1,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.6512,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  ER_Triage_Mult4_Flr_1 People,  !- Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.6512,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  ICU_Flr_2 People,  !- Name
  ICU_Flr_2,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  ICU_NurseStn_Lobby_Flr_2 People,  !- Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  69.9301,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  IC_PatRoom1_Mult5_Flr_2 People,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  IC_PatRoom2_Flr_2 People,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  IC_PatRoom3_Mult6_Flr_2 People,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Kitchen_Flr_5 People,  !- Name
  Kitchen_Flr_5,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Lab_Flr_3 People,  !- Name
  Lab_Flr_3,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Lab_Flr_4 People,  !- Name
  Lab_Flr_4,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Lobby_Records_Flr_1 People,  !- Name
  Lobby_Records_Flr_1,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  69.9301,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  NurseStn_Lobby_Flr_3 People,  !- Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  69.9301,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  NurseStn_Lobby_Flr_4 People,  !- Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  69.9301,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  NurseStn_Lobby_Flr_5 People,  !- Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  69.9301,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  OR1_Flr_2 People,  !- Name
  OR1_Flr_2,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  OR2_Mult5_Flr_2 People,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  OR3_Flr_2 People,  !- Name
  OR3_Flr_2,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  OR4_Flr_2 People,  !- Name
  OR4_Flr_2,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  OR_NurseStn_Lobby_Flr_2 People,  !- Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  69.9301,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Office1_Flr_5 People,  !- Name
  Office1_Flr_5,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  13.2802,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Office1_Mult4_Flr_1 People,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  13.2802,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Office2_Mult5_Flr_5 People,  !- Name
  Office2_Mult5_Flr_5,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  13.2802,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Office3_Flr_5 People,  !- Name
  Office3_Flr_5,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  13.2802,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Office4_Mult6_Flr_5 People,  !- Name
  Office4_Mult6_Flr_5,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  13.2802,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom1_Mult10_Flr_3 People,  !- Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom1_Mult10_Flr_4 People,  !- Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom2_Flr_3 People,  !- Name
  PatRoom2_Flr_3,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom2_Flr_4 People,  !- Name
  PatRoom2_Flr_4,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom3_Mult10_Flr_3 People,  !- Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom3_Mult10_Flr_4 People,  !- Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom4_Flr_3 People,  !- Name
  PatRoom4_Flr_3,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom4_Flr_4 People,  !- Name
  PatRoom4_Flr_4,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom5_Mult10_Flr_3 People,  !- Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom5_Mult10_Flr_4 People,  !- Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom6_Flr_3 People,  !- Name
  PatRoom6_Flr_3,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom6_Flr_4 People,  !- Name
  PatRoom6_Flr_4,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom7_Mult10_Flr_3 People,  !- Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom7_Mult10_Flr_4 People,  !- Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom8_Flr_3 People,  !- Name
  PatRoom8_Flr_3,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PatRoom8_Flr_4 People,  !- Name
  PatRoom8_Flr_4,  !- Zone Name
  CRITICAL_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  PhysTherapy_Flr_3 People,  !- Name
  PhysTherapy_Flr_3,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Radiology_Flr_4 People,  !- Name
  Radiology_Flr_4,  !- Zone Name
  ADMIN_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.5874,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report
  
! ***LIGHTS***
Lights,
  Basement_Lights,  !- Name
  Basement,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.37,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Flr_1_Lights,  !- Name
  Corridor_Flr_1,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.59,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Flr_2_Lights,  !- Name
  Corridor_Flr_2,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.59,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Flr_5_Lights,  !- Name
  Corridor_Flr_5,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.59,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_NW_Flr_3_Lights,  !- Name
  Corridor_NW_Flr_3,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.59,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_NW_Flr_4_Lights,  !- Name
  Corridor_NW_Flr_4,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.59,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_SE_Flr_3_Lights,  !- Name
  Corridor_SE_Flr_3,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.59,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_SE_Flr_4_Lights,  !- Name
  Corridor_SE_Flr_4,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.59,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Dining_Flr_5_Lights,  !- Name
  Dining_Flr_5,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  27.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  ER_Exam1_Mult4_Flr_1_Lights,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  41.35,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  ER_Exam3_Mult4_Flr_1_Lights,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  41.35,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  ER_NurseStn_Lobby_Flr_1_Lights,  !- Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  17.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  ER_Trauma1_Flr_1_Lights,  !- Name
  ER_Trauma1_Flr_1,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  41.35,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  ER_Trauma2_Flr_1_Lights,  !- Name
  ER_Trauma2_Flr_1,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  41.35,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  ER_Triage_Mult4_Flr_1_Lights,  !- Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  41.35,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  ICU_Flr_2_Lights,  !- Name
  ICU_Flr_2,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  41.35,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  ICU_NurseStn_Lobby_Flr_2_Lights,  !- Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.45,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  IC_PatRoom1_Mult5_Flr_2_Lights,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  41.35,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  IC_PatRoom2_Flr_2_Lights,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  41.35,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  IC_PatRoom3_Mult6_Flr_2_Lights,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  41.35,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Kitchen_Flr_5_Lights,  !- Name
  Kitchen_Flr_5,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.29,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Lab_Flr_3_Lights,  !- Name
  Lab_Flr_3,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  22.65,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Lab_Flr_4_Lights,  !- Name
  Lab_Flr_4,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  22.65,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Lobby_Records_Flr_1_Lights,  !- Name
  Lobby_Records_Flr_1,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.73,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  NurseStn_Lobby_Flr_3_Lights,  !- Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.7,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  NurseStn_Lobby_Flr_4_Lights,  !- Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.7,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  NurseStn_Lobby_Flr_5_Lights,  !- Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.7,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  OR1_Flr_2_Lights,  !- Name
  OR1_Flr_2,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  104.9,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  OR2_Mult5_Flr_2_Lights,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  104.9,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  OR3_Flr_2_Lights,  !- Name
  OR3_Flr_2,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  104.9,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  OR4_Flr_2_Lights,  !- Name
  OR4_Flr_2,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  104.9,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  OR_NurseStn_Lobby_Flr_2_Lights,  !- Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.7,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Office1_Flr_5_Lights,  !- Name
  Office1_Flr_5,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  25.78,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Office1_Mult4_Flr_1_Lights,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  25.78,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Office2_Mult5_Flr_5_Lights,  !- Name
  Office2_Mult5_Flr_5,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  25.78,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Office3_Flr_5_Lights,  !- Name
  Office3_Flr_5,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  25.78,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Office4_Mult6_Flr_5_Lights,  !- Name
  Office4_Mult6_Flr_5,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  25.78,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom1_Mult10_Flr_3_Lights,  !- Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom1_Mult10_Flr_4_Lights,  !- Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom2_Flr_3_Lights,  !- Name
  PatRoom2_Flr_3,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom2_Flr_4_Lights,  !- Name
  PatRoom2_Flr_4,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom3_Mult10_Flr_3_Lights,  !- Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom3_Mult10_Flr_4_Lights,  !- Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom4_Flr_3_Lights,  !- Name
  PatRoom4_Flr_3,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom4_Flr_4_Lights,  !- Name
  PatRoom4_Flr_4,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom5_Mult10_Flr_3_Lights,  !- Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom5_Mult10_Flr_4_Lights,  !- Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom6_Flr_3_Lights,  !- Name
  PatRoom6_Flr_3,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom6_Flr_4_Lights,  !- Name
  PatRoom6_Flr_4,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom7_Mult10_Flr_3_Lights,  !- Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom7_Mult10_Flr_4_Lights,  !- Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom8_Flr_3_Lights,  !- Name
  PatRoom8_Flr_3,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PatRoom8_Flr_4_Lights,  !- Name
  PatRoom8_Flr_4,  !- Zone Name
  CRITICAL_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.56,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  PhysTherapy_Flr_3_Lights,  !- Name
  PhysTherapy_Flr_3,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  26.93,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Radiology_Flr_4_Lights,  !- Name
  Radiology_Flr_4,  !- Zone Name
  ADMIN_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  23.82,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature
  
! ***EQUIPMENT GAINS***
ElectricEquipment,
  Basement_MiscPlug_Equip,  !- Name
  Basement,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Dining_Flr_5_MiscPlug_Equip,  !- Name
  Dining_Flr_5,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  ER_Exam1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.04,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  ER_Exam3_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.04,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip,  !- Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.63,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  ER_Trauma1_Flr_1_MiscPlug_Equip,  !- Name
  ER_Trauma1_Flr_1,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.04,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  ER_Trauma2_Flr_1_MiscPlug_Equip,  !- Name
  ER_Trauma2_Flr_1,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.04,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  ER_Triage_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  29.05,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  ICU_Flr_2_MiscPlug_Equip,  !- Name
  ICU_Flr_2,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.28,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip,  !- Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.28,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  IC_PatRoom2_Flr_2_MiscPlug_Equip,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.28,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  32.28,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Flr_5_ExhFan_Equip,  !- Name
  Kitchen_Flr_5,  !- Zone Name
  Kitchen_Exhaust_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  925,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.0000,  !- Fraction Radiant
  1.0000,  !- Fraction Lost
  KitchenExhFan;  !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Flr_5_MiscElec_Equip,  !- Name
  Kitchen_Flr_5,  !- Zone Name
  Kitchen_Elec_Equip_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  80.7,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.2000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.1000,  !- Fraction Lost
  MiscElec;  !- End-Use Subcategory

ElectricEquipment,
  Lab_Flr_3_MiscPlug_Equip,  !- Name
  Lab_Flr_3,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.04,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Lab_Flr_4_MiscPlug_Equip,  !- Name
  Lab_Flr_4,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.04,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Lobby_Records_Flr_1_MiscPlug_Equip,  !- Name
  Lobby_Records_Flr_1,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  1.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  NurseStn_Lobby_Flr_3_MiscPlug_Equip,  !- Name
  NurseStn_Lobby_Flr_3,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.19,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  NurseStn_Lobby_Flr_4_MiscPlug_Equip,  !- Name
  NurseStn_Lobby_Flr_4,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.19,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  NurseStn_Lobby_Flr_5_MiscPlug_Equip,  !- Name
  NurseStn_Lobby_Flr_5,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.19,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  OR1_Flr_2_MiscPlug_Equip,  !- Name
  OR1_Flr_2,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.04,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  OR2_Mult5_Flr_2_MiscPlug_Equip,  !- Name
  OR2_Mult5_Flr_2,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.04,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  OR3_Flr_2_MiscPlug_Equip,  !- Name
  OR3_Flr_2,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.04,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  OR4_Flr_2_MiscPlug_Equip,  !- Name
  OR4_Flr_2,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  43.04,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip,  !- Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.19,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Office1_Flr_5_MiscPlug_Equip,  !- Name
  Office1_Flr_5,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Office1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  Office1_Mult4_Flr_1,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Office2_Mult5_Flr_5_MiscPlug_Equip,  !- Name
  Office2_Mult5_Flr_5,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Office3_Flr_5_MiscPlug_Equip,  !- Name
  Office3_Flr_5,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Office4_Mult6_Flr_5_MiscPlug_Equip,  !- Name
  Office4_Mult6_Flr_5,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom1_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom1_Mult10_Flr_3,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom1_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom1_Mult10_Flr_4,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom2_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom2_Flr_3,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom2_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom2_Flr_4,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom3_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom3_Mult10_Flr_3,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom3_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom3_Mult10_Flr_4,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom4_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom4_Flr_3,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom4_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom4_Flr_4,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom5_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom5_Mult10_Flr_3,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom5_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom5_Mult10_Flr_4,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom6_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom6_Flr_3,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom6_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom6_Flr_4,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom7_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom7_Mult10_Flr_3,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom7_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom7_Mult10_Flr_4,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom8_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom8_Flr_3,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PatRoom8_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom8_Flr_4,  !- Zone Name
  CRITICAL_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  PhysTherapy_Flr_3_MiscPlug_Equip,  !- Name
  PhysTherapy_Flr_3,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Radiology_Flr_4_MiscPlug_Equip,  !- Name
  Radiology_Flr_4,  !- Zone Name
  ADMIN_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  53.08,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

GasEquipment,
  Kitchen_Flr_5_MiscGas_Equip,  !- Name
  Kitchen_Flr_5,  !- Zone Name
  Kitchen_Gas_Equip_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  304.87,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.1000,  !- Fraction Latent
  0.2000,  !- Fraction Radiant
  0.7000,  !- Fraction Lost
  MiscGas;  !- End-Use Subcategory
  
! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  6881,  !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory
  
Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    162962.637362637, !- Design Level {W}
    Elevators;                 !- End-Use Subcategory

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_1_Infiltration,  !- Name
  Corridor_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_2_Infiltration,  !- Name
  Corridor_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_5_Infiltration,  !- Name
  Corridor_Flr_5,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_NW_Flr_3_Infiltration,  !- Name
  Corridor_NW_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_NW_Flr_4_Infiltration,  !- Name
  Corridor_NW_Flr_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_SE_Flr_3_Infiltration,  !- Name
  Corridor_SE_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_SE_Flr_4_Infiltration,  !- Name
  Corridor_SE_Flr_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Dining_Flr_5_Infiltration,  !- Name
  Dining_Flr_5,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_Exam1_Mult4_Flr_1_Infiltration,  !- Name
  ER_Exam1_Mult4_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_Exam3_Mult4_Flr_1_Infiltration,  !- Name
  ER_Exam3_Mult4_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_NurseStn_Lobby_Flr_1_Infiltration,  !- Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_Trauma1_Flr_1_Infiltration,  !- Name
  ER_Trauma1_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_Trauma2_Flr_1_Infiltration,  !- Name
  ER_Trauma2_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_Triage_Mult4_Flr_1_Infiltration,  !- Name
  ER_Triage_Mult4_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ICU_Flr_2_Infiltration,  !- Name
  ICU_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  IC_PatRoom1_Mult5_Flr_2_Infiltration,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  IC_PatRoom2_Flr_2_Infiltration,  !- Name
  IC_PatRoom2_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  IC_PatRoom3_Mult6_Flr_2_Infiltration,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
