<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Hospital Reference Bldg Post-1980 Constr. v1.3_5.0 CHICAGO IL USA TMY2-94846 WMO#=725300
  2010-09-17
  08:33:37 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/17/2010 8:32 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Hospital Reference Bldg Post-1980 Constr. v1.3_5.0</b></p>
<p>Environment: <b>CHICAGO IL USA TMY2-94846 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2010-09-17
  08:33:37</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    58177.39</td>
    <td align="right">     2594.63</td>
    <td align="right">     2594.63</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    58177.39</td>
    <td align="right">     2594.63</td>
    <td align="right">     2594.63</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   168239.49</td>
    <td align="right">     7503.24</td>
    <td align="right">     7503.24</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   168239.49</td>
    <td align="right">     7503.24</td>
    <td align="right">     7503.24</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.546</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.848</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    13371.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    17133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      326.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6541.81</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     3594.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1484.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      950.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21198.75</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">     1580.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      588.07</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      778.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.67</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      181.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    42669.02</td>
    <td align="right">    15508.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25792.49</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    13371.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    17133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      326.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     5948.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      581.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     3594.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     1484.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      950.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21198.75</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">     1580.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      588.07</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      778.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.67</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       41.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       87.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      388.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1103.56</td>
    <td align="right">      631.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      411.33</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1902.98</td>
    <td align="right">      691.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      388.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1103.56</td>
    <td align="right">      631.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      411.33</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1902.98</td>
    <td align="right">      691.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    42669.02</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    42669.02</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    42669.02</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    42669.02</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    25792.49</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    25792.49</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    25792.49</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6089.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>BOILER PART LOAD PERFORMANCE</b></p> |
<a href="#BOILERPARTLOADPERFORMANCE::HEATSYS1BOILER">HEATSYS1 BOILER</a>    |   
<p><b>CHILLER PART LOAD PERFORMANCE</b></p> |
<a href="#CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER">COOLSYS1 CHILLER</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::CAV_1_FAN">CAV_1_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::CAV_2_FAN">CAV_2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::VAV_1_FAN">VAV_1_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::VAV_2_FAN">VAV_2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::DINING_FLR_5EXHAUSTFAN">DINING_FLR_5 EXHAUST FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::KITCHEN_FLR_5EXHAUSTFAN">KITCHEN_FLR_5 EXHAUST FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::BASEMENT">BASEMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::DINING_FLR_5">DINING_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ICU_FLR_2">ICU_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LAB_FLR_3">LAB_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LAB_FLR_4">LAB_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OR1_FLR_2">OR1_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OR3_FLR_2">OR3_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OR4_FLR_2">OR4_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::CAV_1">CAV_1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::CAV_2">CAV_2</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::VAV_1">VAV_1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::VAV_2">VAV_2</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::CAV_1AVAILABILITYMANAGER">CAV_1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::CAV_2AVAILABILITYMANAGER">CAV_2 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::VAV_1AVAILABILITYMANAGER">VAV_1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::VAV_2AVAILABILITYMANAGER">VAV_2 AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PSI_LLF_LOWLOADFACTORSERVICE">PSI_LLF_LOWLOADFACTORSERVICE</a>   |  
<a href="#TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE">PSI_CS_COMMERCIALELECTRICSERVICE</a>   |  
<a href="#TariffReport::IN_EIAMONTHLYRATEGAS">IN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/17/2010 8:32 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">CHICAGO IL USA TMY2-94846 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.78</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      190.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5786.59</td>
    <td align="right">     1667.11</td>
    <td align="right">     1196.93</td>
    <td align="right">     1654.07</td>
    <td align="right">     1268.48</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      845.42</td>
    <td align="right">      186.18</td>
    <td align="right">      144.86</td>
    <td align="right">      220.72</td>
    <td align="right">      293.66</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.61</td>
    <td align="right">       11.17</td>
    <td align="right">       12.10</td>
    <td align="right">       13.34</td>
    <td align="right">       23.15</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3739.37</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">     9120.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     19.3700</td>
    <td align="right">       37.17</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.80</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.80</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">Yes</td>
    <td align="right">     2141.31</td>
    <td align="right">        1.00</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">Yes</td>
    <td align="right">     2974.04</td>
    <td align="right">        1.00</td>
    <td align="right">      227.67</td>
    <td align="right">       35.76</td>
    <td align="right">     27.7200</td>
    <td align="right">        9.29</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">     5273.96</td>
    <td align="right">        1.00</td>
    <td align="right">      110.58</td>
    <td align="right">       30.42</td>
    <td align="right">     17.8900</td>
    <td align="right">       69.93</td>
    <td align="right">     14.6300</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     29.0500</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">Yes</td>
    <td align="right">     2637.66</td>
    <td align="right">        1.00</td>
    <td align="right">      214.68</td>
    <td align="right">       25.03</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">     2854.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.4500</td>
    <td align="right">       69.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">Yes</td>
    <td align="right">     3965.38</td>
    <td align="right">        1.00</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">     15.2900</td>
    <td align="right">       18.59</td>
    <td align="right">    386.5657</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">     6294.93</td>
    <td align="right">        1.00</td>
    <td align="right">      409.78</td>
    <td align="right">       62.63</td>
    <td align="right">     15.7300</td>
    <td align="right">       69.93</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">Yes</td>
    <td align="right">     4441.23</td>
    <td align="right">        1.00</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.92</td>
    <td align="right">        1.00</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.92</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.92</td>
    <td align="right">        1.00</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">      951.69</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">Yes</td>
    <td align="right">     4322.26</td>
    <td align="right">        1.00</td>
    <td align="right">      182.14</td>
    <td align="right">       35.76</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">      297.48</td>
    <td align="right">        1.00</td>
    <td align="right">       71.56</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.48</td>
    <td align="right">        4.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.35</td>
    <td align="right">        5.00</td>
    <td align="right">       32.52</td>
    <td align="right">        8.17</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.40</td>
    <td align="right">        1.00</td>
    <td align="right">       71.55</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.48</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.70</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.70</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.25</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.25</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.70</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.70</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.25</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.25</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     26.9300</td>
    <td align="right">       18.59</td>
    <td align="right">     16.1400</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.8200</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.20</td>
    <td align="right">       10.70</td>
    <td align="right">       25.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.484</td>
    <td align="right">       0.522</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.484</td>
    <td align="right">       0.522</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.484</td>
    <td align="right">       0.522</td>
    <td align="right">      170.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.484</td>
    <td align="right">       0.522</td>
    <td align="right">      130.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_2_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.296</td>
    <td align="right">       0.314</td>
    <td align="right">      501.68</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_WALL_1_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_WALL_1_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       97.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.296</td>
    <td align="right">       0.314</td>
    <td align="right">      696.77</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       78.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      110.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      123.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       91.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      117.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.296</td>
    <td align="right">       0.314</td>
    <td align="right">      929.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      227.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       32.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      123.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.296</td>
    <td align="right">       0.314</td>
    <td align="right">     1040.51</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       26.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       39.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       32.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.296</td>
    <td align="right">       0.314</td>
    <td align="right">       69.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       52.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      162.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.296</td>
    <td align="right">       0.314</td>
    <td align="right">      348.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       32.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.296</td>
    <td align="right">       0.314</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.296</td>
    <td align="right">       0.314</td>
    <td align="right">       83.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       30.42</td>
    <td align="right">       30.42</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       25.03</td>
    <td align="right">       25.03</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       24.53</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       29.43</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       62.63</td>
    <td align="right">       62.63</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       11.86</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">       40.87</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       17.77</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      845.42</td>
    <td align="right">        3.35</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.18</td>
    <td align="right">        3.35</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      659.24</td>
    <td align="right">        3.35</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  3019316.73</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  3749171.56</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  2879963.65</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   538306.34</td>
    <td align="right">   346350.19</td>
    <td align="right">   191956.15</td>
    <td align="right">        0.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   390964.27</td>
    <td align="right">   274864.01</td>
    <td align="right">   116100.26</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   838575.85</td>
    <td align="right">   551354.51</td>
    <td align="right">   287221.35</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">  1355600.77</td>
    <td align="right">   885103.19</td>
    <td align="right">   470497.58</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    68417.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11677.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16366.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14850.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16300.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16300.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16300.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16300.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    43883.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64130.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64130.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49690.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16032.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16032.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64130.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   187042.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29823.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34725.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13926.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    62729.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   133862.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76093.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76093.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    48027.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29488.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30044.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40318.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    54954.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   269209.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    53787.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   202021.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    36045.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7076.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4178.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30601.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6921.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6118.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60115.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60115.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11282.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11263.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64917.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64744.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10639.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10622.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60115.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60115.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11749.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11711.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    82034.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    81765.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11382.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11348.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42086.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   105215.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    95831.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   209324.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   191607.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   334488.84</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1515.19</td>
    <td align="right">       16.81</td>
    <td align="right">    41872.07</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1515.19</td>
    <td align="right">       15.80</td>
    <td align="right">    39355.86</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1515.19</td>
    <td align="right">       28.05</td>
    <td align="right">    69187.31</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1515.19</td>
    <td align="right">       44.38</td>
    <td align="right">   108893.84</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    27469.76</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    20644.53</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">       73.73</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    40646.67</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.22</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    75029.35</td>
    <td align="right">       4.700</td>
    <td align="right">       5.641</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       28.63</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    13304.88</td>
    <td align="right">       0.802</td>
    <td align="right">       0.963</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    12333.90</td>
    <td align="right">       0.746</td>
    <td align="right">       1.349</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    16817.72</td>
    <td align="right">       1.020</td>
    <td align="right">       1.224</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">    14358.01</td>
    <td align="right">       0.866</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">    14831.69</td>
    <td align="right">       0.894</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">    14601.58</td>
    <td align="right">       0.881</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">    15156.43</td>
    <td align="right">       0.914</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    48082.41</td>
    <td align="right">       3.015</td>
    <td align="right">       3.618</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       30.13</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">    10814.30</td>
    <td align="right">       0.679</td>
    <td align="right">       1.586</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       30.72</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">    10596.62</td>
    <td align="right">       0.665</td>
    <td align="right">       1.586</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       30.72</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">    54483.06</td>
    <td align="right">       3.414</td>
    <td align="right">       4.097</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       25.77</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     3993.01</td>
    <td align="right">       0.251</td>
    <td align="right">       0.397</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       30.72</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     3921.24</td>
    <td align="right">       0.246</td>
    <td align="right">       0.397</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.88</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">    12186.97</td>
    <td align="right">       0.765</td>
    <td align="right">       1.586</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.88</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    61505.51</td>
    <td align="right">       3.855</td>
    <td align="right">       4.626</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    32707.17</td>
    <td align="right">       2.049</td>
    <td align="right">       2.459</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">       24.30</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">    11409.68</td>
    <td align="right">       0.716</td>
    <td align="right">       0.859</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       31.04</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     4573.69</td>
    <td align="right">       0.287</td>
    <td align="right">       0.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    20619.69</td>
    <td align="right">       1.293</td>
    <td align="right">       1.551</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    60665.74</td>
    <td align="right">       2.759</td>
    <td align="right">       3.311</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">    19803.20</td>
    <td align="right">       1.241</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       27.13</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">    19840.85</td>
    <td align="right">       1.243</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       27.13</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    52649.43</td>
    <td align="right">       3.300</td>
    <td align="right">       3.960</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">    32339.86</td>
    <td align="right">       2.026</td>
    <td align="right">       2.431</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       23.79</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">    32949.44</td>
    <td align="right">       2.064</td>
    <td align="right">       2.477</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       23.79</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    44210.70</td>
    <td align="right">       2.770</td>
    <td align="right">       3.324</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       28.63</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">    12041.80</td>
    <td align="right">       1.133</td>
    <td align="right">       1.359</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    59037.03</td>
    <td align="right">       5.549</td>
    <td align="right">       6.658</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">    11792.46</td>
    <td align="right">       1.109</td>
    <td align="right">       1.330</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    44360.19</td>
    <td align="right">       4.164</td>
    <td align="right">       4.997</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    39513.06</td>
    <td align="right">       2.476</td>
    <td align="right">       2.972</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       30.80</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     7749.75</td>
    <td align="right">       0.486</td>
    <td align="right">       0.583</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     4576.35</td>
    <td align="right">       0.287</td>
    <td align="right">       0.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       31.07</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    33539.50</td>
    <td align="right">       2.102</td>
    <td align="right">       2.523</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     7582.46</td>
    <td align="right">       0.476</td>
    <td align="right">       0.571</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     6701.72</td>
    <td align="right">       0.420</td>
    <td align="right">       0.504</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.88</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    18057.87</td>
    <td align="right">       1.133</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       31.04</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    18037.90</td>
    <td align="right">       1.132</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3704.23</td>
    <td align="right">       0.233</td>
    <td align="right">       0.279</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3698.03</td>
    <td align="right">       0.232</td>
    <td align="right">       0.279</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    21329.89</td>
    <td align="right">       1.338</td>
    <td align="right">       1.606</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       25.77</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    21272.99</td>
    <td align="right">       1.334</td>
    <td align="right">       1.601</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       25.77</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     3493.06</td>
    <td align="right">       0.219</td>
    <td align="right">       0.263</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     3487.24</td>
    <td align="right">       0.219</td>
    <td align="right">       0.263</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    16758.11</td>
    <td align="right">       1.051</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    16743.37</td>
    <td align="right">       1.050</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3857.19</td>
    <td align="right">       0.242</td>
    <td align="right">       0.291</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3844.63</td>
    <td align="right">       0.241</td>
    <td align="right">       0.290</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    26964.45</td>
    <td align="right">       1.691</td>
    <td align="right">       2.029</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    26876.29</td>
    <td align="right">       1.685</td>
    <td align="right">       2.022</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3737.73</td>
    <td align="right">       0.235</td>
    <td align="right">       0.282</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3726.73</td>
    <td align="right">       0.234</td>
    <td align="right">       0.281</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">    24749.66</td>
    <td align="right">       1.551</td>
    <td align="right">       3.470</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       26.22</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">    42721.74</td>
    <td align="right">       2.676</td>
    <td align="right">       8.674</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       28.63</td>
    <td align="right">     0.01878</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.006</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    19078.35</td>
    <td align="right">       0.451</td>
    <td align="right">       0.542</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    19097.09</td>
    <td align="right">       0.452</td>
    <td align="right">       0.542</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    28944.68</td>
    <td align="right">       0.688</td>
    <td align="right">       0.826</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    49098.27</td>
    <td align="right">       1.169</td>
    <td align="right">       1.402</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     6157.25</td>
    <td align="right">       0.148</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     3402.03</td>
    <td align="right">       0.082</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     7027.20</td>
    <td align="right">       0.167</td>
    <td align="right">       0.201</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     3324.78</td>
    <td align="right">       0.080</td>
    <td align="right">       0.096</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     3325.14</td>
    <td align="right">       0.080</td>
    <td align="right">       0.096</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">     5654.09</td>
    <td align="right">       0.136</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.465</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     8414.57</td>
    <td align="right">       0.202</td>
    <td align="right">       0.248</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     4821.49</td>
    <td align="right">       0.116</td>
    <td align="right">       0.139</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    10084.78</td>
    <td align="right">       0.242</td>
    <td align="right">       0.297</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    63769.86</td>
    <td align="right">       1.412</td>
    <td align="right">       1.751</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    70142.64</td>
    <td align="right">       1.666</td>
    <td align="right">       1.999</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    45109.97</td>
    <td align="right">       1.070</td>
    <td align="right">       1.284</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     1507.45</td>
    <td align="right">       0.033</td>
    <td align="right">       0.198</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.991</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.198</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.793</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    34453.36</td>
    <td align="right">       0.815</td>
    <td align="right">       0.978</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">    12214.53</td>
    <td align="right">       0.292</td>
    <td align="right">       0.350</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     8592.86</td>
    <td align="right">       0.205</td>
    <td align="right">       0.246</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    34939.81</td>
    <td align="right">       0.833</td>
    <td align="right">       1.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">    12198.34</td>
    <td align="right">       0.291</td>
    <td align="right">       0.349</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">    14611.51</td>
    <td align="right">       0.349</td>
    <td align="right">       0.419</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    20393.58</td>
    <td align="right">       0.489</td>
    <td align="right">       0.587</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    20492.69</td>
    <td align="right">       0.492</td>
    <td align="right">       0.590</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     5951.72</td>
    <td align="right">       0.143</td>
    <td align="right">       0.171</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     5974.42</td>
    <td align="right">       0.143</td>
    <td align="right">       0.172</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    19690.69</td>
    <td align="right">       0.472</td>
    <td align="right">       0.567</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    19760.49</td>
    <td align="right">       0.474</td>
    <td align="right">       0.569</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     5946.47</td>
    <td align="right">       0.143</td>
    <td align="right">       0.171</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     5969.09</td>
    <td align="right">       0.143</td>
    <td align="right">       0.172</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    20402.02</td>
    <td align="right">       0.490</td>
    <td align="right">       0.587</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    20500.99</td>
    <td align="right">       0.492</td>
    <td align="right">       0.590</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     5271.51</td>
    <td align="right">       0.126</td>
    <td align="right">       0.152</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     5293.46</td>
    <td align="right">       0.127</td>
    <td align="right">       0.152</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    19713.86</td>
    <td align="right">       0.473</td>
    <td align="right">       0.568</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    19809.67</td>
    <td align="right">       0.475</td>
    <td align="right">       0.570</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     5266.64</td>
    <td align="right">       0.126</td>
    <td align="right">       0.152</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     5288.52</td>
    <td align="right">       0.127</td>
    <td align="right">       0.152</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.735</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       16.81</td>
    <td align="right">       16.81</td>
    <td align="right">        4.86</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       15.80</td>
    <td align="right">       15.80</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       28.05</td>
    <td align="right">       28.05</td>
    <td align="right">        9.01</td>
    <td align="right">        9.01</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       44.38</td>
    <td align="right">       44.38</td>
    <td align="right">       13.83</td>
    <td align="right">       13.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        5.18</td>
    <td align="right">       28.05</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        9.49</td>
    <td align="right">       44.38</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1939.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     1939.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     2269.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     2269.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     3101.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     3101.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     3553.75</td>
    <td align="right">     7799.25</td>
    <td align="right">     3553.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     1922.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     1922.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     1969.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     1969.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     1756.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     1756.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     1816.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     1816.75</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     2728.50</td>
    <td align="right">     7357.75</td>
    <td align="right">     2547.50</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      383.25</td>
    <td align="right">     7758.00</td>
    <td align="right">      383.25</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       26.50</td>
    <td align="right">     7577.00</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">      204.25</td>
    <td align="right">     8740.25</td>
    <td align="right">      203.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      107.75</td>
    <td align="right">     8760.00</td>
    <td align="right">      107.75</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     4788.75</td>
    <td align="right">     7812.25</td>
    <td align="right">     4788.75</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     3900.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     3900.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     3899.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     3899.50</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     3210.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     3210.50</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      473.75</td>
    <td align="right">     7830.00</td>
    <td align="right">      473.75</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      512.00</td>
    <td align="right">     7830.00</td>
    <td align="right">      512.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     2681.00</td>
    <td align="right">     7640.75</td>
    <td align="right">     2654.25</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     1233.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     1233.50</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">      363.00</td>
    <td align="right">     8760.00</td>
    <td align="right">      363.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">      813.00</td>
    <td align="right">     8760.00</td>
    <td align="right">      813.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      962.00</td>
    <td align="right">     7824.25</td>
    <td align="right">      962.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     3974.50</td>
    <td align="right">     7393.00</td>
    <td align="right">     3841.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     2961.00</td>
    <td align="right">     7811.25</td>
    <td align="right">     2961.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     3610.75</td>
    <td align="right">     7547.00</td>
    <td align="right">     3512.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     4376.50</td>
    <td align="right">     7498.25</td>
    <td align="right">     4266.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     4027.00</td>
    <td align="right">     7730.00</td>
    <td align="right">     4000.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">      535.50</td>
    <td align="right">     8760.00</td>
    <td align="right">      535.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">      582.25</td>
    <td align="right">     8745.25</td>
    <td align="right">      582.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     1542.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     1542.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">      848.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      848.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       11.00</td>
    <td align="right">     8760.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     2312.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2312.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     1235.00</td>
    <td align="right">     8755.75</td>
    <td align="right">     1235.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       28.25</td>
    <td align="right">     8760.00</td>
    <td align="right">       28.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       30.00</td>
    <td align="right">     8760.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">      844.25</td>
    <td align="right">     8757.75</td>
    <td align="right">      844.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">      594.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      594.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        9.25</td>
    <td align="right">     8760.00</td>
    <td align="right">        9.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       11.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     1554.00</td>
    <td align="right">     8759.75</td>
    <td align="right">     1554.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     2606.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2606.50</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     1535.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     1535.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     3186.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     3186.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6259.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     6089.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">       41.75</td>
    <td align="right">        0.00</td>
    <td align="right">       41.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       51.00</td>
    <td align="right">       11.50</td>
    <td align="right">       51.00</td>
    <td align="right">       11.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        5.64</td>
    <td align="right">    0.001489</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.962738</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.288822</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.35</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.404798</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        1.22</td>
    <td align="right">    0.000323</td>
    <td align="right">    0.367287</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.62</td>
    <td align="right">    0.000955</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001396</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001396</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.10</td>
    <td align="right">    0.001081</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000349</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000349</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001396</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.63</td>
    <td align="right">    0.004070</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.46</td>
    <td align="right">    0.000649</td>
    <td align="right">    0.737626</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.858865</td>
    <td align="right">    0.000756</td>
    <td align="right">    0.858865</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.344441</td>
    <td align="right">    0.000303</td>
    <td align="right">    0.344441</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.55</td>
    <td align="right">    0.001365</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.31</td>
    <td align="right">    0.002913</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001656</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001656</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.96</td>
    <td align="right">    0.001045</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.43</td>
    <td align="right">    0.000642</td>
    <td align="right">    0.729340</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.48</td>
    <td align="right">    0.000654</td>
    <td align="right">    0.743087</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.32</td>
    <td align="right">    0.000877</td>
    <td align="right">    0.997199</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.36</td>
    <td align="right">    0.001196</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        6.66</td>
    <td align="right">    0.005858</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.33</td>
    <td align="right">    0.001170</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        5.00</td>
    <td align="right">    0.004396</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.97</td>
    <td align="right">    0.000784</td>
    <td align="right">    0.891497</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.583414</td>
    <td align="right">    0.000154</td>
    <td align="right">    0.175024</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.344464</td>
    <td align="right">    0.000091</td>
    <td align="right">    0.103339</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.52</td>
    <td align="right">    0.000666</td>
    <td align="right">    0.756866</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.570662</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.171198</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.504447</td>
    <td align="right">    0.000133</td>
    <td align="right">    0.151334</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001308</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001308</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.279052</td>
    <td align="right">    0.000246</td>
    <td align="right">    0.279052</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.278585</td>
    <td align="right">    0.000245</td>
    <td align="right">    0.278585</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.61</td>
    <td align="right">    0.001413</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.60</td>
    <td align="right">    0.001409</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.263150</td>
    <td align="right">    0.000232</td>
    <td align="right">    0.263150</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.262712</td>
    <td align="right">    0.000231</td>
    <td align="right">    0.262712</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001308</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001308</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.290597</td>
    <td align="right">    0.000256</td>
    <td align="right">    0.290597</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.289651</td>
    <td align="right">    0.000255</td>
    <td align="right">    0.289651</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.03</td>
    <td align="right">    0.001785</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.02</td>
    <td align="right">    0.001779</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.281518</td>
    <td align="right">    0.000248</td>
    <td align="right">    0.281518</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.280689</td>
    <td align="right">    0.000247</td>
    <td align="right">    0.280689</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        3.47</td>
    <td align="right">    0.000916</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        8.67</td>
    <td align="right">    0.002290</td>
    <td align="right">        2.60</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.001489</td>
    <td align="right">    69076.54</td>
    <td align="right">     1681.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000254</td>
    <td align="right">    11790.15</td>
    <td align="right">      287.03</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000356</td>
    <td align="right">    16524.51</td>
    <td align="right">      402.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000323</td>
    <td align="right">    14993.24</td>
    <td align="right">      365.01</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000355</td>
    <td align="right">    16457.09</td>
    <td align="right">      400.65</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000355</td>
    <td align="right">    16457.09</td>
    <td align="right">      400.65</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000355</td>
    <td align="right">    16457.09</td>
    <td align="right">      400.65</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000355</td>
    <td align="right">    16457.09</td>
    <td align="right">      400.65</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000955</td>
    <td align="right">    44305.99</td>
    <td align="right">     1078.63</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001396</td>
    <td align="right">    64748.43</td>
    <td align="right">     1576.30</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001396</td>
    <td align="right">    64748.43</td>
    <td align="right">     1576.30</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001081</td>
    <td align="right">    50169.65</td>
    <td align="right">     1221.38</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000349</td>
    <td align="right">    16187.11</td>
    <td align="right">      394.08</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000349</td>
    <td align="right">    16187.11</td>
    <td align="right">      394.08</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001396</td>
    <td align="right">    64748.43</td>
    <td align="right">     1576.30</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004070</td>
    <td align="right">   188844.59</td>
    <td align="right">     4597.42</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000649</td>
    <td align="right">    30111.08</td>
    <td align="right">      733.05</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000756</td>
    <td align="right">    35060.23</td>
    <td align="right">      853.54</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000303</td>
    <td align="right">    14060.64</td>
    <td align="right">      342.31</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001365</td>
    <td align="right">    63333.89</td>
    <td align="right">     1541.86</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002913</td>
    <td align="right">   135152.52</td>
    <td align="right">     3290.29</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001656</td>
    <td align="right">    76826.23</td>
    <td align="right">     1870.34</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001656</td>
    <td align="right">    76826.23</td>
    <td align="right">     1870.34</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001045</td>
    <td align="right">    48489.94</td>
    <td align="right">     1180.49</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000642</td>
    <td align="right">    29772.81</td>
    <td align="right">      724.82</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000654</td>
    <td align="right">    30334.00</td>
    <td align="right">      738.48</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000877</td>
    <td align="right">    40707.26</td>
    <td align="right">      991.02</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001196</td>
    <td align="right">    55483.78</td>
    <td align="right">     1350.75</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.005858</td>
    <td align="right">   271803.15</td>
    <td align="right">     6617.05</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001170</td>
    <td align="right">    54305.27</td>
    <td align="right">     1322.06</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004396</td>
    <td align="right">   203967.65</td>
    <td align="right">     4965.60</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000784</td>
    <td align="right">    36392.32</td>
    <td align="right">      885.97</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000154</td>
    <td align="right">     7144.76</td>
    <td align="right">      173.94</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000091</td>
    <td align="right">     4218.47</td>
    <td align="right">      102.70</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000666</td>
    <td align="right">    30896.48</td>
    <td align="right">      752.18</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000151</td>
    <td align="right">     6988.59</td>
    <td align="right">      170.14</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000133</td>
    <td align="right">     6177.70</td>
    <td align="right">      150.40</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001308</td>
    <td align="right">    60694.76</td>
    <td align="right">     1477.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001308</td>
    <td align="right">    60694.76</td>
    <td align="right">     1477.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000246</td>
    <td align="right">    11391.33</td>
    <td align="right">      277.32</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000245</td>
    <td align="right">    11372.26</td>
    <td align="right">      276.86</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001413</td>
    <td align="right">    65543.27</td>
    <td align="right">     1595.65</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001409</td>
    <td align="right">    65368.46</td>
    <td align="right">     1591.40</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000232</td>
    <td align="right">    10742.22</td>
    <td align="right">      261.52</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000231</td>
    <td align="right">    10724.33</td>
    <td align="right">      261.08</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001308</td>
    <td align="right">    60694.76</td>
    <td align="right">     1477.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001308</td>
    <td align="right">    60694.76</td>
    <td align="right">     1477.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000256</td>
    <td align="right">    11862.62</td>
    <td align="right">      288.80</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000255</td>
    <td align="right">    11824.00</td>
    <td align="right">      287.86</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001785</td>
    <td align="right">    82824.41</td>
    <td align="right">     2016.36</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001779</td>
    <td align="right">    82553.64</td>
    <td align="right">     2009.77</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000248</td>
    <td align="right">    11492.00</td>
    <td align="right">      279.77</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000247</td>
    <td align="right">    11458.16</td>
    <td align="right">      278.95</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000916</td>
    <td align="right">    42491.60</td>
    <td align="right">     1034.46</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002290</td>
    <td align="right">   106229.00</td>
    <td align="right">     2586.15</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">    0.002249</td>
    <td align="right">   104351.11</td>
    <td align="right">     1686.81</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">    0.005486</td>
    <td align="right">   254533.29</td>
    <td align="right">     3935.66</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    0.005126</td>
    <td align="right">   237850.02</td>
    <td align="right">     3383.73</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    0.009215</td>
    <td align="right">   427575.24</td>
    <td align="right">     5944.41</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">CAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       44.38</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       44.38</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_OA_CONTROLLER</td>
    <td align="right">       16.81</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">CAV_2_OA_CONTROLLER</td>
    <td align="right">       15.80</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       28.05</td>
    <td align="right">        5.18</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">       44.38</td>
    <td align="right">        9.49</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water:DetailedGeometry</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Number of Tubes per Row</td>
    <td align="right">Fin Diameter [m]</td>
    <td align="right">Minimum Airflow Area [m2]</td>
    <td align="right">Fin Surface Area [m2]</td>
    <td align="right">Total Tube Inside Area [m2]</td>
    <td align="right">Tube Outside Surface Area [m2]</td>
    <td align="right">Coil Depth [m]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">    0.019946</td>
    <td align="right">      275.00</td>
    <td align="right">        6.63</td>
    <td align="right">        8.71</td>
    <td align="right">     1553.99</td>
    <td align="right">      104.91</td>
    <td align="right">      107.56</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">    0.011487</td>
    <td align="right">      158.00</td>
    <td align="right">        6.23</td>
    <td align="right">        8.19</td>
    <td align="right">     1460.61</td>
    <td align="right">       60.27</td>
    <td align="right">       61.80</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">    0.028658</td>
    <td align="right">      395.00</td>
    <td align="right">       11.06</td>
    <td align="right">       14.53</td>
    <td align="right">     2592.43</td>
    <td align="right">      150.68</td>
    <td align="right">      154.50</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">    0.047428</td>
    <td align="right">      653.00</td>
    <td align="right">       17.50</td>
    <td align="right">       22.99</td>
    <td align="right">     4101.81</td>
    <td align="right">      249.11</td>
    <td align="right">      255.41</td>
    <td align="right">    0.156000</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">       44.38</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.019946</td>
    <td align="right">    0.000024</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.002249</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.011487</td>
    <td align="right">    0.000041</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.005486</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.028658</td>
    <td align="right">    0.000017</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.005126</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.047428</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.009215</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.107519</td>
    <td align="right">      120.96</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.080805</td>
    <td align="right">       90.91</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000289</td>
    <td align="right">    0.324668</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:ReformulatedEIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.107519</td>
    <td align="right">  3019316.73</td>
    <td align="right">    0.153792</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  3749171.56</td>
    <td align="right">    0.080805</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000289</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.107519</td>
    <td align="right">    27469.76</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.080805</td>
    <td align="right">    20644.53</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000289</td>
    <td align="right">       73.73</td>
  </tr>
</table>
<br><br>
<b>CondenserLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">    0.153792</td>
    <td align="right">      173.02</td>
  </tr>
</table>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Air Flow Rate in Free Convection Regime [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Free Convection Air Flow Rate [W/C]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.153792</td>
    <td align="right">    37799.52</td>
    <td align="right">      101.74</td>
    <td align="right">   217921.54</td>
    <td align="right">       10.17</td>
    <td align="right">    21792.15</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.153792</td>
    <td align="right">    40646.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112253E+07</td>
    <td align="right">   1954.0556</td>
    <td align="right">   5610.5161</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0171</td>
    <td align="right">0.129149E+07</td>
    <td align="right"> 477917.9157</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104755E+07</td>
    <td align="right">   1835.0557</td>
    <td align="right">   5304.8078</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0161</td>
    <td align="right">0.122113E+07</td>
    <td align="right"> 447097.9226</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124328E+07</td>
    <td align="right">   2193.9571</td>
    <td align="right">   6392.0876</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0194</td>
    <td align="right">0.147144E+07</td>
    <td align="right"> 532168.3568</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131354E+07</td>
    <td align="right">   2332.0608</td>
    <td align="right">   6838.0014</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0207</td>
    <td align="right">0.157411E+07</td>
    <td align="right"> 563589.9835</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142330E+07</td>
    <td align="right">   2537.6859</td>
    <td align="right">   7473.8622</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0226</td>
    <td align="right">0.172050E+07</td>
    <td align="right"> 611712.8546</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136138E+07</td>
    <td align="right">   2433.4843</td>
    <td align="right">   7185.8884</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0218</td>
    <td align="right">0.165421E+07</td>
    <td align="right"> 585692.8008</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135872E+07</td>
    <td align="right">   2430.1420</td>
    <td align="right">   7180.2870</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0217</td>
    <td align="right">0.165293E+07</td>
    <td align="right"> 584684.8253</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137924E+07</td>
    <td align="right">   2466.2542</td>
    <td align="right">   7285.2203</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0220</td>
    <td align="right">0.167708E+07</td>
    <td align="right"> 593457.5502</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136315E+07</td>
    <td align="right">   2433.1613</td>
    <td align="right">   7174.2806</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0217</td>
    <td align="right">0.165154E+07</td>
    <td align="right"> 586123.1757</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139173E+07</td>
    <td align="right">   2475.1617</td>
    <td align="right">   7270.6854</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0220</td>
    <td align="right">0.167372E+07</td>
    <td align="right"> 597549.0602</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123537E+07</td>
    <td align="right">   2183.7420</td>
    <td align="right">   6373.9074</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0194</td>
    <td align="right">0.146726E+07</td>
    <td align="right"> 529138.2522</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114820E+07</td>
    <td align="right">   2007.4494</td>
    <td align="right">   5791.0162</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0176</td>
    <td align="right">0.133305E+07</td>
    <td align="right"> 489679.8361</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153880E+08</td>
    <td align="right">  27282.2100</td>
    <td align="right">  79880.5605</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2423</td>
    <td align="right">0.183885E+08</td>
    <td align="right">0.659881E+07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104755E+07</td>
    <td align="right">   1835.0557</td>
    <td align="right">   5304.8078</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0161</td>
    <td align="right">0.122113E+07</td>
    <td align="right"> 447097.9226</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142330E+07</td>
    <td align="right">   2537.6859</td>
    <td align="right">   7473.8622</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0226</td>
    <td align="right">0.172050E+07</td>
    <td align="right"> 611712.8546</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.299680E+13</td>
    <td align="right"> 1882198.638</td>
    <td align="right">17-JAN-14:45</td>
    <td align="right">  445952.007</td>
    <td align="right">  302612.437</td>
    <td align="right">  111792.147</td>
    <td align="right">       0.000</td>
    <td align="right">  729800.929</td>
    <td align="right">       0.000</td>
    <td align="right">   45296.276</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6216.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.283355E+13</td>
    <td align="right"> 1898297.651</td>
    <td align="right">28-FEB-11:45</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  115233.300</td>
    <td align="right">       0.000</td>
    <td align="right">  722565.818</td>
    <td align="right">       0.000</td>
    <td align="right">   45678.490</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9130.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.341437E+13</td>
    <td align="right"> 1914410.918</td>
    <td align="right">30-MAR-15:45</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  122299.652</td>
    <td align="right">       0.000</td>
    <td align="right">  701951.135</td>
    <td align="right">       0.000</td>
    <td align="right">   45247.938</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5349.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365260E+13</td>
    <td align="right"> 1980876.045</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  126908.631</td>
    <td align="right">       0.000</td>
    <td align="right">  734592.728</td>
    <td align="right">       0.000</td>
    <td align="right">   48716.458</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5685.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399229E+13</td>
    <td align="right"> 1949997.659</td>
    <td align="right">12-MAY-15:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  127488.235</td>
    <td align="right">       0.000</td>
    <td align="right">  764787.746</td>
    <td align="right">       0.000</td>
    <td align="right">   48221.290</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5683.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383848E+13</td>
    <td align="right"> 1927915.241</td>
    <td align="right">23-JUN-15:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  134852.398</td>
    <td align="right">       0.000</td>
    <td align="right">  779816.836</td>
    <td align="right">       0.000</td>
    <td align="right">   47850.498</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5706.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383549E+13</td>
    <td align="right"> 1830965.946</td>
    <td align="right">05-JUL-10:45</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  119341.012</td>
    <td align="right">       0.000</td>
    <td align="right">  692595.071</td>
    <td align="right">       0.000</td>
    <td align="right">   51561.830</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10644.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389154E+13</td>
    <td align="right"> 1890059.102</td>
    <td align="right">07-AUG-08:15</td>
    <td align="right">  445952.007</td>
    <td align="right">  302612.437</td>
    <td align="right">  115573.608</td>
    <td align="right">       0.000</td>
    <td align="right">  769729.929</td>
    <td align="right">       0.000</td>
    <td align="right">   48776.073</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6652.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.383227E+13</td>
    <td align="right"> 1936604.218</td>
    <td align="right">20-SEP-15:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  126924.109</td>
    <td align="right">       0.000</td>
    <td align="right">  798445.486</td>
    <td align="right">       0.000</td>
    <td align="right">   48624.917</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5785.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.388374E+13</td>
    <td align="right"> 1999537.770</td>
    <td align="right">26-OCT-16:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  126176.474</td>
    <td align="right">       0.000</td>
    <td align="right">  759102.186</td>
    <td align="right">   20829.000</td>
    <td align="right">   47640.574</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5566.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340467E+13</td>
    <td align="right"> 1919678.633</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  123433.305</td>
    <td align="right">       0.000</td>
    <td align="right">  766966.775</td>
    <td align="right">   20829.000</td>
    <td align="right">   46048.925</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5576.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.309324E+13</td>
    <td align="right"> 1878986.717</td>
    <td align="right">12-DEC-17:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  118305.195</td>
    <td align="right">       0.000</td>
    <td align="right">  732338.065</td>
    <td align="right">   20829.000</td>
    <td align="right">   45220.840</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5469.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426690E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.283355E+13</td>
    <td align="right"> 1830965.946</td>
    <td align="right">&nbsp;</td>
    <td align="right">  445952.007</td>
    <td align="right">  302612.437</td>
    <td align="right">  111792.147</td>
    <td align="right">       0.000</td>
    <td align="right">  692595.071</td>
    <td align="right">       0.000</td>
    <td align="right">   45220.840</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5349.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.399229E+13</td>
    <td align="right"> 1999537.770</td>
    <td align="right">&nbsp;</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  134852.398</td>
    <td align="right">       0.000</td>
    <td align="right">  798445.486</td>
    <td align="right">   20829.000</td>
    <td align="right">   51561.830</td>
    <td align="right">   37799.523</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10644.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BOILERPARTLOADPERFORMANCE::HEATSYS1BOILER></a>
<p>Report:<b> BOILER PART LOAD PERFORMANCE</b></p>
<p>For:<b> HEATSYS1 BOILER</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">BOILER PART-LOAD RATIO []</td>
    <td align="right">BOILER PART-LOAD RATIO {Maximum}[]</td>
    <td align="right">BOILER PART-LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.13</td>
    <td align="right">        0.43</td>
    <td align="right">30-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.12</td>
    <td align="right">        0.36</td>
    <td align="right">09-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.10</td>
    <td align="right">        0.34</td>
    <td align="right">20-MAR-04:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.09</td>
    <td align="right">        0.33</td>
    <td align="right">17-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.07</td>
    <td align="right">        0.32</td>
    <td align="right">01-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.06</td>
    <td align="right">        0.28</td>
    <td align="right">19-JUN-04:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.06</td>
    <td align="right">        0.28</td>
    <td align="right">24-JUL-04:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.06</td>
    <td align="right">        0.28</td>
    <td align="right">07-AUG-04:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.07</td>
    <td align="right">        0.29</td>
    <td align="right">25-SEP-04:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.08</td>
    <td align="right">        0.33</td>
    <td align="right">02-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.10</td>
    <td align="right">        0.35</td>
    <td align="right">06-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.12</td>
    <td align="right">        0.37</td>
    <td align="right">26-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.13</td>
    <td align="right">        0.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER></a>
<p>Report:<b> CHILLER PART LOAD PERFORMANCE</b></p>
<p>For:<b> COOLSYS1 CHILLER</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER PART LOAD RATIO {Maximum}[]</td>
    <td align="right">CHILLER PART LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.20</td>
    <td align="right">        0.31</td>
    <td align="right">31-MAR-14:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.20</td>
    <td align="right">        0.35</td>
    <td align="right">10-APR-08:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.25</td>
    <td align="right">        0.52</td>
    <td align="right">30-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.34</td>
    <td align="right">        0.73</td>
    <td align="right">08-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.40</td>
    <td align="right">        0.70</td>
    <td align="right">13-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.41</td>
    <td align="right">        0.79</td>
    <td align="right">04-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.31</td>
    <td align="right">        0.57</td>
    <td align="right">16-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.23</td>
    <td align="right">        0.49</td>
    <td align="right">31-OCT-09:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.21</td>
    <td align="right">        0.52</td>
    <td align="right">02-NOV-09:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.19</td>
    <td align="right">        0.20</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.41</td>
    <td align="right">        0.79</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::CAV_1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> CAV_1_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      41856.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      41856.</td>
    <td align="right">      41856.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::CAV_2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> CAV_2_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      39341.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      39341.</td>
    <td align="right">      39341.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::VAV_1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> VAV_1_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      12527.</td>
    <td align="right">      17274.</td>
    <td align="right">12-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12656.</td>
    <td align="right">      18267.</td>
    <td align="right">17-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13025.</td>
    <td align="right">      19296.</td>
    <td align="right">31-MAR-16:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13088.</td>
    <td align="right">      20207.</td>
    <td align="right">28-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13629.</td>
    <td align="right">      24606.</td>
    <td align="right">05-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15746.</td>
    <td align="right">      32087.</td>
    <td align="right">16-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      15955.</td>
    <td align="right">      35022.</td>
    <td align="right">14-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      16808.</td>
    <td align="right">      34975.</td>
    <td align="right">04-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      14833.</td>
    <td align="right">      29564.</td>
    <td align="right">01-SEP-16:45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13414.</td>
    <td align="right">      21781.</td>
    <td align="right">05-OCT-16:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      12961.</td>
    <td align="right">      20404.</td>
    <td align="right">02-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      12632.</td>
    <td align="right">      17731.</td>
    <td align="right">01-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13948.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      12527.</td>
    <td align="right">      17274.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      16808.</td>
    <td align="right">      35022.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::VAV_2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> VAV_2_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      18206.</td>
    <td align="right">      20893.</td>
    <td align="right">13-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      18270.</td>
    <td align="right">      22223.</td>
    <td align="right">17-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      18430.</td>
    <td align="right">      24753.</td>
    <td align="right">31-MAR-16:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      18508.</td>
    <td align="right">      26951.</td>
    <td align="right">28-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      19031.</td>
    <td align="right">      30783.</td>
    <td align="right">04-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      19826.</td>
    <td align="right">      33209.</td>
    <td align="right">16-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19692.</td>
    <td align="right">      34501.</td>
    <td align="right">13-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      19748.</td>
    <td align="right">      33071.</td>
    <td align="right">04-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      19122.</td>
    <td align="right">      29911.</td>
    <td align="right">01-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18599.</td>
    <td align="right">      25762.</td>
    <td align="right">05-OCT-16:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18352.</td>
    <td align="right">      24510.</td>
    <td align="right">02-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      18239.</td>
    <td align="right">      20895.</td>
    <td align="right">08-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      18839.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      18206.</td>
    <td align="right">      20893.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19826.</td>
    <td align="right">      34501.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::DINING_FLR_5EXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> DINING_FLR_5 EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::KITCHEN_FLR_5EXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> KITCHEN_FLR_5 EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::BASEMENT></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       33.29</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       61.63</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       56.41</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       14.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_FLR_1</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      715.75</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      364.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8755.75</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       33.48</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       63.65</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       60.36</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_2></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_FLR_2</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.13</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      713.00</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      742.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      735.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      693.50</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      734.75</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      714.25</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      358.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      357.50</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      357.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      356.88</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      363.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      363.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      362.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      359.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      359.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      358.25</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8675.88</td>
    <td align="right">       84.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       34.72</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       67.06</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       62.41</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       16.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_5></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_FLR_5</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      719.50</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      742.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      684.50</td>
    <td align="right">       35.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      724.75</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      713.75</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      359.25</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      356.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      363.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      361.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      361.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      361.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      361.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      361.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      361.25</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      360.75</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      360.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8672.00</td>
    <td align="right">       88.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       34.27</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       64.48</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       62.14</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_NW_FLR_3></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_NW_FLR_3</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      725.75</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      705.75</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      717.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      363.75</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8724.50</td>
    <td align="right">       35.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        2.74</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       34.13</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       65.53</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       60.87</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_NW_FLR_4></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_NW_FLR_4</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      726.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      706.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      717.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8725.00</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        2.74</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       34.16</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       65.58</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       60.87</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_SE_FLR_3></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_SE_FLR_3</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      726.75</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      708.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      717.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8727.75</td>
    <td align="right">       32.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       34.03</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       65.34</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       60.87</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_SE_FLR_4></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_SE_FLR_4</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      727.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      708.25</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      717.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      363.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8728.25</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       34.06</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       65.40</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       60.87</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::DINING_FLR_5></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> DINING_FLR_5</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:37</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
