<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Hospital Reference Bldg Post-1980 Constr. v1.3_5.0 FAIRBANKS AK USA TMY2-26411 WMO#=702610
  2010-09-17
  08:33:59 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/17/2010 8:33 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Hospital Reference Bldg Post-1980 Constr. v1.3_5.0</b></p>
<p>Environment: <b>FAIRBANKS AK USA TMY2-26411 WMO#=702610</b></p>
<p>Simulation Timestamp: <b>2010-09-17
  08:33:59</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    59389.33</td>
    <td align="right">     2648.68</td>
    <td align="right">     2648.68</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    59389.33</td>
    <td align="right">     2648.68</td>
    <td align="right">     2648.68</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   151376.84</td>
    <td align="right">     6751.19</td>
    <td align="right">     6751.19</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   151376.84</td>
    <td align="right">     6751.19</td>
    <td align="right">     6751.19</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.572</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.855</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    22116.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     8736.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      324.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6541.81</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     3748.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      799.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      442.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9396.54</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">     3248.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1208.47</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     1025.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.67</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      171.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    34888.59</td>
    <td align="right">    24500.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14610.68</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    22116.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     8736.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      324.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     5948.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      581.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     3748.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      799.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      442.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9396.54</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">     3248.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1208.47</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     1025.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.67</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       33.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       84.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      388.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      757.10</td>
    <td align="right">     1032.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      410.88</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1555.98</td>
    <td align="right">     1092.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      388.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      757.10</td>
    <td align="right">     1032.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      410.88</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1555.98</td>
    <td align="right">     1092.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    34888.59</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    34888.59</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    34888.59</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    34888.59</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    14610.68</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    14610.68</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    14610.68</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      121.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6981.25</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>BOILER PART LOAD PERFORMANCE</b></p> |
<a href="#BOILERPARTLOADPERFORMANCE::HEATSYS1BOILER">HEATSYS1 BOILER</a>    |   
<p><b>CHILLER PART LOAD PERFORMANCE</b></p> |
<a href="#CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER">COOLSYS1 CHILLER</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::CAV_1_FAN">CAV_1_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::CAV_2_FAN">CAV_2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::VAV_1_FAN">VAV_1_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::VAV_2_FAN">VAV_2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::DINING_FLR_5EXHAUSTFAN">DINING_FLR_5 EXHAUST FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::KITCHEN_FLR_5EXHAUSTFAN">KITCHEN_FLR_5 EXHAUST FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::BASEMENT">BASEMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::DINING_FLR_5">DINING_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ICU_FLR_2">ICU_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LAB_FLR_3">LAB_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LAB_FLR_4">LAB_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OR1_FLR_2">OR1_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OR3_FLR_2">OR3_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OR4_FLR_2">OR4_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::CAV_1">CAV_1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::CAV_2">CAV_2</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::VAV_1">VAV_1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::VAV_2">VAV_2</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::CAV_1AVAILABILITYMANAGER">CAV_1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::CAV_2AVAILABILITYMANAGER">CAV_2 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::VAV_1AVAILABILITYMANAGER">VAV_1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::VAV_2AVAILABILITYMANAGER">VAV_2 AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::CHUGACHELECT_LARGEGENSERV">CHUGACHELECT_LARGEGENSERV</a>   |  
<a href="#TariffReport::CHUGACHELECT_SMALLGENSERV">CHUGACHELECT_SMALLGENSERV</a>   |  
<a href="#TariffReport::AK_EIAMONTHLYRATEGAS">AK_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/17/2010 8:33 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">FAIRBANKS AK USA TMY2-26411 WMO#=702610</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       64.82</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -147.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5786.59</td>
    <td align="right">     1667.11</td>
    <td align="right">     1196.93</td>
    <td align="right">     1654.07</td>
    <td align="right">     1268.48</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      845.42</td>
    <td align="right">      186.18</td>
    <td align="right">      144.86</td>
    <td align="right">      220.72</td>
    <td align="right">      293.66</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.61</td>
    <td align="right">       11.17</td>
    <td align="right">       12.10</td>
    <td align="right">       13.34</td>
    <td align="right">       23.15</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3739.37</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">     9120.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     19.3700</td>
    <td align="right">       37.17</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.80</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.80</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">Yes</td>
    <td align="right">     2141.31</td>
    <td align="right">        1.00</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">Yes</td>
    <td align="right">     2974.04</td>
    <td align="right">        1.00</td>
    <td align="right">      227.67</td>
    <td align="right">       35.76</td>
    <td align="right">     27.7200</td>
    <td align="right">        9.29</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">     5273.96</td>
    <td align="right">        1.00</td>
    <td align="right">      110.58</td>
    <td align="right">       30.42</td>
    <td align="right">     17.8900</td>
    <td align="right">       69.93</td>
    <td align="right">     14.6300</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     29.0500</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">Yes</td>
    <td align="right">     2637.66</td>
    <td align="right">        1.00</td>
    <td align="right">      214.68</td>
    <td align="right">       25.03</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">     2854.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.4500</td>
    <td align="right">       69.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">Yes</td>
    <td align="right">     3965.38</td>
    <td align="right">        1.00</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">     15.2900</td>
    <td align="right">       18.59</td>
    <td align="right">    386.5657</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">     6294.93</td>
    <td align="right">        1.00</td>
    <td align="right">      409.78</td>
    <td align="right">       62.63</td>
    <td align="right">     15.7300</td>
    <td align="right">       69.93</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">Yes</td>
    <td align="right">     4441.23</td>
    <td align="right">        1.00</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.92</td>
    <td align="right">        1.00</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.92</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.92</td>
    <td align="right">        1.00</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">      951.69</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">Yes</td>
    <td align="right">     4322.26</td>
    <td align="right">        1.00</td>
    <td align="right">      182.14</td>
    <td align="right">       35.76</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">      297.48</td>
    <td align="right">        1.00</td>
    <td align="right">       71.56</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.48</td>
    <td align="right">        4.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.35</td>
    <td align="right">        5.00</td>
    <td align="right">       32.52</td>
    <td align="right">        8.17</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.40</td>
    <td align="right">        1.00</td>
    <td align="right">       71.55</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.48</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.70</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.70</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.25</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.25</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.70</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.70</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.22</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.25</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.25</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     26.9300</td>
    <td align="right">       18.59</td>
    <td align="right">     16.1400</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.8200</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -42.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       24.80</td>
    <td align="right">       10.30</td>
    <td align="right">       17.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.30</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.320</td>
    <td align="right">       0.336</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.320</td>
    <td align="right">       0.336</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.320</td>
    <td align="right">       0.336</td>
    <td align="right">      170.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.320</td>
    <td align="right">       0.336</td>
    <td align="right">      130.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_2_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.174</td>
    <td align="right">       0.180</td>
    <td align="right">      501.68</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_WALL_1_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_WALL_1_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       97.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.174</td>
    <td align="right">       0.180</td>
    <td align="right">      696.77</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       78.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      110.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      123.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       91.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      117.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.174</td>
    <td align="right">       0.180</td>
    <td align="right">      929.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      227.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       32.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      123.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.174</td>
    <td align="right">       0.180</td>
    <td align="right">     1040.51</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       26.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       32.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.174</td>
    <td align="right">       0.180</td>
    <td align="right">       69.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       52.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      162.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.174</td>
    <td align="right">       0.180</td>
    <td align="right">      348.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       32.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.174</td>
    <td align="right">       0.180</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.174</td>
    <td align="right">       0.180</td>
    <td align="right">       83.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       30.42</td>
    <td align="right">       30.42</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       25.03</td>
    <td align="right">       25.03</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       24.53</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       29.43</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       62.63</td>
    <td align="right">       62.63</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       11.86</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">       40.87</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       17.77</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       2.956</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      845.42</td>
    <td align="right">        2.96</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.18</td>
    <td align="right">        2.96</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      659.24</td>
    <td align="right">        2.96</td>
    <td align="right">       0.616</td>
    <td align="right">       0.541</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  2078572.28</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  4321148.43</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  1982638.18</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   466350.47</td>
    <td align="right">   325261.22</td>
    <td align="right">   141089.26</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   317123.26</td>
    <td align="right">   241154.48</td>
    <td align="right">    75968.78</td>
    <td align="right">        0.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   639045.20</td>
    <td align="right">   448504.12</td>
    <td align="right">   190541.08</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">  1087373.11</td>
    <td align="right">   757548.02</td>
    <td align="right">   329825.09</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33772.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10270.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16468.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13920.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16400.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16400.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16400.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16400.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    46755.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64527.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64527.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50595.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16131.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16131.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64527.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   185813.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29823.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    31456.55</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13577.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    67789.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   131752.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76563.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76563.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    46584.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29407.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29966.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34770.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    51287.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   261656.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    51632.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   202055.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42156.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7960.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6714.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30398.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6377.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6566.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    90197.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    90045.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16826.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16791.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    78689.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    78533.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10466.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10441.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60487.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60487.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14556.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14527.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    89891.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    89731.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10971.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10947.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42346.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   105866.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   177978.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   224655.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   256730.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   462126.61</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1515.19</td>
    <td align="right">       18.22</td>
    <td align="right">    45130.57</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1515.19</td>
    <td align="right">       15.56</td>
    <td align="right">    38750.94</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1515.19</td>
    <td align="right">       25.39</td>
    <td align="right">    62636.94</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1515.19</td>
    <td align="right">       42.35</td>
    <td align="right">   103923.12</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    18910.87</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    23794.08</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">       73.73</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    27982.17</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.22</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    37036.78</td>
    <td align="right">       2.306</td>
    <td align="right">       2.767</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    11262.82</td>
    <td align="right">       0.701</td>
    <td align="right">       0.842</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    10470.56</td>
    <td align="right">       0.652</td>
    <td align="right">       1.349</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    15796.70</td>
    <td align="right">       0.950</td>
    <td align="right">       1.141</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       14.71</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">    13311.50</td>
    <td align="right">       0.801</td>
    <td align="right">       1.344</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       14.71</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">    13828.65</td>
    <td align="right">       0.831</td>
    <td align="right">       1.344</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       14.71</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">    13587.17</td>
    <td align="right">       0.817</td>
    <td align="right">       1.344</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       14.71</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">    14125.84</td>
    <td align="right">       0.849</td>
    <td align="right">       1.344</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       14.71</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    51259.48</td>
    <td align="right">       3.192</td>
    <td align="right">       3.831</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     9561.65</td>
    <td align="right">       0.596</td>
    <td align="right">       1.586</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.65</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     9347.60</td>
    <td align="right">       0.582</td>
    <td align="right">       1.586</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.49</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">    55485.12</td>
    <td align="right">       3.455</td>
    <td align="right">       4.146</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       20.89</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     3379.37</td>
    <td align="right">       0.211</td>
    <td align="right">       0.397</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.65</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     3304.03</td>
    <td align="right">       0.206</td>
    <td align="right">       0.397</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.65</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">    10928.68</td>
    <td align="right">       0.681</td>
    <td align="right">       1.586</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.65</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    61127.21</td>
    <td align="right">       3.806</td>
    <td align="right">       4.567</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    32707.34</td>
    <td align="right">       2.036</td>
    <td align="right">       2.444</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">       18.16</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">    10346.40</td>
    <td align="right">       0.644</td>
    <td align="right">       0.773</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.65</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     4465.99</td>
    <td align="right">       0.278</td>
    <td align="right">       0.334</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    22299.62</td>
    <td align="right">       1.389</td>
    <td align="right">       1.666</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    59755.33</td>
    <td align="right">       2.699</td>
    <td align="right">       3.239</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       14.71</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">    19766.96</td>
    <td align="right">       1.231</td>
    <td align="right">       1.882</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       22.43</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">    19804.70</td>
    <td align="right">       1.233</td>
    <td align="right">       1.882</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       21.66</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    51086.28</td>
    <td align="right">       3.181</td>
    <td align="right">       3.817</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">    32251.06</td>
    <td align="right">       2.008</td>
    <td align="right">       2.410</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       17.67</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">    32864.70</td>
    <td align="right">       2.046</td>
    <td align="right">       2.455</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       17.67</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    38131.08</td>
    <td align="right">       2.374</td>
    <td align="right">       2.849</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       17.67</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">    11249.19</td>
    <td align="right">       1.051</td>
    <td align="right">       1.261</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       15.43</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    57406.82</td>
    <td align="right">       5.360</td>
    <td align="right">       6.432</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       15.43</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">    11327.25</td>
    <td align="right">       1.058</td>
    <td align="right">       1.269</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       15.43</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    44370.84</td>
    <td align="right">       4.139</td>
    <td align="right">       4.967</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       15.43</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    46229.51</td>
    <td align="right">       2.878</td>
    <td align="right">       3.454</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     8726.87</td>
    <td align="right">       0.544</td>
    <td align="right">       0.652</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     7361.12</td>
    <td align="right">       0.458</td>
    <td align="right">       0.550</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    33332.95</td>
    <td align="right">       2.076</td>
    <td align="right">       2.491</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     6992.81</td>
    <td align="right">       0.435</td>
    <td align="right">       0.523</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     5294.49</td>
    <td align="right">       0.330</td>
    <td align="right">       0.396</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    29666.60</td>
    <td align="right">       1.848</td>
    <td align="right">       2.217</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    29616.83</td>
    <td align="right">       1.844</td>
    <td align="right">       2.213</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     5533.17</td>
    <td align="right">       0.345</td>
    <td align="right">       0.414</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     5521.77</td>
    <td align="right">       0.344</td>
    <td align="right">       0.413</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    25881.40</td>
    <td align="right">       1.612</td>
    <td align="right">       1.934</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       21.27</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    25830.09</td>
    <td align="right">       1.609</td>
    <td align="right">       1.930</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       21.27</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     3441.89</td>
    <td align="right">       0.214</td>
    <td align="right">       0.257</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       22.04</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     3433.69</td>
    <td align="right">       0.214</td>
    <td align="right">       0.257</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       22.04</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    14578.96</td>
    <td align="right">       0.908</td>
    <td align="right">       1.487</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.65</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    14563.12</td>
    <td align="right">       0.907</td>
    <td align="right">       1.487</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.65</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     4786.74</td>
    <td align="right">       0.298</td>
    <td align="right">       0.358</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     4776.97</td>
    <td align="right">       0.298</td>
    <td align="right">       0.357</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    29569.38</td>
    <td align="right">       1.841</td>
    <td align="right">       2.210</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    29516.55</td>
    <td align="right">       1.838</td>
    <td align="right">       2.206</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3608.56</td>
    <td align="right">       0.225</td>
    <td align="right">       0.270</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3600.75</td>
    <td align="right">       0.224</td>
    <td align="right">       0.269</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">    24705.24</td>
    <td align="right">       1.538</td>
    <td align="right">       3.470</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       20.01</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">    42697.12</td>
    <td align="right">       2.658</td>
    <td align="right">       8.674</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    18876.47</td>
    <td align="right">       0.448</td>
    <td align="right">       1.006</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    23376.94</td>
    <td align="right">       0.551</td>
    <td align="right">       0.661</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    23374.39</td>
    <td align="right">       0.551</td>
    <td align="right">       0.661</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    32111.19</td>
    <td align="right">       0.759</td>
    <td align="right">       0.911</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     6019.18</td>
    <td align="right">       0.143</td>
    <td align="right">       0.171</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     5581.86</td>
    <td align="right">       0.132</td>
    <td align="right">       0.159</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     6092.49</td>
    <td align="right">       0.144</td>
    <td align="right">       0.173</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     5648.78</td>
    <td align="right">       0.134</td>
    <td align="right">       0.161</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    60521.89</td>
    <td align="right">       1.433</td>
    <td align="right">       1.720</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">    10839.25</td>
    <td align="right">       0.258</td>
    <td align="right">       0.310</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     6900.66</td>
    <td align="right">       0.165</td>
    <td align="right">       0.264</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">    30837.36</td>
    <td align="right">       0.722</td>
    <td align="right">       0.867</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     5392.61</td>
    <td align="right">       0.128</td>
    <td align="right">       0.154</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     5392.72</td>
    <td align="right">       0.128</td>
    <td align="right">       0.154</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">    10326.65</td>
    <td align="right">       0.246</td>
    <td align="right">       0.296</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">     9379.17</td>
    <td align="right">       0.224</td>
    <td align="right">       1.465</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">    13842.70</td>
    <td align="right">       0.330</td>
    <td align="right">       0.396</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     7386.98</td>
    <td align="right">       0.176</td>
    <td align="right">       0.211</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    16602.71</td>
    <td align="right">       0.396</td>
    <td align="right">       0.475</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    75392.99</td>
    <td align="right">       1.661</td>
    <td align="right">       1.993</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    91712.13</td>
    <td align="right">       2.168</td>
    <td align="right">       2.601</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    49011.71</td>
    <td align="right">       1.156</td>
    <td align="right">       1.388</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     4437.20</td>
    <td align="right">       0.096</td>
    <td align="right">       0.198</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.991</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">      356.70</td>
    <td align="right">       0.008</td>
    <td align="right">       0.198</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.793</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    44451.76</td>
    <td align="right">       1.048</td>
    <td align="right">       1.258</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">    16245.77</td>
    <td align="right">       0.385</td>
    <td align="right">       0.463</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">    11591.52</td>
    <td align="right">       0.275</td>
    <td align="right">       0.330</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    43880.15</td>
    <td align="right">       1.040</td>
    <td align="right">       1.248</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">    16222.86</td>
    <td align="right">       0.385</td>
    <td align="right">       0.462</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">    18891.75</td>
    <td align="right">       0.448</td>
    <td align="right">       0.538</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    31284.06</td>
    <td align="right">       0.746</td>
    <td align="right">       0.895</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    31311.32</td>
    <td align="right">       0.746</td>
    <td align="right">       0.896</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     8872.15</td>
    <td align="right">       0.211</td>
    <td align="right">       0.254</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     8878.84</td>
    <td align="right">       0.212</td>
    <td align="right">       0.254</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    30200.20</td>
    <td align="right">       0.720</td>
    <td align="right">       0.864</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    30221.80</td>
    <td align="right">       0.721</td>
    <td align="right">       0.865</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     8861.51</td>
    <td align="right">       0.211</td>
    <td align="right">       0.253</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     8867.41</td>
    <td align="right">       0.211</td>
    <td align="right">       0.254</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    31250.34</td>
    <td align="right">       0.745</td>
    <td align="right">       0.894</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    31272.67</td>
    <td align="right">       0.746</td>
    <td align="right">       0.895</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     7826.79</td>
    <td align="right">       0.186</td>
    <td align="right">       0.224</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     7832.58</td>
    <td align="right">       0.187</td>
    <td align="right">       0.224</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    30200.20</td>
    <td align="right">       0.720</td>
    <td align="right">       0.864</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    30221.80</td>
    <td align="right">       0.721</td>
    <td align="right">       0.865</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     7817.81</td>
    <td align="right">       0.186</td>
    <td align="right">       0.224</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     7822.96</td>
    <td align="right">       0.186</td>
    <td align="right">       0.224</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.735</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       18.22</td>
    <td align="right">       18.22</td>
    <td align="right">        7.08</td>
    <td align="right">        7.08</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       15.56</td>
    <td align="right">       15.56</td>
    <td align="right">        3.35</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       25.39</td>
    <td align="right">       25.39</td>
    <td align="right">       11.70</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       42.35</td>
    <td align="right">       42.35</td>
    <td align="right">       15.43</td>
    <td align="right">       15.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        5.18</td>
    <td align="right">       25.39</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        9.49</td>
    <td align="right">       42.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3463.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     3463.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     3599.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     3599.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     4794.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     4794.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     4856.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     4856.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     3234.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     3234.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     3270.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     3270.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     3123.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     3123.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     3163.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     3163.75</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     3657.00</td>
    <td align="right">     7724.00</td>
    <td align="right">     3648.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1060.50</td>
    <td align="right">     7818.50</td>
    <td align="right">     1060.50</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       44.75</td>
    <td align="right">     7738.00</td>
    <td align="right">       44.75</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       16.25</td>
    <td align="right">     8760.00</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     1204.00</td>
    <td align="right">     8747.75</td>
    <td align="right">     1204.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     1028.50</td>
    <td align="right">     8757.75</td>
    <td align="right">     1028.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     5894.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     5894.25</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     4246.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     4246.50</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     4240.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     4240.75</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     4445.00</td>
    <td align="right">     7826.75</td>
    <td align="right">     4445.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      746.00</td>
    <td align="right">     7830.00</td>
    <td align="right">      746.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      776.25</td>
    <td align="right">     7830.00</td>
    <td align="right">      776.25</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     3742.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     3742.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     1436.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     1436.25</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">      497.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      497.25</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">      874.75</td>
    <td align="right">     8760.00</td>
    <td align="right">      874.75</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     2726.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     2726.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     5012.75</td>
    <td align="right">     7391.25</td>
    <td align="right">     4852.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     4702.50</td>
    <td align="right">     7809.50</td>
    <td align="right">     4699.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     4774.00</td>
    <td align="right">     7633.75</td>
    <td align="right">     4674.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     5288.25</td>
    <td align="right">     7586.50</td>
    <td align="right">     5153.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     5269.50</td>
    <td align="right">     7825.00</td>
    <td align="right">     5269.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">      296.75</td>
    <td align="right">     8760.00</td>
    <td align="right">      296.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">     2397.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     2397.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     2075.75</td>
    <td align="right">     8718.50</td>
    <td align="right">     2075.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3311.75</td>
    <td align="right">     8724.00</td>
    <td align="right">     3311.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">     2988.50</td>
    <td align="right">     8758.75</td>
    <td align="right">     2988.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">      496.50</td>
    <td align="right">     8758.75</td>
    <td align="right">      496.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     3888.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     3888.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     2888.00</td>
    <td align="right">     8757.75</td>
    <td align="right">     2888.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">      563.50</td>
    <td align="right">     8760.00</td>
    <td align="right">      563.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">      570.50</td>
    <td align="right">     8760.00</td>
    <td align="right">      570.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     2388.00</td>
    <td align="right">     8726.25</td>
    <td align="right">     2386.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     2161.25</td>
    <td align="right">     8726.50</td>
    <td align="right">     2161.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">      482.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      482.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">      486.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      486.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3120.50</td>
    <td align="right">     8758.00</td>
    <td align="right">     3120.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     4059.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     4059.75</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     2146.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     2146.25</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     3539.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     3539.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7052.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     6981.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">       71.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       43.50</td>
    <td align="right">        0.00</td>
    <td align="right">       43.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       97.25</td>
    <td align="right">        0.00</td>
    <td align="right">       97.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      121.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        2.77</td>
    <td align="right">    0.000735</td>
    <td align="right">    0.830161</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.841516</td>
    <td align="right">    0.000223</td>
    <td align="right">    0.252455</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.35</td>
    <td align="right">    0.000358</td>
    <td align="right">    0.404798</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000303</td>
    <td align="right">    0.342165</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.83</td>
    <td align="right">    0.001017</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001404</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001404</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.15</td>
    <td align="right">    0.001101</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000351</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000351</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001404</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.57</td>
    <td align="right">    0.004043</td>
    <td align="right">        4.57</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.44</td>
    <td align="right">    0.000649</td>
    <td align="right">    0.733080</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.773227</td>
    <td align="right">    0.000685</td>
    <td align="right">    0.773227</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.333750</td>
    <td align="right">    0.000295</td>
    <td align="right">    0.333750</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.67</td>
    <td align="right">    0.001475</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.24</td>
    <td align="right">    0.002867</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001666</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001666</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.82</td>
    <td align="right">    0.001014</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.41</td>
    <td align="right">    0.000640</td>
    <td align="right">    0.722850</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.46</td>
    <td align="right">    0.000652</td>
    <td align="right">    0.736604</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.85</td>
    <td align="right">    0.000757</td>
    <td align="right">    0.854687</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.26</td>
    <td align="right">    0.001116</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        6.43</td>
    <td align="right">    0.005694</td>
    <td align="right">        6.43</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.27</td>
    <td align="right">    0.001124</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.97</td>
    <td align="right">    0.004397</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.45</td>
    <td align="right">    0.000917</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.652252</td>
    <td align="right">    0.000173</td>
    <td align="right">    0.195676</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.550119</td>
    <td align="right">    0.000146</td>
    <td align="right">    0.165036</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.49</td>
    <td align="right">    0.000661</td>
    <td align="right">    0.747218</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.522567</td>
    <td align="right">    0.000139</td>
    <td align="right">    0.156770</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.538033</td>
    <td align="right">    0.000143</td>
    <td align="right">    0.161410</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.22</td>
    <td align="right">    0.001963</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.21</td>
    <td align="right">    0.001959</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.413602</td>
    <td align="right">    0.000366</td>
    <td align="right">    0.413602</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.412750</td>
    <td align="right">    0.000365</td>
    <td align="right">    0.412750</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.93</td>
    <td align="right">    0.001712</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.93</td>
    <td align="right">    0.001709</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.257279</td>
    <td align="right">    0.000228</td>
    <td align="right">    0.257279</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.256665</td>
    <td align="right">    0.000227</td>
    <td align="right">    0.256665</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001316</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001316</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.357819</td>
    <td align="right">    0.000317</td>
    <td align="right">    0.357819</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.357088</td>
    <td align="right">    0.000316</td>
    <td align="right">    0.357088</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.21</td>
    <td align="right">    0.001956</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.21</td>
    <td align="right">    0.001953</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.269689</td>
    <td align="right">    0.000239</td>
    <td align="right">    0.269689</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.269105</td>
    <td align="right">    0.000238</td>
    <td align="right">    0.269105</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        3.47</td>
    <td align="right">    0.000921</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        8.67</td>
    <td align="right">    0.002304</td>
    <td align="right">        2.60</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.000735</td>
    <td align="right">    34098.85</td>
    <td align="right">      830.14</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000223</td>
    <td align="right">    10369.58</td>
    <td align="right">      252.45</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000358</td>
    <td align="right">    16627.09</td>
    <td align="right">      404.79</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000303</td>
    <td align="right">    14054.43</td>
    <td align="right">      342.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000357</td>
    <td align="right">    16559.24</td>
    <td align="right">      403.13</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000357</td>
    <td align="right">    16559.24</td>
    <td align="right">      403.13</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000357</td>
    <td align="right">    16559.24</td>
    <td align="right">      403.13</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000357</td>
    <td align="right">    16559.24</td>
    <td align="right">      403.13</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001017</td>
    <td align="right">    47206.96</td>
    <td align="right">     1149.25</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001404</td>
    <td align="right">    65150.34</td>
    <td align="right">     1586.09</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001404</td>
    <td align="right">    65150.34</td>
    <td align="right">     1586.09</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001101</td>
    <td align="right">    51083.64</td>
    <td align="right">     1243.63</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000351</td>
    <td align="right">    16287.58</td>
    <td align="right">      396.52</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000351</td>
    <td align="right">    16287.58</td>
    <td align="right">      396.52</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001404</td>
    <td align="right">    65150.34</td>
    <td align="right">     1586.09</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004043</td>
    <td align="right">   187607.29</td>
    <td align="right">     4567.30</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000649</td>
    <td align="right">    30111.24</td>
    <td align="right">      733.06</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000685</td>
    <td align="right">    31760.26</td>
    <td align="right">      773.20</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000295</td>
    <td align="right">    13708.76</td>
    <td align="right">      333.74</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001475</td>
    <td align="right">    68443.86</td>
    <td align="right">     1666.27</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002867</td>
    <td align="right">   133025.03</td>
    <td align="right">     3238.50</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001666</td>
    <td align="right">    77303.11</td>
    <td align="right">     1881.95</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001666</td>
    <td align="right">    77303.11</td>
    <td align="right">     1881.95</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001014</td>
    <td align="right">    47034.63</td>
    <td align="right">     1145.06</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000640</td>
    <td align="right">    29691.06</td>
    <td align="right">      722.83</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000652</td>
    <td align="right">    30255.99</td>
    <td align="right">      736.58</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000757</td>
    <td align="right">    35106.27</td>
    <td align="right">      854.66</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001116</td>
    <td align="right">    51783.05</td>
    <td align="right">     1260.66</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.005694</td>
    <td align="right">   264183.01</td>
    <td align="right">     6431.54</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001124</td>
    <td align="right">    52131.01</td>
    <td align="right">     1269.13</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004397</td>
    <td align="right">   204006.18</td>
    <td align="right">     4966.53</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000917</td>
    <td align="right">    42563.84</td>
    <td align="right">     1036.22</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000173</td>
    <td align="right">     8037.37</td>
    <td align="right">      195.67</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000146</td>
    <td align="right">     6778.83</td>
    <td align="right">      165.03</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000661</td>
    <td align="right">    30691.95</td>
    <td align="right">      747.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000139</td>
    <td align="right">     6439.32</td>
    <td align="right">      156.77</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000143</td>
    <td align="right">     6629.91</td>
    <td align="right">      161.41</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001963</td>
    <td align="right">    91068.09</td>
    <td align="right">     2217.05</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001959</td>
    <td align="right">    90915.33</td>
    <td align="right">     2213.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000366</td>
    <td align="right">    16988.69</td>
    <td align="right">      413.59</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000365</td>
    <td align="right">    16953.69</td>
    <td align="right">      412.74</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001712</td>
    <td align="right">    79448.75</td>
    <td align="right">     1934.18</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001709</td>
    <td align="right">    79291.25</td>
    <td align="right">     1930.35</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000228</td>
    <td align="right">    10567.71</td>
    <td align="right">      257.27</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000227</td>
    <td align="right">    10542.52</td>
    <td align="right">      256.66</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001316</td>
    <td align="right">    61071.51</td>
    <td align="right">     1486.79</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001316</td>
    <td align="right">    61071.51</td>
    <td align="right">     1486.79</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000317</td>
    <td align="right">    14697.39</td>
    <td align="right">      357.81</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000316</td>
    <td align="right">    14667.40</td>
    <td align="right">      357.08</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001956</td>
    <td align="right">    90759.63</td>
    <td align="right">     2209.54</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001953</td>
    <td align="right">    90597.48</td>
    <td align="right">     2205.60</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000239</td>
    <td align="right">    11077.47</td>
    <td align="right">      269.68</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000238</td>
    <td align="right">    11053.50</td>
    <td align="right">      269.10</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000921</td>
    <td align="right">    42755.36</td>
    <td align="right">     1040.88</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002304</td>
    <td align="right">   106888.39</td>
    <td align="right">     2602.20</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">    0.004423</td>
    <td align="right">   205211.80</td>
    <td align="right">     3265.63</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">    0.005990</td>
    <td align="right">   277932.78</td>
    <td align="right">     4243.74</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    0.007835</td>
    <td align="right">   363521.92</td>
    <td align="right">     4654.16</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    0.014478</td>
    <td align="right">   671767.48</td>
    <td align="right">     8389.89</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">CAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       42.35</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       42.35</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_OA_CONTROLLER</td>
    <td align="right">       18.22</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">CAV_2_OA_CONTROLLER</td>
    <td align="right">       15.56</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       25.39</td>
    <td align="right">        5.18</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">       42.35</td>
    <td align="right">        9.49</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water:DetailedGeometry</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Number of Tubes per Row</td>
    <td align="right">Fin Diameter [m]</td>
    <td align="right">Minimum Airflow Area [m2]</td>
    <td align="right">Fin Surface Area [m2]</td>
    <td align="right">Total Tube Inside Area [m2]</td>
    <td align="right">Tube Outside Surface Area [m2]</td>
    <td align="right">Coil Depth [m]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">    0.013982</td>
    <td align="right">      193.00</td>
    <td align="right">        7.23</td>
    <td align="right">        9.50</td>
    <td align="right">     1694.33</td>
    <td align="right">       73.63</td>
    <td align="right">       75.49</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">    0.008383</td>
    <td align="right">      116.00</td>
    <td align="right">        6.18</td>
    <td align="right">        8.11</td>
    <td align="right">     1447.09</td>
    <td align="right">       44.25</td>
    <td align="right">       45.37</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">    0.018959</td>
    <td align="right">      261.00</td>
    <td align="right">       10.08</td>
    <td align="right">       13.24</td>
    <td align="right">     2361.56</td>
    <td align="right">       99.57</td>
    <td align="right">      102.09</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">    0.032695</td>
    <td align="right">      450.00</td>
    <td align="right">       16.81</td>
    <td align="right">       22.08</td>
    <td align="right">     3938.88</td>
    <td align="right">      171.67</td>
    <td align="right">      176.01</td>
    <td align="right">    0.156000</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">       42.35</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.013982</td>
    <td align="right">    0.000034</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.004423</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.008383</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.005990</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.018959</td>
    <td align="right">    0.000025</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.007835</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.032695</td>
    <td align="right">    0.000015</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.014478</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.074019</td>
    <td align="right">       83.27</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.093132</td>
    <td align="right">      104.77</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000289</td>
    <td align="right">    0.324668</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:ReformulatedEIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.074019</td>
    <td align="right">  2078572.28</td>
    <td align="right">    0.105874</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  4321148.43</td>
    <td align="right">    0.093132</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000289</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.074019</td>
    <td align="right">    18910.87</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.093132</td>
    <td align="right">    23794.08</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000289</td>
    <td align="right">       73.73</td>
  </tr>
</table>
<br><br>
<b>CondenserLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">    0.105874</td>
    <td align="right">      119.11</td>
  </tr>
</table>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Air Flow Rate in Free Convection Regime [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Free Convection Air Flow Rate [W/C]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.105874</td>
    <td align="right">    26022.13</td>
    <td align="right">       69.61</td>
    <td align="right">   151393.51</td>
    <td align="right">        6.96</td>
    <td align="right">    15139.35</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.105874</td>
    <td align="right">    27982.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 678021.4517</td>
    <td align="right">    781.9183</td>
    <td align="right">   3483.9908</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0122</td>
    <td align="right"> 699060.0169</td>
    <td align="right"> 260276.0640</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 595852.7732</td>
    <td align="right">    690.3429</td>
    <td align="right">   3128.3904</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0109</td>
    <td align="right"> 627722.4781</td>
    <td align="right"> 229223.5248</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 655023.3436</td>
    <td align="right">    777.2391</td>
    <td align="right">   3822.7952</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0132</td>
    <td align="right"> 767132.7331</td>
    <td align="right"> 254808.9857</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 677486.4374</td>
    <td align="right">    820.4361</td>
    <td align="right">   4299.9841</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0147</td>
    <td align="right"> 862953.0442</td>
    <td align="right"> 266092.9950</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 747974.5781</td>
    <td align="right">    914.5219</td>
    <td align="right">   4929.8980</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0168</td>
    <td align="right"> 989398.6095</td>
    <td align="right"> 295120.8694</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 690047.1157</td>
    <td align="right">    845.1377</td>
    <td align="right">   4578.2604</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0156</td>
    <td align="right"> 918831.9358</td>
    <td align="right"> 272486.8671</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 687139.8153</td>
    <td align="right">    841.2734</td>
    <td align="right">   4552.6193</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0155</td>
    <td align="right"> 913684.9194</td>
    <td align="right"> 271292.1053</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 722502.4334</td>
    <td align="right">    883.8108</td>
    <td align="right">   4771.0669</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0163</td>
    <td align="right"> 957523.6602</td>
    <td align="right"> 285137.1894</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 707303.7426</td>
    <td align="right">    862.3471</td>
    <td align="right">   4610.6216</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0157</td>
    <td align="right"> 925313.8632</td>
    <td align="right"> 278697.0675</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 687183.6657</td>
    <td align="right">    829.0023</td>
    <td align="right">   4295.0624</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0147</td>
    <td align="right"> 861954.5095</td>
    <td align="right"> 269412.8058</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 617059.4861</td>
    <td align="right">    725.0967</td>
    <td align="right">   3452.7957</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0120</td>
    <td align="right"> 692857.4523</td>
    <td align="right"> 238948.9170</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 642078.9020</td>
    <td align="right">    745.9287</td>
    <td align="right">   3413.5413</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0119</td>
    <td align="right"> 684947.3558</td>
    <td align="right"> 247318.8874</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810767E+07</td>
    <td align="right">   9717.0552</td>
    <td align="right">  49339.0262</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1694</td>
    <td align="right">0.990138E+07</td>
    <td align="right">0.316882E+07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 595852.7732</td>
    <td align="right">    690.3429</td>
    <td align="right">   3128.3904</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0109</td>
    <td align="right"> 627722.4781</td>
    <td align="right"> 229223.5248</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 747974.5781</td>
    <td align="right">    914.5219</td>
    <td align="right">   4929.8980</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0168</td>
    <td align="right"> 989398.6095</td>
    <td align="right"> 295120.8694</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246321E+13</td>
    <td align="right"> 1685959.301</td>
    <td align="right">19-JAN-16:30</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  123800.470</td>
    <td align="right">       0.000</td>
    <td align="right">  439363.230</td>
    <td align="right">   20829.000</td>
    <td align="right">   31794.456</td>
    <td align="right">   21962.406</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5020.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221185E+13</td>
    <td align="right"> 1693737.566</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  124668.120</td>
    <td align="right">       0.000</td>
    <td align="right">  420421.686</td>
    <td align="right">   20829.000</td>
    <td align="right">   31616.462</td>
    <td align="right">   17214.819</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4982.938</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270308E+13</td>
    <td align="right"> 1689479.511</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  129755.205</td>
    <td align="right">       0.000</td>
    <td align="right">  475687.009</td>
    <td align="right">       0.000</td>
    <td align="right">   32934.397</td>
    <td align="right">   26022.126</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5265.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304071E+13</td>
    <td align="right"> 1719946.410</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  133605.533</td>
    <td align="right">       0.000</td>
    <td align="right">  481576.331</td>
    <td align="right">       0.000</td>
    <td align="right">   34003.662</td>
    <td align="right">   26022.126</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5389.414</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348625E+13</td>
    <td align="right"> 1722653.405</td>
    <td align="right">09-MAY-15:15</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  130406.468</td>
    <td align="right">       0.000</td>
    <td align="right">  485716.523</td>
    <td align="right">       0.000</td>
    <td align="right">   34607.694</td>
    <td align="right">   26022.126</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5368.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323760E+13</td>
    <td align="right"> 1701607.617</td>
    <td align="right">02-JUN-10:45</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  131386.024</td>
    <td align="right">       0.000</td>
    <td align="right">  490998.080</td>
    <td align="right">       0.000</td>
    <td align="right">   33604.829</td>
    <td align="right">   26022.126</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9087.820</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321947E+13</td>
    <td align="right"> 1642215.128</td>
    <td align="right">27-JUL-08:15</td>
    <td align="right">  445952.007</td>
    <td align="right">  302612.437</td>
    <td align="right">  128762.477</td>
    <td align="right">       0.000</td>
    <td align="right">  533908.125</td>
    <td align="right">       0.000</td>
    <td align="right">   35599.850</td>
    <td align="right">   26022.126</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6395.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337394E+13</td>
    <td align="right"> 1657919.774</td>
    <td align="right">28-AUG-16:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  127453.050</td>
    <td align="right">       0.000</td>
    <td align="right">  495278.608</td>
    <td align="right">       0.000</td>
    <td align="right">   35169.478</td>
    <td align="right">   26022.126</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5535.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326044E+13</td>
    <td align="right"> 1679527.151</td>
    <td align="right">28-SEP-16:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  133653.181</td>
    <td align="right">       0.000</td>
    <td align="right">  461766.336</td>
    <td align="right">       0.000</td>
    <td align="right">   32723.259</td>
    <td align="right">   26022.126</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5219.485</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303719E+13</td>
    <td align="right"> 1704574.086</td>
    <td align="right">03-OCT-16:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  129024.232</td>
    <td align="right">       0.000</td>
    <td align="right">  501055.888</td>
    <td align="right">       0.000</td>
    <td align="right">   33964.299</td>
    <td align="right">   26022.126</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5406.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244136E+13</td>
    <td align="right"> 1591793.522</td>
    <td align="right">14-NOV-09:15</td>
    <td align="right">  445952.007</td>
    <td align="right">  302612.437</td>
    <td align="right">  118035.230</td>
    <td align="right">       0.000</td>
    <td align="right">  391001.220</td>
    <td align="right">   20829.000</td>
    <td align="right">   31506.945</td>
    <td align="right">   20782.051</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5832.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241349E+13</td>
    <td align="right"> 1664036.470</td>
    <td align="right">18-DEC-10:00</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  117109.924</td>
    <td align="right">       0.000</td>
    <td align="right">  439349.489</td>
    <td align="right">   20829.000</td>
    <td align="right">   32037.196</td>
    <td align="right">   26022.126</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5856.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348886E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221185E+13</td>
    <td align="right"> 1591793.522</td>
    <td align="right">&nbsp;</td>
    <td align="right">  445952.007</td>
    <td align="right">  302612.437</td>
    <td align="right">  117109.924</td>
    <td align="right">       0.000</td>
    <td align="right">  391001.220</td>
    <td align="right">       0.000</td>
    <td align="right">   31506.945</td>
    <td align="right">   17214.819</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4982.938</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.348625E+13</td>
    <td align="right"> 1722653.405</td>
    <td align="right">&nbsp;</td>
    <td align="right">  445952.007</td>
    <td align="right">  310109.712</td>
    <td align="right">  133653.181</td>
    <td align="right">       0.000</td>
    <td align="right">  533908.125</td>
    <td align="right">   20829.000</td>
    <td align="right">   35599.850</td>
    <td align="right">   26022.126</td>
    <td align="right">  162962.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9087.820</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BOILERPARTLOADPERFORMANCE::HEATSYS1BOILER></a>
<p>Report:<b> BOILER PART LOAD PERFORMANCE</b></p>
<p>For:<b> HEATSYS1 BOILER</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">BOILER PART-LOAD RATIO []</td>
    <td align="right">BOILER PART-LOAD RATIO {Maximum}[]</td>
    <td align="right">BOILER PART-LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.24</td>
    <td align="right">        0.55</td>
    <td align="right">13-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.22</td>
    <td align="right">        0.54</td>
    <td align="right">04-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.15</td>
    <td align="right">        0.46</td>
    <td align="right">25-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.10</td>
    <td align="right">        0.38</td>
    <td align="right">10-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.07</td>
    <td align="right">        0.28</td>
    <td align="right">01-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.06</td>
    <td align="right">        0.27</td>
    <td align="right">05-JUN-04:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.06</td>
    <td align="right">        0.27</td>
    <td align="right">05-JUL-04:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.07</td>
    <td align="right">        0.28</td>
    <td align="right">28-AUG-04:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.08</td>
    <td align="right">        0.29</td>
    <td align="right">25-SEP-04:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.11</td>
    <td align="right">        0.35</td>
    <td align="right">30-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">        0.42</td>
    <td align="right">06-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.21</td>
    <td align="right">        0.50</td>
    <td align="right">29-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.24</td>
    <td align="right">        0.55</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLERPARTLOADPERFORMANCE::COOLSYS1CHILLER></a>
<p>Report:<b> CHILLER PART LOAD PERFORMANCE</b></p>
<p>For:<b> COOLSYS1 CHILLER</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER PART LOAD RATIO {Maximum}[]</td>
    <td align="right">CHILLER PART LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.07</td>
    <td align="right">        0.20</td>
    <td align="right">05-JAN-02:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.06</td>
    <td align="right">        0.20</td>
    <td align="right">13-FEB-14:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.19</td>
    <td align="right">        0.20</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.22</td>
    <td align="right">        0.43</td>
    <td align="right">24-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.29</td>
    <td align="right">        0.57</td>
    <td align="right">22-JUN-13:45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">        0.68</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.26</td>
    <td align="right">        0.61</td>
    <td align="right">18-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.21</td>
    <td align="right">        0.33</td>
    <td align="right">07-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.19</td>
    <td align="right">        0.22</td>
    <td align="right">01-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.11</td>
    <td align="right">        0.20</td>
    <td align="right">02-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.08</td>
    <td align="right">        0.20</td>
    <td align="right">01-DEC-03:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">        0.68</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::CAV_1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> CAV_1_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      45113.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      45113.</td>
    <td align="right">      45113.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::CAV_2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> CAV_2_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      38736.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      38736.</td>
    <td align="right">      38736.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::VAV_1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> VAV_1_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14586.</td>
    <td align="right">      20046.</td>
    <td align="right">20-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      14700.</td>
    <td align="right">      20496.</td>
    <td align="right">17-FEB-15:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15345.</td>
    <td align="right">      23763.</td>
    <td align="right">31-MAR-16:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15683.</td>
    <td align="right">      26432.</td>
    <td align="right">21-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      16228.</td>
    <td align="right">      30300.</td>
    <td align="right">24-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      17298.</td>
    <td align="right">      35337.</td>
    <td align="right">15-JUN-16:45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17022.</td>
    <td align="right">      35808.</td>
    <td align="right">21-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      16974.</td>
    <td align="right">      32480.</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15870.</td>
    <td align="right">      27458.</td>
    <td align="right">08-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      15307.</td>
    <td align="right">      24315.</td>
    <td align="right">13-OCT-15:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      14904.</td>
    <td align="right">      20623.</td>
    <td align="right">17-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      14728.</td>
    <td align="right">      20107.</td>
    <td align="right">01-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      15727.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      14586.</td>
    <td align="right">      20046.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17298.</td>
    <td align="right">      35808.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::VAV_2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> VAV_2_FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      18785.</td>
    <td align="right">      21872.</td>
    <td align="right">20-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      18842.</td>
    <td align="right">      21696.</td>
    <td align="right">28-FEB-15:45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      19066.</td>
    <td align="right">      25128.</td>
    <td align="right">31-MAR-16:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      19224.</td>
    <td align="right">      26984.</td>
    <td align="right">21-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      19600.</td>
    <td align="right">      30235.</td>
    <td align="right">24-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      20226.</td>
    <td align="right">      32756.</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19928.</td>
    <td align="right">      32105.</td>
    <td align="right">21-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      19943.</td>
    <td align="right">      30764.</td>
    <td align="right">16-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      19260.</td>
    <td align="right">      27397.</td>
    <td align="right">08-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18944.</td>
    <td align="right">      23889.</td>
    <td align="right">06-OCT-16:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18843.</td>
    <td align="right">      21956.</td>
    <td align="right">17-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      18824.</td>
    <td align="right">      21654.</td>
    <td align="right">22-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      19293.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      18785.</td>
    <td align="right">      21654.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      20226.</td>
    <td align="right">      32756.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::DINING_FLR_5EXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> DINING_FLR_5 EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::KITCHEN_FLR_5EXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> KITCHEN_FLR_5 EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::BASEMENT></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       53.42</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       54.55</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_FLR_1</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       50.41</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       52.83</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_2></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_FLR_2</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       54.15</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       59.57</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       16.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_FLR_5></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_FLR_5</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      717.75</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      742.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      363.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      364.25</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      364.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      363.75</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8755.75</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -11.2</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       53.04</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       60.20</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       16.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_NW_FLR_3></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_NW_FLR_3</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       53.09</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       58.23</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       16.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_NW_FLR_4></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_NW_FLR_4</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       53.13</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       58.22</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       16.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_SE_FLR_3></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_SE_FLR_3</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       52.98</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       57.98</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       16.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::CORRIDOR_SE_FLR_4></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> CORRIDOR_SE_FLR_4</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       53.03</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       57.99</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       16.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::DINING_FLR_5></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> DINING_FLR_5</b></p>
<p>Timestamp: <b>2010-09-17
    08:33:59</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
