<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Large Hotel Post-1980 V1.2_4.0 LAS_VEGAS NV USA TMY2-23169 WMO#=723860
  2010-03-10
  22:05:55 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 3/10/2010 10:05 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Large Hotel Post-1980 V1.2_4.0</b></p>
<p>Environment: <b>LAS_VEGAS NV USA TMY2-23169 WMO#=723860</b></p>
<p>Simulation Timestamp: <b>2010-03-10
  22:05:55</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    16145.35</td>
    <td align="right">     1423.09</td>
    <td align="right">     1423.09</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    16145.35</td>
    <td align="right">     1423.09</td>
    <td align="right">     1423.09</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    40011.41</td>
    <td align="right">     3526.70</td>
    <td align="right">     3526.70</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    40011.41</td>
    <td align="right">     3526.70</td>
    <td align="right">     3526.70</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.577</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.94</td>
    <td align="right">      924.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2367.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2237.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      186.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1952.18</td>
    <td align="right">     1238.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      947.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1160.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       79.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     4975.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44332.90</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       74.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     9006.31</td>
    <td align="right">     7139.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44332.90</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      924.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2367.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2237.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      186.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      750.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      406.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryExhFan</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      775.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1238.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      947.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      185.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      972.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       79.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     4975.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44332.90</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       35.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      213.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      317.99</td>
    <td align="right">      520.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      262.15</td>
    <td align="right">      109.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      793.84</td>
    <td align="right">      629.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      213.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      317.99</td>
    <td align="right">      520.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      262.15</td>
    <td align="right">      109.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      793.84</td>
    <td align="right">      629.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     9006.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     9006.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     9006.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     9006.31</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    44332.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    44332.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    44332.90</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      261.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8682.17</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BANQUET_FLR_6PEOPLE">BANQUET_FLR_6 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENTPEOPLE">BASEMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFE_FLR_1PEOPLE">CAFE_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_3PEOPLE">CORRIDOR_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_6PEOPLE">CORRIDOR_FLR_6 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_6PEOPLE">DINING_FLR_6 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_6PEOPLE">KITCHEN_FLR_6 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRY_FLR_1PEOPLE">LAUNDRY_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1PEOPLE">LOBBY_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RETAIL_1_FLR_1PEOPLE">RETAIL_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RETAIL_2_FLR_1PEOPLE">RETAIL_2_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_1_FLR_3PEOPLE">ROOM_1_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_1_FLR_6PEOPLE">ROOM_1_FLR_6 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_2_FLR_3PEOPLE">ROOM_2_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_2_FLR_6PEOPLE">ROOM_2_FLR_6 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_3_MULT19_FLR_3PEOPLE">ROOM_3_MULT19_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_3_MULT9_FLR_6PEOPLE">ROOM_3_MULT9_FLR_6 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_4_MULT19_FLR_3PEOPLE">ROOM_4_MULT19_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_5_FLR_3PEOPLE">ROOM_5_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ROOM_6_FLR_3PEOPLE">ROOM_6_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::STORAGE_FLR_1PEOPLE">STORAGE_FLR_1 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#OUTDOORAIRSUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<a href="#OUTDOORAIRSUMMARY::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#OUTDOORAIRSUMMARY::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#OUTDOORAIRSUMMARY::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#OUTDOORAIRSUMMARY::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_FLR_1">MECH_FLR_1</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BASEMENT">BASEMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::FLR_3_DOAS">FLR_3_DOAS</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::FLR_6_DOAS">FLR_6_DOAS</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAVWITHREHEAT">VAV WITH REHEAT</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BASEMENT">BASEMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#BUILDINGLOADS-COOLING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<a href="#BUILDINGLOADS-COOLING::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#BUILDINGLOADS-COOLING::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#BUILDINGLOADS-COOLING::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#BUILDINGLOADS-COOLING::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#BUILDINGLOADS-HEATING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<a href="#BUILDINGLOADS-HEATING::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#BUILDINGLOADS-HEATING::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#BUILDINGLOADS-HEATING::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#BUILDINGLOADS-HEATING::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#SPACELOADS::BASEMENT">BASEMENT</a>    |   
<a href="#SPACELOADS::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<a href="#SPACELOADS::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#SPACELOADS::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#SPACELOADS::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SPACELOADS::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#SPACELOADS::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#SPACELOADS::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#SPACELOADS::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#SPACELOADS::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#SPACELOADS::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#SPACELOADS::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#SPACELOADS::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#SPACELOADS::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#SPACELOADS::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#SPACELOADS::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#SPACELOADS::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#SPACELOADS::MECH_FLR_1">MECH_FLR_1</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL">NEVADAPOWER_LGS-3_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL">NEVADAPOWER_LGS-2_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL">NEVADAPOWER_LGS-1_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_GS_GENERALSERVICE">NEVADAPOWER_GS_GENERALSERVICE</a>   |  
<a href="#TariffReport::NV_EIAMONTHLYRATEGAS">NV_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 3/10/2010 10:05 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">LAS_VEGAS NV USA TMY2-23169 WMO#=723860</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       36.08</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -115.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      664.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     4559.59</td>
    <td align="right">     1873.43</td>
    <td align="right">      406.47</td>
    <td align="right">     1873.22</td>
    <td align="right">      406.47</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1214.08</td>
    <td align="right">      432.93</td>
    <td align="right">       85.84</td>
    <td align="right">      609.46</td>
    <td align="right">       85.84</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       26.63</td>
    <td align="right">       23.11</td>
    <td align="right">       21.12</td>
    <td align="right">       32.54</td>
    <td align="right">       21.12</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1978.84</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">     1010.89</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">       32.21</td>
    <td align="right">     27.5500</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8170</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1978.83</td>
    <td align="right">Yes</td>
    <td align="right">     4826.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5300</td>
    <td align="right">       37.16</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">      188.86</td>
    <td align="right">Yes</td>
    <td align="right">      748.35</td>
    <td align="right">        1.00</td>
    <td align="right">      152.17</td>
    <td align="right">       65.62</td>
    <td align="right">     15.7400</td>
    <td align="right">        1.39</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">      389.40</td>
    <td align="right">Yes</td>
    <td align="right">     1186.91</td>
    <td align="right">        4.00</td>
    <td align="right">       48.31</td>
    <td align="right">       15.94</td>
    <td align="right">     13.1100</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      412.12</td>
    <td align="right">Yes</td>
    <td align="right">     1256.16</td>
    <td align="right">        1.00</td>
    <td align="right">       85.47</td>
    <td align="right">       28.22</td>
    <td align="right">     13.1100</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">     1010.89</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">       32.21</td>
    <td align="right">     27.5500</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8170</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">      103.30</td>
    <td align="right">Yes</td>
    <td align="right">      314.87</td>
    <td align="right">        1.00</td>
    <td align="right">       87.33</td>
    <td align="right">       26.38</td>
    <td align="right">     16.8300</td>
    <td align="right">       18.58</td>
    <td align="right">   2127.5460</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">       78.04</td>
    <td align="right">Yes</td>
    <td align="right">      309.22</td>
    <td align="right">        1.00</td>
    <td align="right">       85.75</td>
    <td align="right">        0.00</td>
    <td align="right">     12.2300</td>
    <td align="right">       23.23</td>
    <td align="right">    598.6458</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     1308.19</td>
    <td align="right">Yes</td>
    <td align="right">     5183.56</td>
    <td align="right">        1.00</td>
    <td align="right">      434.79</td>
    <td align="right">       85.24</td>
    <td align="right">     20.2800</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      164.24</td>
    <td align="right">Yes</td>
    <td align="right">      650.80</td>
    <td align="right">        1.00</td>
    <td align="right">       62.80</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">       67.07</td>
    <td align="right">Yes</td>
    <td align="right">      265.76</td>
    <td align="right">        1.00</td>
    <td align="right">       68.84</td>
    <td align="right">       23.30</td>
    <td align="right">     38.0900</td>
    <td align="right">        6.19</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">       77.67</td>
    <td align="right">Yes</td>
    <td align="right">      307.76</td>
    <td align="right">        1.00</td>
    <td align="right">       26.57</td>
    <td align="right">        0.00</td>
    <td align="right">     38.0900</td>
    <td align="right">        6.19</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.18</td>
    <td align="right">     19.0900</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.19</td>
    <td align="right">     19.0900</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.18</td>
    <td align="right">     19.0900</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.19</td>
    <td align="right">     19.0900</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">       24.52</td>
    <td align="right">Yes</td>
    <td align="right">       74.75</td>
    <td align="right">       76.00</td>
    <td align="right">       11.15</td>
    <td align="right">        3.68</td>
    <td align="right">     19.0900</td>
    <td align="right">       16.35</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">       74.77</td>
    <td align="right">        9.00</td>
    <td align="right">       20.44</td>
    <td align="right">        6.75</td>
    <td align="right">     19.0900</td>
    <td align="right">       16.35</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">       74.77</td>
    <td align="right">       76.00</td>
    <td align="right">       11.15</td>
    <td align="right">        3.68</td>
    <td align="right">     19.0900</td>
    <td align="right">       16.35</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.18</td>
    <td align="right">     19.0900</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">       13.18</td>
    <td align="right">     19.0900</td>
    <td align="right">       26.01</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">       94.76</td>
    <td align="right">Yes</td>
    <td align="right">      375.47</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">      3.9600</td>
    <td align="right">       46.45</td>
    <td align="right">      2.6900</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35184.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4025.82</td>
    <td align="right">     1214.08</td>
    <td align="right">     16.5080</td>
    <td align="right">        8.03</td>
    <td align="right">     35.5139</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35184.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4025.82</td>
    <td align="right">     1214.08</td>
    <td align="right">     16.5080</td>
    <td align="right">        8.03</td>
    <td align="right">     35.5139</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -1.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.70</td>
    <td align="right">           0</td>
    <td align="right">        3.10</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       34.70</td>
    <td align="right">       13.60</td>
    <td align="right">       21.90</td>
    <td align="right">           0</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_CEILING</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">      331.66</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.254</td>
    <td align="right">       3.401</td>
    <td align="right">       55.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.254</td>
    <td align="right">       3.401</td>
    <td align="right">      211.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.254</td>
    <td align="right">       3.401</td>
    <td align="right">      211.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.254</td>
    <td align="right">       3.401</td>
    <td align="right">       55.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">     1978.83</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       22.95</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      129.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">      188.86</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       52.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_CEILING_1</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">      244.71</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_CEILING_2</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">      167.42</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_CEILING</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">      331.66</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       13.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       52.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_CEILING</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">      103.30</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       67.63</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      213.77</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      167.88</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       41.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_CEILING_2</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">      245.35</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       62.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       45.89</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       22.95</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">       67.07</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       26.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       55.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      104.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       13.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       26.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_CEILING</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">       39.02</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      104.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       26.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_CEILING</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">       39.02</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      847.14</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      183.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_CEILING</td>
    <td align="right">ROOF-IEAD-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.273</td>
    <td align="right">       0.288</td>
    <td align="right">      220.77</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      847.37</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      104.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       55.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      104.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">BANQUET_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       65.62</td>
    <td align="right">       65.62</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        5.82</td>
    <td align="right">       23.29</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.15</td>
    <td align="right">        8.58</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.15</td>
    <td align="right">        8.59</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        5.82</td>
    <td align="right">       23.29</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        5.83</td>
    <td align="right">        5.83</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        5.21</td>
    <td align="right">        5.21</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       17.18</td>
    <td align="right">       17.18</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       17.18</td>
    <td align="right">       17.18</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_FLR_6_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       85.24</td>
    <td align="right">       85.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        8.59</td>
    <td align="right">        8.59</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_1_FLR_6_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        4.60</td>
    <td align="right">        4.60</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        8.59</td>
    <td align="right">        8.59</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_2_FLR_6_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.68</td>
    <td align="right">      279.51</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        6.75</td>
    <td align="right">       60.74</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.68</td>
    <td align="right">      279.60</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_5_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        8.58</td>
    <td align="right">       34.33</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_6_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        4.60</td>
    <td align="right">       18.39</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1214.08</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      432.93</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      781.15</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  2329637.27</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  2665626.39</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    31835.87</td>
    <td align="right">    21739.97</td>
    <td align="right">    10095.90</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     8186.58</td>
    <td align="right">     5593.76</td>
    <td align="right">     2592.83</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    31477.53</td>
    <td align="right">    21493.21</td>
    <td align="right">     9984.33</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     8126.47</td>
    <td align="right">     5552.61</td>
    <td align="right">     2573.86</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   568937.11</td>
    <td align="right">   353209.80</td>
    <td align="right">   215727.31</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    40092.78</td>
    <td align="right">    25030.83</td>
    <td align="right">    15061.95</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   499372.21</td>
    <td align="right">   316191.20</td>
    <td align="right">   183181.01</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    24866.81</td>
    <td align="right">    16902.77</td>
    <td align="right">     7964.04</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    24524.55</td>
    <td align="right">    16673.28</td>
    <td align="right">     7851.27</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    56908.18</td>
    <td align="right">    35891.33</td>
    <td align="right">    21016.85</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     4042.63</td>
    <td align="right">     2523.26</td>
    <td align="right">     1519.37</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   801169.37</td>
    <td align="right">   529752.85</td>
    <td align="right">   271416.52</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41009.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    28883.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18919.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11416.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3915.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     9795.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41986.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15990.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    46497.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    90673.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      355.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6020.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7062.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16410.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4333.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16405.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4334.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   757424.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45227.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   757424.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15955.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15940.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      571.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40987.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2683.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   208713.29</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       50.00</td>
    <td align="right">        0.28</td>
    <td align="right">       26.47</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.24</td>
    <td align="right">       86.76</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.51</td>
    <td align="right">      960.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.39</td>
    <td align="right">      247.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.49</td>
    <td align="right">      949.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.39</td>
    <td align="right">      245.48</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">       20.45</td>
    <td align="right">    13015.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.46</td>
    <td align="right">      930.23</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">       20.45</td>
    <td align="right">    13015.33</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.17</td>
    <td align="right">      745.23</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.16</td>
    <td align="right">      735.70</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.38</td>
    <td align="right">     2601.61</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.16</td>
    <td align="right">      180.67</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       39.47</td>
    <td align="right">    65667.67</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    21347.90</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    14678.07</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">     1080.59</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.33</td>
    <td align="right">        0.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">    61241.92</td>
    <td align="right">       3.885</td>
    <td align="right">       5.167</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.64</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    43485.37</td>
    <td align="right">       2.736</td>
    <td align="right">       3.639</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.64</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">    27034.69</td>
    <td align="right">       1.792</td>
    <td align="right">       2.384</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       34.25</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">    26127.57</td>
    <td align="right">       1.081</td>
    <td align="right">       1.438</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       31.10</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">     8960.47</td>
    <td align="right">       0.371</td>
    <td align="right">       0.493</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       31.10</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">    62688.17</td>
    <td align="right">       3.977</td>
    <td align="right">       5.290</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.64</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">    28024.30</td>
    <td align="right">       1.515</td>
    <td align="right">       2.015</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.64</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">    66533.22</td>
    <td align="right">       4.405</td>
    <td align="right">       5.858</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">       27.61</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">   139025.32</td>
    <td align="right">       8.589</td>
    <td align="right">      11.423</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.64</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">     9159.45</td>
    <td align="right">       0.570</td>
    <td align="right">       0.758</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.64</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">    10737.07</td>
    <td align="right">       0.669</td>
    <td align="right">       0.890</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.64</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">    20551.52</td>
    <td align="right">       1.134</td>
    <td align="right">       1.509</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.80</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">     5292.05</td>
    <td align="right">       0.292</td>
    <td align="right">       0.388</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       32.57</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">    20318.51</td>
    <td align="right">       1.121</td>
    <td align="right">       1.492</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       32.57</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">     5253.63</td>
    <td align="right">       0.290</td>
    <td align="right">       0.386</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       32.34</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">   136801.05</td>
    <td align="right">       7.550</td>
    <td align="right">      20.447</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 12:20:00</td>
    <td align="right">       33.29</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">    19907.82</td>
    <td align="right">       1.099</td>
    <td align="right">       1.461</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       34.70</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">   134266.13</td>
    <td align="right">       7.410</td>
    <td align="right">      20.447</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">       27.61</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">    15948.37</td>
    <td align="right">       0.880</td>
    <td align="right">       1.171</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">       29.15</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">    15744.28</td>
    <td align="right">       0.869</td>
    <td align="right">       1.156</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       28.38</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.072</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.70</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      814.62</td>
    <td align="right">       0.034</td>
    <td align="right">       0.045</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       34.16</td>
    <td align="right">     0.01263</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">    22102.02</td>
    <td align="right">       0.739</td>
    <td align="right">       2.386</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    26104.90</td>
    <td align="right">       0.912</td>
    <td align="right">       1.213</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">    18611.38</td>
    <td align="right">       0.624</td>
    <td align="right">       1.359</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">     8359.35</td>
    <td align="right">       0.231</td>
    <td align="right">       0.389</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">     7727.14</td>
    <td align="right">       0.213</td>
    <td align="right">       0.284</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">    21534.44</td>
    <td align="right">       0.719</td>
    <td align="right">       2.386</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">     5313.76</td>
    <td align="right">       0.147</td>
    <td align="right">       0.195</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">     6459.81</td>
    <td align="right">       0.216</td>
    <td align="right">       0.287</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">    57658.71</td>
    <td align="right">       1.887</td>
    <td align="right">       4.220</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">     7383.62</td>
    <td align="right">       0.249</td>
    <td align="right">       0.331</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">     3378.64</td>
    <td align="right">       0.112</td>
    <td align="right">       0.149</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">    12760.39</td>
    <td align="right">       0.445</td>
    <td align="right">       0.592</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:10:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">     3397.07</td>
    <td align="right">       0.118</td>
    <td align="right">       0.158</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">    12774.89</td>
    <td align="right">       0.446</td>
    <td align="right">       0.593</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:10:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">     3401.20</td>
    <td align="right">       0.119</td>
    <td align="right">       0.158</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">    60252.41</td>
    <td align="right">       2.102</td>
    <td align="right">      20.447</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">    16008.32</td>
    <td align="right">       0.558</td>
    <td align="right">       1.147</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">    60719.00</td>
    <td align="right">       2.118</td>
    <td align="right">      20.447</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">    12806.17</td>
    <td align="right">       0.447</td>
    <td align="right">       0.594</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:10:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">    12820.65</td>
    <td align="right">       0.447</td>
    <td align="right">       0.595</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:10:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">      405.90</td>
    <td align="right">       0.011</td>
    <td align="right">       0.072</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      786.74</td>
    <td align="right">       0.022</td>
    <td align="right">       0.041</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       46.22</td>
    <td align="right">        2.38</td>
    <td align="right">       43.27</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS</td>
    <td align="right">        2.24</td>
    <td align="right">        0.16</td>
    <td align="right">        1.46</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       39.47</td>
    <td align="right">       39.47</td>
    <td align="right">       13.31</td>
    <td align="right">       13.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       11.95</td>
    <td align="right">       39.47</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">     5209.50</td>
    <td align="right">     4606.83</td>
    <td align="right">     1960.17</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1311.33</td>
    <td align="right">     8760.00</td>
    <td align="right">     1311.33</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">     4625.67</td>
    <td align="right">     4872.00</td>
    <td align="right">     1670.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">     5661.67</td>
    <td align="right">     5991.00</td>
    <td align="right">     3594.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">     5342.83</td>
    <td align="right">     6715.00</td>
    <td align="right">     4002.17</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">     5089.33</td>
    <td align="right">     4240.50</td>
    <td align="right">     1743.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">     8735.17</td>
    <td align="right">     7353.17</td>
    <td align="right">     7352.83</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">     3549.83</td>
    <td align="right">     7034.67</td>
    <td align="right">     2496.17</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">      137.17</td>
    <td align="right">     8362.67</td>
    <td align="right">       54.33</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">     3046.83</td>
    <td align="right">     5344.00</td>
    <td align="right">      572.33</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">      590.33</td>
    <td align="right">     7699.83</td>
    <td align="right">      209.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">     4250.17</td>
    <td align="right">     3405.83</td>
    <td align="right">      588.67</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">     4207.50</td>
    <td align="right">     3899.83</td>
    <td align="right">     1027.33</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">     4453.17</td>
    <td align="right">     4051.67</td>
    <td align="right">     1141.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">     4618.33</td>
    <td align="right">     4444.67</td>
    <td align="right">     1745.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">     2473.50</td>
    <td align="right">     1739.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">     3468.33</td>
    <td align="right">     2884.00</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">     1677.00</td>
    <td align="right">     4299.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">     4359.00</td>
    <td align="right">     3223.00</td>
    <td align="right">      573.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">     4543.17</td>
    <td align="right">     3923.33</td>
    <td align="right">     1107.50</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">     4107.83</td>
    <td align="right">     6022.50</td>
    <td align="right">     2213.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8682.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">       42.50</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">       59.50</td>
    <td align="right">        0.00</td>
    <td align="right">       59.50</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">      185.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        3.17</td>
    <td align="right">      261.67</td>
    <td align="right">        3.17</td>
    <td align="right">      261.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">        5.17</td>
    <td align="right">    0.000883</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        3.64</td>
    <td align="right">    0.000622</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        2.38</td>
    <td align="right">    0.000407</td>
    <td align="right">    0.715076</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.44</td>
    <td align="right">    0.000246</td>
    <td align="right">    0.431479</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">    0.493257</td>
    <td align="right">    0.000084</td>
    <td align="right">    0.147977</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">        5.29</td>
    <td align="right">    0.000904</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">        2.01</td>
    <td align="right">    0.000344</td>
    <td align="right">    0.604375</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        5.86</td>
    <td align="right">    0.001001</td>
    <td align="right">        1.76</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">       11.42</td>
    <td align="right">    0.001952</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.044842</td>
    <td align="right">    0.000008</td>
    <td align="right">    0.013453</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.758440</td>
    <td align="right">    0.000130</td>
    <td align="right">    0.227532</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.889741</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.266922</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.072017</td>
    <td align="right">    0.000012</td>
    <td align="right">    0.021605</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000883</td>
    <td align="right">    40968.03</td>
    <td align="right">      885.91</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.000622</td>
    <td align="right">    28854.60</td>
    <td align="right">      623.97</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000407</td>
    <td align="right">    18900.57</td>
    <td align="right">      408.72</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000246</td>
    <td align="right">    11404.66</td>
    <td align="right">      246.62</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000084</td>
    <td align="right">     3911.27</td>
    <td align="right">       84.58</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000904</td>
    <td align="right">    41944.19</td>
    <td align="right">      907.02</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000344</td>
    <td align="right">    15974.58</td>
    <td align="right">      345.44</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001001</td>
    <td align="right">    46450.74</td>
    <td align="right">     1004.47</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001952</td>
    <td align="right">    90581.62</td>
    <td align="right">     1958.78</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000008</td>
    <td align="right">      355.58</td>
    <td align="right">        7.69</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000130</td>
    <td align="right">     6014.03</td>
    <td align="right">      130.05</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000152</td>
    <td align="right">     7055.17</td>
    <td align="right">      152.56</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.000306</td>
    <td align="right">    14219.07</td>
    <td align="right">      314.73</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">    0.000081</td>
    <td align="right">     3761.67</td>
    <td align="right">       83.38</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.000307</td>
    <td align="right">    14233.57</td>
    <td align="right">      315.06</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">    0.000081</td>
    <td align="right">     3765.81</td>
    <td align="right">       83.48</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.020847</td>
    <td align="right">   967238.19</td>
    <td align="right">    17788.28</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">    0.001169</td>
    <td align="right">    54256.44</td>
    <td align="right">      997.82</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.020847</td>
    <td align="right">   967238.19</td>
    <td align="right">    17788.28</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.000307</td>
    <td align="right">    14264.85</td>
    <td align="right">      315.77</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    0.000308</td>
    <td align="right">    14279.34</td>
    <td align="right">      316.10</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000012</td>
    <td align="right">      571.06</td>
    <td align="right">       12.35</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_HEATC</td>
    <td align="right">    0.001129</td>
    <td align="right">    52388.18</td>
    <td align="right">      791.92</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_HEATC</td>
    <td align="right">    0.000074</td>
    <td align="right">     3430.18</td>
    <td align="right">       51.85</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_HEATC</td>
    <td align="right">    0.005249</td>
    <td align="right">   243564.80</td>
    <td align="right">     3650.03</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 UNIT HEATER</td>
    <td align="right">    0.283812</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 UNIT HEATERFAN</td>
    <td align="right">    0.283812</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILFAN</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILFAN</td>
    <td align="right">    0.388469</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILFAN</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILFAN</td>
    <td align="right">    0.385649</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILFAN</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILFAN</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILFAN</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILFAN</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILFAN</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_FAN</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_FAN</td>
    <td align="right">    0.155760</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 UNIT HEATER COIL</td>
    <td align="right">     9795.76</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Maximum Flow Rate [m3/s]</td>
    <td align="right">Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COIL</td>
    <td align="right">        1.51</td>
    <td align="right">    0.000306</td>
    <td align="right">    0.000822</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COIL</td>
    <td align="right">    0.388469</td>
    <td align="right">    0.000081</td>
    <td align="right">    0.000211</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COIL</td>
    <td align="right">        1.49</td>
    <td align="right">    0.000307</td>
    <td align="right">    0.000814</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COIL</td>
    <td align="right">    0.385649</td>
    <td align="right">    0.000081</td>
    <td align="right">    0.000210</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL</td>
    <td align="right">       20.45</td>
    <td align="right">    0.020847</td>
    <td align="right">    0.026361</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL</td>
    <td align="right">        1.46</td>
    <td align="right">    0.001169</td>
    <td align="right">    0.001712</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL</td>
    <td align="right">       20.45</td>
    <td align="right">    0.020847</td>
    <td align="right">    0.021588</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COIL</td>
    <td align="right">        1.17</td>
    <td align="right">    0.000307</td>
    <td align="right">    0.000656</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COIL</td>
    <td align="right">        1.16</td>
    <td align="right">    0.000308</td>
    <td align="right">    0.000647</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Inlet Air Temperature [C]</td>
    <td align="right">Design Outlet Air Temperature [C]</td>
    <td align="right">Design Inlet Water Temperature [C]</td>
    <td align="right">Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000822</td>
    <td align="right">        1.51</td>
    <td align="right">       24.33</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008924</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">    0.000211</td>
    <td align="right">    0.388469</td>
    <td align="right">       24.31</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008913</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000814</td>
    <td align="right">        1.49</td>
    <td align="right">       24.32</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008929</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">    0.000210</td>
    <td align="right">    0.385649</td>
    <td align="right">       24.30</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008916</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.026361</td>
    <td align="right">       20.45</td>
    <td align="right">       33.29</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.012627</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">    0.001712</td>
    <td align="right">        1.46</td>
    <td align="right">       32.40</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.011835</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.021588</td>
    <td align="right">       20.45</td>
    <td align="right">       27.61</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.012627</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000656</td>
    <td align="right">        1.17</td>
    <td align="right">       24.25</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009109</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000647</td>
    <td align="right">        1.16</td>
    <td align="right">       24.21</td>
    <td align="right">       12.00</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009117</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_COOLC</td>
    <td align="right">    0.002718</td>
    <td align="right">        2.38</td>
    <td align="right">       30.51</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.012627</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_COOLC</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.155760</td>
    <td align="right">       33.92</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.012627</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_COOLC</td>
    <td align="right">    0.027619</td>
    <td align="right">       39.47</td>
    <td align="right">       24.97</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.010508</td>
    <td align="right">    0.008500</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.155760</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT AIR LOOP MAIN BRANCH</td>
    <td align="right">       39.47</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       39.47</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_COOLC_CONTROLLER</td>
    <td align="right">    0.002718</td>
    <td align="right">    0.000175</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_HEATC_CONTROLLER</td>
    <td align="right">    0.001129</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_COOLC_CONTROLLER</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.001000</td>
  </tr>
  <tr>
    <td align="right">FLR_6_DOAS_HEATC_CONTROLLER</td>
    <td align="right">    0.000074</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_COOLC_CONTROLLER</td>
    <td align="right">    0.027619</td>
    <td align="right">    0.000017</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_HEATC_CONTROLLER</td>
    <td align="right">    0.005249</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_OA_CONTROLLER</td>
    <td align="right">       39.47</td>
    <td align="right">       11.95</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_FAN</td>
    <td align="right">       39.47</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.083558</td>
    <td align="right">       62.67</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.057451</td>
    <td align="right">       43.09</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.004230</td>
    <td align="right">        3.17</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.083558</td>
    <td align="right">  2329637.27</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  2665626.39</td>
    <td align="right">    0.057451</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.004230</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.083558</td>
    <td align="right">    21347.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.057451</td>
    <td align="right">    14678.07</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.004230</td>
    <td align="right">     1080.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BANQUET_FLR_6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.571</td>
    <td align="right">      42.967</td>
    <td align="right">       0.000</td>
    <td align="right">     195.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      24.149</td>
    <td align="right">      44.054</td>
    <td align="right">       0.000</td>
    <td align="right">     178.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      24.187</td>
    <td align="right">      40.634</td>
    <td align="right">       0.000</td>
    <td align="right">     188.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      24.385</td>
    <td align="right">      32.894</td>
    <td align="right">       0.000</td>
    <td align="right">     127.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      24.403</td>
    <td align="right">      30.656</td>
    <td align="right">       0.000</td>
    <td align="right">     118.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.574</td>
    <td align="right">      32.033</td>
    <td align="right">       0.000</td>
    <td align="right">     136.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.656</td>
    <td align="right">      43.424</td>
    <td align="right">       0.000</td>
    <td align="right">     188.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.572</td>
    <td align="right">      44.299</td>
    <td align="right">       0.000</td>
    <td align="right">     174.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.453</td>
    <td align="right">      36.193</td>
    <td align="right">       0.000</td>
    <td align="right">     125.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      24.412</td>
    <td align="right">      38.917</td>
    <td align="right">       0.000</td>
    <td align="right">     146.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      24.237</td>
    <td align="right">      44.414</td>
    <td align="right">       0.000</td>
    <td align="right">     186.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.726</td>
    <td align="right">      41.958</td>
    <td align="right">       0.000</td>
    <td align="right">     195.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      24.277</td>
    <td align="right">      39.365</td>
    <td align="right">       0.000</td>
    <td align="right">    1960.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.571</td>
    <td align="right">      30.656</td>
    <td align="right">       0.000</td>
    <td align="right">     118.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.656</td>
    <td align="right">      44.414</td>
    <td align="right">       0.000</td>
    <td align="right">     195.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BASEMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.152</td>
    <td align="right">      23.333</td>
    <td align="right">       0.000</td>
    <td align="right">     379.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.179</td>
    <td align="right">      26.870</td>
    <td align="right">       0.000</td>
    <td align="right">     224.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.159</td>
    <td align="right">      24.683</td>
    <td align="right">       0.000</td>
    <td align="right">     249.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.449</td>
    <td align="right">      24.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.743</td>
    <td align="right">      24.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.971</td>
    <td align="right">      29.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      22.004</td>
    <td align="right">      43.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.989</td>
    <td align="right">      43.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      22.023</td>
    <td align="right">      33.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.867</td>
    <td align="right">      30.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.269</td>
    <td align="right">      28.613</td>
    <td align="right">       0.000</td>
    <td align="right">      89.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.175</td>
    <td align="right">      21.887</td>
    <td align="right">       0.000</td>
    <td align="right">     369.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.584</td>
    <td align="right">      29.539</td>
    <td align="right">       0.000</td>
    <td align="right">    1311.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.152</td>
    <td align="right">      21.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      22.023</td>
    <td align="right">      43.863</td>
    <td align="right">       0.000</td>
    <td align="right">     379.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CAFE_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.425</td>
    <td align="right">      43.309</td>
    <td align="right">       0.000</td>
    <td align="right">     205.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.069</td>
    <td align="right">      44.821</td>
    <td align="right">       0.000</td>
    <td align="right">     164.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.907</td>
    <td align="right">      41.762</td>
    <td align="right">       0.000</td>
    <td align="right">     175.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.466</td>
    <td align="right">      34.566</td>
    <td align="right">       0.000</td>
    <td align="right">      80.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.543</td>
    <td align="right">      32.925</td>
    <td align="right">       0.000</td>
    <td align="right">      46.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.128</td>
    <td align="right">      34.125</td>
    <td align="right">       0.000</td>
    <td align="right">      83.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.409</td>
    <td align="right">      45.258</td>
    <td align="right">       0.000</td>
    <td align="right">     182.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.378</td>
    <td align="right">      45.884</td>
    <td align="right">       0.000</td>
    <td align="right">     164.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.295</td>
    <td align="right">      37.492</td>
    <td align="right">       0.000</td>
    <td align="right">      75.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      24.033</td>
    <td align="right">      40.042</td>
    <td align="right">       0.000</td>
    <td align="right">     118.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.380</td>
    <td align="right">      45.049</td>
    <td align="right">       0.000</td>
    <td align="right">     176.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.626</td>
    <td align="right">      42.207</td>
    <td align="right">       0.000</td>
    <td align="right">     197.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.556</td>
    <td align="right">      40.616</td>
    <td align="right">       0.000</td>
    <td align="right">    1670.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.425</td>
    <td align="right">      32.925</td>
    <td align="right">       0.000</td>
    <td align="right">      46.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.409</td>
    <td align="right">      45.884</td>
    <td align="right">       0.000</td>
    <td align="right">     205.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.577</td>
    <td align="right">      19.774</td>
    <td align="right">       0.000</td>
    <td align="right">     243.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.810</td>
    <td align="right">      21.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      24.009</td>
    <td align="right">      19.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      26.045</td>
    <td align="right">      17.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      26.912</td>
    <td align="right">      17.756</td>
    <td align="right">       0.000</td>
    <td align="right">     220.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      28.679</td>
    <td align="right">      19.591</td>
    <td align="right">       0.000</td>
    <td align="right">     719.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      29.580</td>
    <td align="right">      27.622</td>
    <td align="right">       0.000</td>
    <td align="right">     744.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      29.411</td>
    <td align="right">      28.352</td>
    <td align="right">       0.000</td>
    <td align="right">     744.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      28.821</td>
    <td align="right">      22.462</td>
    <td align="right">       0.000</td>
    <td align="right">     720.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      26.939</td>
    <td align="right">      22.039</td>
    <td align="right">       0.000</td>
    <td align="right">     196.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      24.956</td>
    <td align="right">      21.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.618</td>
    <td align="right">      17.589</td>
    <td align="right">       0.000</td>
    <td align="right">       7.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      26.121</td>
    <td align="right">      21.246</td>
    <td align="right">       0.000</td>
    <td align="right">    3594.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.577</td>
    <td align="right">      17.589</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      29.580</td>
    <td align="right">      28.352</td>
    <td align="right">       0.000</td>
    <td align="right">     744.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.122</td>
    <td align="right">      19.571</td>
    <td align="right">       0.000</td>
    <td align="right">     357.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.190</td>
    <td align="right">      21.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.366</td>
    <td align="right">      19.107</td>
    <td align="right">       0.000</td>
    <td align="right">      18.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      25.679</td>
    <td align="right">      17.648</td>
    <td align="right">       0.000</td>
    <td align="right">      58.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      26.834</td>
    <td align="right">      17.318</td>
    <td align="right">       0.000</td>
    <td align="right">     331.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      28.922</td>
    <td align="right">      18.857</td>
    <td align="right">       0.000</td>
    <td align="right">     654.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      29.704</td>
    <td align="right">      26.888</td>
    <td align="right">       0.000</td>
    <td align="right">     744.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      29.634</td>
    <td align="right">      27.435</td>
    <td align="right">       0.000</td>
    <td align="right">     744.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      28.929</td>
    <td align="right">      21.836</td>
    <td align="right">       0.000</td>
    <td align="right">     719.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      26.300</td>
    <td align="right">      22.193</td>
    <td align="right">       0.000</td>
    <td align="right">     147.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.882</td>
    <td align="right">      21.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.766</td>
    <td align="right">      17.517</td>
    <td align="right">       0.000</td>
    <td align="right">     227.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      25.787</td>
    <td align="right">      20.961</td>
    <td align="right">       0.000</td>
    <td align="right">    4002.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.122</td>
    <td align="right">      17.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      29.704</td>
    <td align="right">      27.435</td>
    <td align="right">       0.000</td>
    <td align="right">     744.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.947</td>
    <td align="right">      39.843</td>
    <td align="right">       0.000</td>
    <td align="right">     196.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      24.463</td>
    <td align="right">      40.304</td>
    <td align="right">       0.000</td>
    <td align="right">     177.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      24.479</td>
    <td align="right">      36.972</td>
    <td align="right">       0.000</td>
    <td align="right">     187.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      24.479</td>
    <td align="right">      28.831</td>
    <td align="right">       0.000</td>
    <td align="right">     121.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      24.425</td>
    <td align="right">      27.011</td>
    <td align="right">       0.000</td>
    <td align="right">     107.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.517</td>
    <td align="right">      28.609</td>
    <td align="right">       0.000</td>
    <td align="right">     108.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.579</td>
    <td align="right">      39.237</td>
    <td align="right">       0.000</td>
    <td align="right">     126.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.481</td>
    <td align="right">      39.957</td>
    <td align="right">       0.000</td>
    <td align="right">     110.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.366</td>
    <td align="right">      32.024</td>
    <td align="right">       0.000</td>
    <td align="right">      91.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      24.458</td>
    <td align="right">      34.103</td>
    <td align="right">       0.000</td>
    <td align="right">     134.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      24.488</td>
    <td align="right">      40.397</td>
    <td align="right">       0.000</td>
    <td align="right">     186.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      24.079</td>
    <td align="right">      38.996</td>
    <td align="right">       0.000</td>
    <td align="right">     195.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      24.395</td>
    <td align="right">      35.518</td>
    <td align="right">       0.000</td>
    <td align="right">    1743.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.947</td>
    <td align="right">      27.011</td>
    <td align="right">       0.000</td>
    <td align="right">      91.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.579</td>
    <td align="right">      40.397</td>
    <td align="right">       0.000</td>
    <td align="right">     196.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      24.325</td>
    <td align="right">      40.434</td>
    <td align="right">       0.000</td>
    <td align="right">     373.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      25.236</td>
    <td align="right">      40.099</td>
    <td align="right">       0.000</td>
    <td align="right">     552.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      25.312</td>
    <td align="right">      36.951</td>
    <td align="right">       0.000</td>
    <td align="right">     618.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      25.689</td>
    <td align="right">      30.563</td>
    <td align="right">       0.000</td>
    <td align="right">     645.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      25.717</td>
    <td align="right">      29.602</td>
    <td align="right">       0.000</td>
    <td align="right">     660.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      25.864</td>
    <td align="right">      31.523</td>
    <td align="right">       0.000</td>
    <td align="right">     675.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      25.956</td>
    <td align="right">      41.307</td>
    <td align="right">       0.000</td>
    <td align="right">     734.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      25.880</td>
    <td align="right">      41.949</td>
    <td align="right">       0.000</td>
    <td align="right">     721.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      25.775</td>
    <td align="right">      34.794</td>
    <td align="right">       0.000</td>
    <td align="right">     662.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      25.730</td>
    <td align="right">      35.367</td>
    <td align="right">       0.000</td>
    <td align="right">     676.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      25.366</td>
    <td align="right">      40.139</td>
    <td align="right">       0.000</td>
    <td align="right">     617.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      24.565</td>
    <td align="right">      39.279</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      25.451</td>
    <td align="right">      36.835</td>
    <td align="right">       0.000</td>
    <td align="right">    7352.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      24.325</td>
    <td align="right">      29.602</td>
    <td align="right">       0.000</td>
    <td align="right">     373.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      25.956</td>
    <td align="right">      41.949</td>
    <td align="right">       0.000</td>
    <td align="right">     734.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LAUNDRY_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.491</td>
    <td align="right">      17.853</td>
    <td align="right">       0.000</td>
    <td align="right">     110.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.650</td>
    <td align="right">      21.436</td>
    <td align="right">       0.000</td>
    <td align="right">     149.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.559</td>
    <td align="right">      19.801</td>
    <td align="right">       0.000</td>
    <td align="right">     172.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.953</td>
    <td align="right">      20.750</td>
    <td align="right">       0.000</td>
    <td align="right">     244.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.616</td>
    <td align="right">      22.750</td>
    <td align="right">       0.000</td>
    <td align="right">     271.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.338</td>
    <td align="right">      29.775</td>
    <td align="right">       0.000</td>
    <td align="right">     250.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.326</td>
    <td align="right">      44.326</td>
    <td align="right">       0.000</td>
    <td align="right">     236.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.294</td>
    <td align="right">      44.906</td>
    <td align="right">       0.000</td>
    <td align="right">     249.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.345</td>
    <td align="right">      33.108</td>
    <td align="right">       0.000</td>
    <td align="right">     267.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.005</td>
    <td align="right">      27.266</td>
    <td align="right">       0.000</td>
    <td align="right">     252.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.623</td>
    <td align="right">      23.167</td>
    <td align="right">       0.000</td>
    <td align="right">     176.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.559</td>
    <td align="right">      16.572</td>
    <td align="right">       0.000</td>
    <td align="right">     115.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.976</td>
    <td align="right">      26.854</td>
    <td align="right">       0.000</td>
    <td align="right">    2496.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.294</td>
    <td align="right">      16.572</td>
    <td align="right">       0.000</td>
    <td align="right">     110.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      22.650</td>
    <td align="right">      44.906</td>
    <td align="right">       0.000</td>
    <td align="right">     271.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.219</td>
    <td align="right">      22.055</td>
    <td align="right">       0.000</td>
    <td align="right">      38.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.396</td>
    <td align="right">      25.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.353</td>
    <td align="right">      23.610</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.407</td>
    <td align="right">      23.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.583</td>
    <td align="right">      24.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      22.247</td>
    <td align="right">      29.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      22.544</td>
    <td align="right">      42.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      22.443</td>
    <td align="right">      43.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      22.207</td>
    <td align="right">      33.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.732</td>
    <td align="right">      30.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.482</td>
    <td align="right">      27.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.286</td>
    <td align="right">      20.621</td>
    <td align="right">       0.000</td>
    <td align="right">      13.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.744</td>
    <td align="right">      28.808</td>
    <td align="right">       0.000</td>
    <td align="right">      54.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.219</td>
    <td align="right">      20.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      22.544</td>
    <td align="right">      43.112</td>
    <td align="right">       0.000</td>
    <td align="right">      38.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::RETAIL_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.014</td>
    <td align="right">      24.766</td>
    <td align="right">       0.000</td>
    <td align="right">     254.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.622</td>
    <td align="right">      27.904</td>
    <td align="right">       0.000</td>
    <td align="right">      27.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.557</td>
    <td align="right">      25.460</td>
    <td align="right">       0.000</td>
    <td align="right">      55.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.404</td>
    <td align="right">      23.138</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      22.733</td>
    <td align="right">      23.413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.636</td>
    <td align="right">      26.720</td>
    <td align="right">       0.000</td>
    <td align="right">       1.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.025</td>
    <td align="right">      38.440</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.955</td>
    <td align="right">      39.175</td>
    <td align="right">       0.000</td>
    <td align="right">       2.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.762</td>
    <td align="right">      30.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.042</td>
    <td align="right">      28.729</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.914</td>
    <td align="right">      29.086</td>
    <td align="right">       0.000</td>
    <td align="right">       7.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.199</td>
    <td align="right">      23.276</td>
    <td align="right">       0.000</td>
    <td align="right">     215.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.576</td>
    <td align="right">      28.370</td>
    <td align="right">       0.000</td>
    <td align="right">     572.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.014</td>
    <td align="right">      23.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.025</td>
    <td align="right">      39.175</td>
    <td align="right">       0.000</td>
    <td align="right">     254.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::RETAIL_2_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.761</td>
    <td align="right">      27.675</td>
    <td align="right">       0.000</td>
    <td align="right">      41.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.929</td>
    <td align="right">      30.387</td>
    <td align="right">       0.000</td>
    <td align="right">      42.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.919</td>
    <td align="right">      27.374</td>
    <td align="right">       0.000</td>
    <td align="right">      29.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.915</td>
    <td align="right">      24.399</td>
    <td align="right">       0.000</td>
    <td align="right">       5.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.999</td>
    <td align="right">      24.744</td>
    <td align="right">       0.000</td>
    <td align="right">       1.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      22.447</td>
    <td align="right">      28.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      22.665</td>
    <td align="right">      42.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      22.508</td>
    <td align="right">      42.942</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      22.280</td>
    <td align="right">      33.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.028</td>
    <td align="right">      30.941</td>
    <td align="right">       0.000</td>
    <td align="right">       6.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.949</td>
    <td align="right">      31.644</td>
    <td align="right">       0.000</td>
    <td align="right">      46.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.816</td>
    <td align="right">      26.325</td>
    <td align="right">       0.000</td>
    <td align="right">      35.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.102</td>
    <td align="right">      30.896</td>
    <td align="right">       0.000</td>
    <td align="right">     209.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.761</td>
    <td align="right">      24.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      22.665</td>
    <td align="right">      42.942</td>
    <td align="right">       0.000</td>
    <td align="right">      46.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_1_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.099</td>
    <td align="right">      26.290</td>
    <td align="right">       0.000</td>
    <td align="right">     254.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.472</td>
    <td align="right">      27.929</td>
    <td align="right">       0.000</td>
    <td align="right">       5.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.508</td>
    <td align="right">      26.587</td>
    <td align="right">       0.000</td>
    <td align="right">      16.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.990</td>
    <td align="right">      27.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.995</td>
    <td align="right">      28.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      30.768</td>
    <td align="right">       0.000</td>
    <td align="right">       4.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      42.249</td>
    <td align="right">       0.000</td>
    <td align="right">      56.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      44.026</td>
    <td align="right">       0.000</td>
    <td align="right">      80.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      35.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.995</td>
    <td align="right">      32.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.738</td>
    <td align="right">      29.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.488</td>
    <td align="right">      24.528</td>
    <td align="right">       0.000</td>
    <td align="right">     170.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.605</td>
    <td align="right">      31.267</td>
    <td align="right">       0.000</td>
    <td align="right">     588.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.099</td>
    <td align="right">      24.528</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      44.026</td>
    <td align="right">       0.000</td>
    <td align="right">     254.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_1_FLR_6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.805</td>
    <td align="right">      22.525</td>
    <td align="right">       0.000</td>
    <td align="right">     417.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.900</td>
    <td align="right">      24.757</td>
    <td align="right">       0.000</td>
    <td align="right">      90.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.019</td>
    <td align="right">      23.107</td>
    <td align="right">       0.000</td>
    <td align="right">      90.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.888</td>
    <td align="right">      23.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.940</td>
    <td align="right">      23.881</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      26.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      38.119</td>
    <td align="right">       0.000</td>
    <td align="right">       8.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      39.914</td>
    <td align="right">       0.000</td>
    <td align="right">      15.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      30.999</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.918</td>
    <td align="right">      28.745</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.169</td>
    <td align="right">      26.089</td>
    <td align="right">       0.000</td>
    <td align="right">      51.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.001</td>
    <td align="right">      20.951</td>
    <td align="right">       0.000</td>
    <td align="right">     352.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.387</td>
    <td align="right">      27.414</td>
    <td align="right">       0.000</td>
    <td align="right">    1027.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.805</td>
    <td align="right">      20.951</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      39.914</td>
    <td align="right">       0.000</td>
    <td align="right">     417.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_2_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.422</td>
    <td align="right">      27.119</td>
    <td align="right">       0.000</td>
    <td align="right">     482.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.925</td>
    <td align="right">      28.608</td>
    <td align="right">       0.000</td>
    <td align="right">      50.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.144</td>
    <td align="right">      27.016</td>
    <td align="right">       0.000</td>
    <td align="right">      48.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.984</td>
    <td align="right">      27.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.995</td>
    <td align="right">      28.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      30.767</td>
    <td align="right">       0.000</td>
    <td align="right">       4.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      42.248</td>
    <td align="right">       0.000</td>
    <td align="right">      56.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      44.037</td>
    <td align="right">       0.000</td>
    <td align="right">      80.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      35.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.988</td>
    <td align="right">      32.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.332</td>
    <td align="right">      29.878</td>
    <td align="right">       0.000</td>
    <td align="right">      11.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.626</td>
    <td align="right">      25.461</td>
    <td align="right">       0.000</td>
    <td align="right">     406.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.367</td>
    <td align="right">      31.551</td>
    <td align="right">       0.000</td>
    <td align="right">    1141.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.422</td>
    <td align="right">      25.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      44.037</td>
    <td align="right">       0.000</td>
    <td align="right">     482.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_2_FLR_6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.254</td>
    <td align="right">      23.145</td>
    <td align="right">       0.000</td>
    <td align="right">     590.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.198</td>
    <td align="right">      25.632</td>
    <td align="right">       0.000</td>
    <td align="right">     206.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      22.564</td>
    <td align="right">      23.644</td>
    <td align="right">       0.000</td>
    <td align="right">     173.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.823</td>
    <td align="right">      23.216</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.929</td>
    <td align="right">      23.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      26.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      38.119</td>
    <td align="right">       0.000</td>
    <td align="right">       8.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      39.914</td>
    <td align="right">       0.000</td>
    <td align="right">      12.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      30.999</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.823</td>
    <td align="right">      28.883</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      22.397</td>
    <td align="right">      27.171</td>
    <td align="right">       0.000</td>
    <td align="right">     176.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.299</td>
    <td align="right">      21.698</td>
    <td align="right">       0.000</td>
    <td align="right">     578.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.110</td>
    <td align="right">      27.751</td>
    <td align="right">       0.000</td>
    <td align="right">    1745.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.254</td>
    <td align="right">      21.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      39.914</td>
    <td align="right">       0.000</td>
    <td align="right">     590.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      23.596</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      24.000</td>
    <td align="right">      26.600</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      25.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      27.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      28.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      30.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      40.600</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      42.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      35.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      32.600</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      28.498</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      22.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      24.000</td>
    <td align="right">      30.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      24.000</td>
    <td align="right">      22.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      42.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.820</td>
    <td align="right">      21.603</td>
    <td align="right">       0.000</td>
    <td align="right">     149.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.530</td>
    <td align="right">      24.379</td>
    <td align="right">       0.000</td>
    <td align="right">      10.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.519</td>
    <td align="right">      23.094</td>
    <td align="right">       0.000</td>
    <td align="right">      31.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.934</td>
    <td align="right">      24.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.952</td>
    <td align="right">      25.847</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      28.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      38.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      40.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      32.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.972</td>
    <td align="right">      29.971</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.729</td>
    <td align="right">      25.794</td>
    <td align="right">       0.000</td>
    <td align="right">       2.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.105</td>
    <td align="right">      20.233</td>
    <td align="right">       0.000</td>
    <td align="right">      96.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.713</td>
    <td align="right">      28.048</td>
    <td align="right">       0.000</td>
    <td align="right">     291.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.820</td>
    <td align="right">      20.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      40.537</td>
    <td align="right">       0.000</td>
    <td align="right">     149.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.935</td>
    <td align="right">      23.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.999</td>
    <td align="right">      26.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.995</td>
    <td align="right">      25.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      27.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      28.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      30.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      40.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      42.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      35.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      32.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      28.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.970</td>
    <td align="right">      22.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.991</td>
    <td align="right">      30.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.935</td>
    <td align="right">      22.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      42.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_5_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.040</td>
    <td align="right">      26.311</td>
    <td align="right">       0.000</td>
    <td align="right">     276.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.388</td>
    <td align="right">      28.040</td>
    <td align="right">       0.000</td>
    <td align="right">      12.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.481</td>
    <td align="right">      26.579</td>
    <td align="right">       0.000</td>
    <td align="right">      21.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.986</td>
    <td align="right">      27.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.993</td>
    <td align="right">      27.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      30.734</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      41.988</td>
    <td align="right">       0.000</td>
    <td align="right">      48.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      43.298</td>
    <td align="right">       0.000</td>
    <td align="right">      14.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      35.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.989</td>
    <td align="right">      32.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.669</td>
    <td align="right">      29.407</td>
    <td align="right">       0.000</td>
    <td align="right">       2.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.403</td>
    <td align="right">      24.614</td>
    <td align="right">       0.000</td>
    <td align="right">     193.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.577</td>
    <td align="right">      31.199</td>
    <td align="right">       0.000</td>
    <td align="right">     573.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.040</td>
    <td align="right">      24.614</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      43.298</td>
    <td align="right">       0.000</td>
    <td align="right">     276.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_6_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.324</td>
    <td align="right">      27.188</td>
    <td align="right">       0.000</td>
    <td align="right">     496.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.864</td>
    <td align="right">      28.666</td>
    <td align="right">       0.000</td>
    <td align="right">      52.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.144</td>
    <td align="right">      26.930</td>
    <td align="right">       0.000</td>
    <td align="right">      41.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.975</td>
    <td align="right">      27.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.991</td>
    <td align="right">      27.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      30.732</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      41.970</td>
    <td align="right">       0.000</td>
    <td align="right">      47.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      43.386</td>
    <td align="right">       0.000</td>
    <td align="right">      19.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      35.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.972</td>
    <td align="right">      32.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.287</td>
    <td align="right">      29.887</td>
    <td align="right">       0.000</td>
    <td align="right">      18.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.529</td>
    <td align="right">      25.542</td>
    <td align="right">       0.000</td>
    <td align="right">     426.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.339</td>
    <td align="right">      31.478</td>
    <td align="right">       0.000</td>
    <td align="right">    1107.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.324</td>
    <td align="right">      25.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      43.386</td>
    <td align="right">       0.000</td>
    <td align="right">     496.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::STORAGE_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      19.803</td>
    <td align="right">      22.624</td>
    <td align="right">       0.000</td>
    <td align="right">     739.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      20.799</td>
    <td align="right">      25.458</td>
    <td align="right">       0.000</td>
    <td align="right">     333.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.034</td>
    <td align="right">      23.343</td>
    <td align="right">       0.000</td>
    <td align="right">     279.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.655</td>
    <td align="right">      22.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.659</td>
    <td align="right">      22.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      25.379</td>
    <td align="right">      24.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      25.948</td>
    <td align="right">      34.834</td>
    <td align="right">       0.000</td>
    <td align="right">       7.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      25.478</td>
    <td align="right">      36.416</td>
    <td align="right">       0.000</td>
    <td align="right">       1.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.605</td>
    <td align="right">      29.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.896</td>
    <td align="right">      28.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.219</td>
    <td align="right">      26.991</td>
    <td align="right">       0.000</td>
    <td align="right">     166.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      20.083</td>
    <td align="right">      20.808</td>
    <td align="right">       0.000</td>
    <td align="right">     685.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.806</td>
    <td align="right">      26.457</td>
    <td align="right">       0.000</td>
    <td align="right">    2213.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      19.803</td>
    <td align="right">      20.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      25.948</td>
    <td align="right">      36.416</td>
    <td align="right">       0.000</td>
    <td align="right">     739.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MECH_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BANQUET_FLR_6PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BANQUET_FLR_6 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BASEMENTPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BASEMENT PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CAFE_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CAFE_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_3 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_6PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_6 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_6PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING_FLR_6 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_6PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN_FLR_6 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LAUNDRY_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LAUNDRY_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::RETAIL_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> RETAIL_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::RETAIL_2_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> RETAIL_2_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_1_FLR_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_1_FLR_3 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_1_FLR_6PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_1_FLR_6 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_2_FLR_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_2_FLR_3 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_2_FLR_6PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_2_FLR_6 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_3_MULT19_FLR_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_3_MULT9_FLR_6PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_4_MULT19_FLR_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_5_FLR_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_5_FLR_3 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ROOM_6_FLR_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ROOM_6_FLR_3 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::STORAGE_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> STORAGE_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-03-10
    22:05:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
