


! DOE Commercial Building Benchmark
! Large Hotel, post-1980 existing building construction
! Benchmark V 1.2_4.0
! EnergyPlus V 4.0
! ASHRAE Standard 90.1-1989
!
! Description:  Six story motel, 179 rooms plus laundry facility
! Form:         Area = 11,345 m2 (122,120 ft2); Number of Stories = 6; Aspect ratio = 3.79 (ground floor and basement), 5.07 (all other floors)
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-1989.
!               Opaque constructions: mass walls; built-up flat roof (insulation above deck); basement
!               Windows: window-to-wall ratio = 26.6%,
!               Infiltration in perimeter zones only
!                            = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Air-cooled electric chiller, natural gas boiler, VAV in common areas, elec. unit heater in top floor corridor
!               Dedicated OA system and 4-pipe fan coil units in guest rooms
!               Economizer per 90.1-2004 for VAV system
! Exhaust:      Kitchen exhaust 1888 L/s (4000 cfm); 98% of exhaust make-up air from dining
!               Kitchen exhaust fan modeled as exterior load to avoid getting double make-up air
!				        Laundry exhaust (dryers) 236 L/s (500 cfm)
! Refrigeration: Walk-in cooler and walk-in freezer
! Elevators:    6 @ 25 HP each, 91% motor efficiency, motor heat exhausted directly
!
! Int. gains:   W/m2 (W/ft2)   lights         elec plug        gas plug
!               Rooms         19.1 (1.8)      14.3 (1.4)       0
!               Lobby         20.3 (1.9)      8.07 (0.75)      0
!               Corridor      13.1 (1.2)      0.0 (0.0)        0
!               Basement      7.53 (0.7)      5.38 (0.5)       0
!               Retail        38.1 (3.5)      10.8 (1.0)       0
!               Mechanical    8.60 (0.8)      5.38 (0.5)       0
!               Storage       3.96 (0.4)      2.69 (0.25)      0
!               Laundry       12.2 (1.1)      61.7 (5.7)       536 (49.8)
!               Kitchen       16.8 (1.6)      508 (47.2)       1613 (149.9)
!               Dining areas  27.6 (2.6)      67.8 (6.3)       0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:FourPipeFanCoil, ZoneHVAC:UnitHeater (top floor corridor)
! Air Primary Loops:              VAV with Reheat, DOAS
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water, Coil:Heating:Water, Coil:Heating:Electric
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       Chiller:Electric:EIR (air-cooled)

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2009).
! DOE Commercial Building Research Benchmarks for Commercial Buildings. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.


! WeatherFileName=USA_CA_San.Francisco_TMY2.epw
Site:Location,
  USA CA-SAN FRANCISCO,  !- Name
  37.62,       !- Latitude {deg}
  -122.37,       !- Longitude {deg}
  -8.00,       !- Time Zone {hr}
  5; !- Elevation {m}

 ! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C
 SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Htg 99.6% Condns DB,     !- Name
        3.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
        3.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    101265.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        140,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C
 SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,     !- Name
       25.7,      !- Maximum Dry-Bulb Temperature {C}
          9,      !- Daily Temp Range {C}
       18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    101265.,      !- Barometric Pressure {Pa}
        5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        310,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          9,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:GroundTemperature:BuildingSurface,
  19.905,  !- January Ground Temperature {C}
  19.922,  !- February Ground Temperature {C}
  19.910,  !- March Ground Temperature {C}
  19.932,  !- April Ground Temperature {C}
  19.949,  !- May Ground Temperature {C}
  20.038,  !- June Ground Temperature {C}
  20.327,  !- July Ground Temperature {C}
  20.062,  !- August Ground Temperature {C}
  20.443,  !- September Ground Temperature {C}
  20.088,  !- October Ground Temperature {C}
  19.986,  !- November Ground Temperature {C}
  19.948;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  13.08,               !- Annual Average Outdoor Air Temperature {C}
  8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}



 




















! Outline of contents: general, holidays & daylight savings,
! schedule types, always on schedule, misc

! ***GENERAL SIMULATION PARAMETERS***

Version, 4.0.0;

SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                     !- Run Simulation for Sizing Periods
    YES;                    !- Run Simulation for Weather File Run Periods

Building,
  Benchmark Large Hotel Post-1980 V1.2_4.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.33,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                       !- Number of Timesteps per Hour


! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls

Construction,
    ext-walls-mass-nonres,   !- Name
    1IN Stucco,              !- Layer 1
    8IN Concrete HW,         !- Layer 2

    1/2IN Gypsum;            !- Layer 4






Construction,
    ext-walls-mass-res,      !- Name
    1IN Stucco,              !- Layer 1
    8IN Concrete HW,         !- Layer 2

    1/2IN Gypsum;            !- Layer 4









! Roof


Construction,
    roof-IEAD-res,        !- Name
    Roof Membrane,           !- Layer 1
    IEAD Res Roof Insulation, !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD Res Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0857484110140705,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance







! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE,           !- Outside Layer
      CP02 CARPET PAD;       !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2
 




 

 

 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
! Common Materials
Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
! ***WINDOW CONSTRUCTIONS AND MATERIALS***

Construction,
    window-nonres-fixed, !- Name
    ExistingBuildingNonRes Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    ExistingBuildingNonRes Fixed Assembly Window, !- Name

    4.08816, !- U-Factor

    0.39, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance



Construction,
    window-res-oper, !- Name
    ExistingBuildingRes Operable Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    ExistingBuildingRes Operable Assembly Window, !- Name

    4.08816, !- U-Factor

    0.39, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance



! ***OTHER CONSTRUCTIONS AND MATERIALS***

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

! Outline of contents: zones, windows, walls, geometry rules
! Opaque constructions referenced: ext-walls-mass-nonres, ext-walls-mass-res, 
! roof-IEAD-res, INT-FLOOR-TOPSIDE, INT-FLOOR-UNDERSIDE, int-walls, ext-slab
! Window constructions referenced: window-res-oper,
! window-nonres-fixed

! ZONE LIST:
! Banquet_Flr_6
! Basement
! Cafe_Flr_1
! Corridor_Flr_3
! Corridor_Flr_6
! Dining_Flr_6
! Kitchen_Flr_6
! Laundry_Flr_1
! Lobby_Flr_1
! Mech_Flr_1
! Retail_1_Flr_1
! Retail_2_Flr_1
! Room_1_Flr_3
! Room_1_Flr_6
! Room_2_Flr_3
! Room_2_Flr_6
! Room_3_Mult19_Flr_3
! Room_3_Mult9_Flr_6
! Room_4_Mult19_Flr_3
! Room_5_Flr_3
! Room_6_Flr_3
! Storage_Flr_1

! ***ZONES***
Zone,
  Banquet_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  1010.8919,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Basement,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  4826.4064,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Cafe_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  748.3463,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  1186.9055,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  1256.1561,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Dining_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  1010.8919,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Kitchen_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  314.8720,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Laundry_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  309.2236,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Lobby_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  5183.5567,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mech_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  650.7972,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Retail_1_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  265.7636,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Retail_2_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  307.7552,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Room_1_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9391,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Room_1_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9391,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Room_2_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9252,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Room_2_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9252,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Room_3_Mult19_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  76,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  74.7487,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Room_3_Mult9_Flr_6,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  9,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  74.7691,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Room_4_Mult19_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  76,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  74.7691,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Room_5_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9391,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Room_6_Flr_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  4,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9252,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Storage_Flr_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  375.4741,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area
  
! ***WALLS***
BuildingSurface:Detailed,
  Banquet_Flr_6_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  22.8600,  19.2000,  !- X1, Y1, Z1
  10.3630,  12.4970,  19.2000,  !- X2, Y2, Z2
  42.3670,  12.4970,  19.2000,  !- X3, Y3, Z3
  42.3670,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Banquet_Flr_6_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Banquet_Flr_6_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.3670,  22.8600,  16.1520,  !- X1, Y1, Z1
  42.3670,  12.4970,  16.1520,  !- X2, Y2, Z2
  10.3630,  12.4970,  16.1520,  !- X3, Y3, Z3
  10.3630,  22.8600,  16.1520;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.3670,  12.4970,  19.2000,  !- X1, Y1, Z1
  42.3670,  12.4970,  16.1520,  !- X2, Y2, Z2
  42.3670,  22.8600,  16.1520,  !- X3, Y3, Z3
  42.3670,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.3670,  22.8600,  19.2000,  !- X1, Y1, Z1
  42.3670,  22.8600,  16.1520,  !- X2, Y2, Z2
  10.3630,  22.8600,  16.1520,  !- X3, Y3, Z3
  10.3630,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  12.4970,  19.2000,  !- X1, Y1, Z1
  10.3630,  12.4970,  16.1520,  !- X2, Y2, Z2
  42.3670,  12.4970,  16.1520,  !- X3, Y3, Z3
  42.3670,  12.4970,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  22.8600,  19.2000,  !- X1, Y1, Z1
  10.3630,  22.8600,  16.1520,  !- X2, Y2, Z2
  10.3630,  12.4970,  16.1520,  !- X3, Y3, Z3
  10.3630,  12.4970,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_1_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5820,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5820,  5.7910,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_2,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_2_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.4970,  0.0000,  !- X1, Y1, Z1
  0.0000,  5.7910,  0.0000,  !- X2, Y2, Z2
  11.5820,  5.7910,  0.0000,  !- X3, Y3, Z3
  11.5820,  12.4970,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  22.8600,  0.0000,  !- X1, Y1, Z1
  53.9500,  12.4970,  0.0000,  !- X2, Y2, Z2
  69.7990,  12.4970,  0.0000,  !- X3, Y3, Z3
  69.7990,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_4,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Storage_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  22.8600,  0.0000,  !- X1, Y1, Z1
  69.7990,  12.4970,  0.0000,  !- X2, Y2, Z2
  78.9430,  12.4970,  0.0000,  !- X3, Y3, Z3
  78.9430,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_5,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Laundry_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  0.0000,  !- X1, Y1, Z1
  81.9910,  5.7910,  0.0000,  !- X2, Y2, Z2
  86.5630,  5.7910,  0.0000,  !- X3, Y3, Z3
  86.5630,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_6,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafe_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  5.7910,  0.0000,  !- X1, Y1, Z1
  53.9500,  0.0000,  0.0000,  !- X2, Y2, Z2
  86.5630,  0.0000,  0.0000,  !- X3, Y3, Z3
  86.5630,  5.7910,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_7,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  11.5820,  12.4970,  0.0000,  !- X1, Y1, Z1
  11.5820,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.9500,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.9500,  22.8600,  0.0000,  !- X4, Y4, Z4
  0.0000,  22.8600,  0.0000,  !- X5, Y5, Z5
  0.0000,  12.4970,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Basement_Ceiling_8,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  53.9500,  5.7910,  0.0000,  !- X1, Y1, Z1
  81.9910,  5.7910,  0.0000,  !- X2, Y2, Z2
  81.9910,  22.8600,  0.0000,  !- X3, Y3, Z3
  78.9430,  22.8600,  0.0000,  !- X4, Y4, Z4
  78.9430,  12.4970,  0.0000,  !- X5, Y5, Z5
  53.9500,  12.4970,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Basement_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  -2.4390,  !- X1, Y1, Z1
  86.5630,  0.0000,  -2.4390,  !- X2, Y2, Z2
  0.0000,  0.0000,  -2.4390,  !- X3, Y3, Z3
  0.0000,  22.8600,  -2.4390;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  0.0000,  0.0000,  !- X1, Y1, Z1
  86.5630,  0.0000,  -2.4390,  !- X2, Y2, Z2
  86.5630,  22.8600,  -2.4390,  !- X3, Y3, Z3
  86.5630,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  0.0000,  !- X1, Y1, Z1
  86.5630,  22.8600,  -2.4390,  !- X2, Y2, Z2
  0.0000,  22.8600,  -2.4390,  !- X3, Y3, Z3
  0.0000,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  -2.4390,  !- X2, Y2, Z2
  86.5630,  0.0000,  -2.4390,  !- X3, Y3, Z3
  86.5630,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  0.0000,  !- X1, Y1, Z1
  0.0000,  22.8600,  -2.4390,  !- X2, Y2, Z2
  0.0000,  0.0000,  -2.4390,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  5.7910,  3.9624,  !- X1, Y1, Z1
  53.9500,  0.0000,  3.9624,  !- X2, Y2, Z2
  86.5630,  0.0000,  3.9624,  !- X3, Y3, Z3
  86.5630,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  5.7910,  0.0000,  !- X1, Y1, Z1
  86.5630,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.9500,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.9500,  5.7910,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  3.9624,  !- X1, Y1, Z1
  81.9910,  5.7910,  0.0000,  !- X2, Y2, Z2
  53.9500,  5.7910,  0.0000,  !- X3, Y3, Z3
  53.9500,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Laundry_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  5.7910,  3.9624,  !- X1, Y1, Z1
  86.5630,  5.7910,  0.0000,  !- X2, Y2, Z2
  81.9910,  5.7910,  0.0000,  !- X3, Y3, Z3
  81.9910,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  0.0000,  3.9624,  !- X1, Y1, Z1
  86.5630,  0.0000,  0.0000,  !- X2, Y2, Z2
  86.5630,  5.7910,  0.0000,  !- X3, Y3, Z3
  86.5630,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  0.0000,  3.9624,  !- X1, Y1, Z1
  53.9500,  0.0000,  0.0000,  !- X2, Y2, Z2
  86.5630,  0.0000,  0.0000,  !- X3, Y3, Z3
  86.5630,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  5.7910,  3.9624,  !- X1, Y1, Z1
  53.9500,  5.7910,  0.0000,  !- X2, Y2, Z2
  53.9500,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.9500,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  4.5720,  5.7910,  10.0560,  !- X1, Y1, Z1
  6.7060,  5.7910,  10.0560,  !- X2, Y2, Z2
  6.7060,  12.4970,  10.0560,  !- X3, Y3, Z3
  10.3630,  12.4970,  10.0560,  !- X4, Y4, Z4
  10.3630,  22.8600,  10.0560,  !- X5, Y5, Z5
  4.5720,  22.8600,  10.0560;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_2,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Ceiling_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  12.4970,  10.0560,  !- X1, Y1, Z1
  76.2000,  12.4970,  10.0560,  !- X2, Y2, Z2
  76.2000,  16.1540,  10.0560,  !- X3, Y3, Z3
  10.3630,  16.1540,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Ceiling_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  76.2000,  5.7910,  10.0560,  !- X1, Y1, Z1
  81.9910,  5.7910,  10.0560,  !- X2, Y2, Z2
  81.9910,  22.8600,  10.0560,  !- X3, Y3, Z3
  79.8580,  22.8600,  10.0560,  !- X4, Y4, Z4
  79.8580,  16.1540,  10.0560,  !- X5, Y5, Z5
  76.2000,  16.1540,  10.0560;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_1,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  4.5720,  5.7910,  7.0080,  !- X1, Y1, Z1
  4.5720,  22.8600,  7.0080,  !- X2, Y2, Z2
  10.3630,  22.8600,  7.0080,  !- X3, Y3, Z3
  10.3630,  12.4970,  7.0080,  !- X4, Y4, Z4
  6.7060,  12.4970,  7.0080,  !- X5, Y5, Z5
  6.7060,  5.7910,  7.0080;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_2,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  16.1540,  7.0080,  !- X1, Y1, Z1
  76.2000,  16.1540,  7.0080,  !- X2, Y2, Z2
  76.2000,  12.4970,  7.0080,  !- X3, Y3, Z3
  10.3630,  12.4970,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_3,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  76.2000,  16.1540,  7.0080,  !- X1, Y1, Z1
  79.8580,  16.1540,  7.0080,  !- X2, Y2, Z2
  79.8580,  22.8600,  7.0080,  !- X3, Y3, Z3
  81.9910,  22.8600,  7.0080,  !- X4, Y4, Z4
  81.9910,  5.7910,  7.0080,  !- X5, Y5, Z5
  76.2000,  5.7910,  7.0080;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  16.1540,  10.0560,  !- X1, Y1, Z1
  10.3630,  16.1540,  7.0080,  !- X2, Y2, Z2
  10.3630,  22.8600,  7.0080,  !- X3, Y3, Z3
  10.3630,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  22.8600,  10.0560,  !- X1, Y1, Z1
  10.3630,  22.8600,  7.0080,  !- X2, Y2, Z2
  4.5720,  22.8600,  7.0080,  !- X3, Y3, Z3
  4.5720,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  5.7910,  10.0560,  !- X1, Y1, Z1
  4.5720,  5.7910,  7.0080,  !- X2, Y2, Z2
  6.7060,  5.7910,  7.0080,  !- X3, Y3, Z3
  6.7060,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.8580,  22.8600,  10.0560,  !- X1, Y1, Z1
  79.8580,  22.8600,  7.0080,  !- X2, Y2, Z2
  79.8580,  16.1540,  7.0080,  !- X3, Y3, Z3
  79.8580,  16.1540,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.7060,  5.7910,  10.0560,  !- X1, Y1, Z1
  6.7060,  5.7910,  7.0080,  !- X2, Y2, Z2
  6.7060,  12.4970,  7.0080,  !- X3, Y3, Z3
  6.7060,  12.4970,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  10.0560,  !- X1, Y1, Z1
  81.9910,  22.8600,  7.0080,  !- X2, Y2, Z2
  79.8580,  22.8600,  7.0080,  !- X3, Y3, Z3
  79.8580,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.2000,  5.7910,  10.0560,  !- X1, Y1, Z1
  76.2000,  5.7910,  7.0080,  !- X2, Y2, Z2
  81.9910,  5.7910,  7.0080,  !- X3, Y3, Z3
  81.9910,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  76.2000,  12.4970,  10.0560,  !- X1, Y1, Z1
  76.2000,  12.4970,  7.0080,  !- X2, Y2, Z2
  76.2000,  5.7910,  7.0080,  !- X3, Y3, Z3
  76.2000,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_5_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  10.0560,  !- X1, Y1, Z1
  81.9910,  5.7910,  7.0080,  !- X2, Y2, Z2
  81.9910,  14.3260,  7.0080,  !- X3, Y3, Z3
  81.9910,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.8580,  16.1540,  10.0560,  !- X1, Y1, Z1
  79.8580,  16.1540,  7.0080,  !- X2, Y2, Z2
  10.3630,  16.1540,  7.0080,  !- X3, Y3, Z3
  10.3630,  16.1540,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.7060,  12.4970,  10.0560,  !- X1, Y1, Z1
  6.7060,  12.4970,  7.0080,  !- X2, Y2, Z2
  76.2000,  12.4970,  7.0080,  !- X3, Y3, Z3
  76.2000,  12.4970,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  10.0560,  !- X1, Y1, Z1
  4.5720,  14.3260,  7.0080,  !- X2, Y2, Z2
  4.5720,  5.7910,  7.0080,  !- X3, Y3, Z3
  4.5720,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_6_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  14.3260,  10.0560,  !- X1, Y1, Z1
  81.9910,  14.3260,  7.0080,  !- X2, Y2, Z2
  81.9910,  22.8600,  7.0080,  !- X3, Y3, Z3
  81.9910,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  22.8600,  10.0560,  !- X1, Y1, Z1
  4.5720,  22.8600,  7.0080,  !- X2, Y2, Z2
  4.5720,  14.3260,  7.0080,  !- X3, Y3, Z3
  4.5720,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Ceiling_1,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  4.5720,  9.4490,  19.2000,  !- X1, Y1, Z1
  47.5490,  9.4490,  19.2000,  !- X2, Y2, Z2
  47.5490,  22.8600,  19.2000,  !- X3, Y3, Z3
  42.3670,  22.8600,  19.2000,  !- X4, Y4, Z4
  42.3670,  12.4970,  19.2000,  !- X5, Y5, Z5
  10.3630,  12.4970,  19.2000,  !- X6, Y6, Z6
  10.3630,  22.8600,  19.2000,  !- X7, Y7, Z7
  4.5720,  22.8600,  19.2000;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  Corridor_Flr_6_Ceiling_2,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  47.5490,  9.4490,  19.2000,  !- X1, Y1, Z1
  64.9220,  9.4490,  19.2000,  !- X2, Y2, Z2
  64.9220,  5.7910,  19.2000,  !- X3, Y3, Z3
  81.9910,  5.7910,  19.2000,  !- X4, Y4, Z4
  81.9910,  12.4970,  19.2000,  !- X5, Y5, Z5
  47.5490,  12.4970,  19.2000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Corridor_Flr_6_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  12,  !- Number of Vertices
  4.5720,  9.4490,  16.1520,  !- X1, Y1, Z1
  4.5720,  22.8600,  16.1520,  !- X2, Y2, Z2
  10.3630,  22.8600,  16.1520,  !- X3, Y3, Z3
  10.3630,  12.4970,  16.1520,  !- X4, Y4, Z4
  42.3670,  12.4970,  16.1520,  !- X5, Y5, Z5
  42.3670,  22.8600,  16.1520,  !- X6, Y6, Z6
  47.5490,  22.8600,  16.1520,  !- X7, Y7, Z7
  47.5490,  12.4970,  16.1520,  !- X8, Y8, Z8
  81.9910,  12.4970,  16.1520,  !- X9, Y9, Z9
  81.9910,  5.7910,  16.1520,  !- X10, Y10, Z10
  64.9220,  5.7910,  16.1520,  !- X11, Y11, Z11
  64.9220,  9.4490,  16.1520;  !- X12, Y12, Z12

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Banquet_Flr_6_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  12.4970,  19.2000,  !- X1, Y1, Z1
  10.3630,  12.4970,  16.1520,  !- X2, Y2, Z2
  10.3630,  22.8600,  16.1520,  !- X3, Y3, Z3
  10.3630,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  22.8600,  19.2000,  !- X1, Y1, Z1
  10.3630,  22.8600,  16.1520,  !- X2, Y2, Z2
  4.5720,  22.8600,  16.1520,  !- X3, Y3, Z3
  4.5720,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  9.4490,  19.2000,  !- X1, Y1, Z1
  4.5720,  9.4490,  16.1520,  !- X2, Y2, Z2
  64.9220,  9.4490,  16.1520,  !- X3, Y3, Z3
  64.9220,  9.4490,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.9220,  9.4490,  19.2000,  !- X1, Y1, Z1
  64.9220,  9.4490,  16.1520,  !- X2, Y2, Z2
  64.9220,  5.7910,  16.1520,  !- X3, Y3, Z3
  64.9220,  5.7910,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Flr_6_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  47.5490,  12.4970,  19.2000,  !- X1, Y1, Z1
  47.5490,  12.4970,  16.1520,  !- X2, Y2, Z2
  47.5490,  22.8600,  16.1520,  !- X3, Y3, Z3
  47.5490,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  47.5490,  22.8600,  19.2000,  !- X1, Y1, Z1
  47.5490,  22.8600,  16.1520,  !- X2, Y2, Z2
  42.3670,  22.8600,  16.1520,  !- X3, Y3, Z3
  42.3670,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.9220,  5.7910,  19.2000,  !- X1, Y1, Z1
  64.9220,  5.7910,  16.1520,  !- X2, Y2, Z2
  81.9910,  5.7910,  16.1520,  !- X3, Y3, Z3
  81.9910,  5.7910,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  22.8600,  19.2000,  !- X1, Y1, Z1
  4.5720,  22.8600,  16.1520,  !- X2, Y2, Z2
  4.5720,  9.4490,  16.1520,  !- X3, Y3, Z3
  4.5720,  9.4490,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  19.2000,  !- X1, Y1, Z1
  81.9910,  5.7910,  16.1520,  !- X2, Y2, Z2
  81.9910,  12.4970,  16.1520,  !- X3, Y3, Z3
  81.9910,  12.4970,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Banquet_Flr_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.3670,  12.4970,  19.2000,  !- X1, Y1, Z1
  42.3670,  12.4970,  16.1520,  !- X2, Y2, Z2
  10.3630,  12.4970,  16.1520,  !- X3, Y3, Z3
  10.3630,  12.4970,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Banquet_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.3670,  22.8600,  19.2000,  !- X1, Y1, Z1
  42.3670,  22.8600,  16.1520,  !- X2, Y2, Z2
  42.3670,  12.4970,  16.1520,  !- X3, Y3, Z3
  42.3670,  12.4970,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_4_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_4_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  12.4970,  19.2000,  !- X1, Y1, Z1
  81.9910,  12.4970,  16.1520,  !- X2, Y2, Z2
  47.5490,  12.4970,  16.1520,  !- X3, Y3, Z3
  47.5490,  12.4970,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_6_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  47.5490,  22.8600,  19.2000,  !- X1, Y1, Z1
  47.5490,  12.4970,  19.2000,  !- X2, Y2, Z2
  79.5530,  12.4970,  19.2000,  !- X3, Y3, Z3
  79.5530,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_6_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Flr_6_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.5530,  22.8600,  16.1520,  !- X1, Y1, Z1
  79.5530,  12.4970,  16.1520,  !- X2, Y2, Z2
  47.5490,  12.4970,  16.1520,  !- X3, Y3, Z3
  47.5490,  22.8600,  16.1520;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.5530,  12.4970,  19.2000,  !- X1, Y1, Z1
  79.5530,  12.4970,  16.1520,  !- X2, Y2, Z2
  79.5530,  22.8600,  16.1520,  !- X3, Y3, Z3
  79.5530,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.5530,  22.8600,  19.2000,  !- X1, Y1, Z1
  79.5530,  22.8600,  16.1520,  !- X2, Y2, Z2
  47.5490,  22.8600,  16.1520,  !- X3, Y3, Z3
  47.5490,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Flr_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  47.5490,  12.4970,  19.2000,  !- X1, Y1, Z1
  47.5490,  12.4970,  16.1520,  !- X2, Y2, Z2
  79.5530,  12.4970,  16.1520,  !- X3, Y3, Z3
  79.5530,  12.4970,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  47.5490,  22.8600,  19.2000,  !- X1, Y1, Z1
  47.5490,  22.8600,  16.1520,  !- X2, Y2, Z2
  47.5490,  12.4970,  16.1520,  !- X3, Y3, Z3
  47.5490,  12.4970,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_6_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  79.5530,  12.4970,  19.2000,  !- X1, Y1, Z1
  81.9910,  12.4970,  19.2000,  !- X2, Y2, Z2
  81.9910,  5.7910,  19.2000,  !- X3, Y3, Z3
  86.5630,  5.7910,  19.2000,  !- X4, Y4, Z4
  86.5630,  22.8600,  19.2000,  !- X5, Y5, Z5
  79.5530,  22.8600,  19.2000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Kitchen_Flr_6_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_Flr_6_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  79.5530,  12.4970,  16.1520,  !- X1, Y1, Z1
  79.5530,  22.8600,  16.1520,  !- X2, Y2, Z2
  86.5630,  22.8600,  16.1520,  !- X3, Y3, Z3
  86.5630,  5.7910,  16.1520,  !- X4, Y4, Z4
  81.9910,  5.7910,  16.1520,  !- X5, Y5, Z5
  81.9910,  12.4970,  16.1520;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  19.2000,  !- X1, Y1, Z1
  81.9910,  5.7910,  16.1520,  !- X2, Y2, Z2
  86.5630,  5.7910,  16.1520,  !- X3, Y3, Z3
  86.5630,  5.7910,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_6_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  12.4970,  19.2000,  !- X1, Y1, Z1
  81.9910,  12.4970,  16.1520,  !- X2, Y2, Z2
  81.9910,  5.7910,  16.1520,  !- X3, Y3, Z3
  81.9910,  5.7910,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.5530,  12.4970,  19.2000,  !- X1, Y1, Z1
  79.5530,  12.4970,  16.1520,  !- X2, Y2, Z2
  81.9910,  12.4970,  16.1520,  !- X3, Y3, Z3
  81.9910,  12.4970,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Dining_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  79.5530,  22.8600,  19.2000,  !- X1, Y1, Z1
  79.5530,  22.8600,  16.1520,  !- X2, Y2, Z2
  79.5530,  12.4970,  16.1520,  !- X3, Y3, Z3
  79.5530,  12.4970,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  5.7910,  19.2000,  !- X1, Y1, Z1
  86.5630,  5.7910,  16.1520,  !- X2, Y2, Z2
  86.5630,  22.8600,  16.1520,  !- X3, Y3, Z3
  86.5630,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  19.2000,  !- X1, Y1, Z1
  86.5630,  22.8600,  16.1520,  !- X2, Y2, Z2
  79.5530,  22.8600,  16.1520,  !- X3, Y3, Z3
  79.5530,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Laundry_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  3.9624,  !- X1, Y1, Z1
  81.9910,  5.7910,  3.9624,  !- X2, Y2, Z2
  86.5630,  5.7910,  3.9624,  !- X3, Y3, Z3
  86.5630,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  0.0000,  !- X1, Y1, Z1
  86.5630,  5.7910,  0.0000,  !- X2, Y2, Z2
  81.9910,  5.7910,  0.0000,  !- X3, Y3, Z3
  81.9910,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  5.7910,  3.9624,  !- X1, Y1, Z1
  86.5630,  5.7910,  0.0000,  !- X2, Y2, Z2
  86.5630,  22.8600,  0.0000,  !- X3, Y3, Z3
  86.5630,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  3.9624,  !- X1, Y1, Z1
  86.5630,  22.8600,  0.0000,  !- X2, Y2, Z2
  81.9910,  22.8600,  0.0000,  !- X3, Y3, Z3
  81.9910,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafe_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  3.9624,  !- X1, Y1, Z1
  81.9910,  5.7910,  0.0000,  !- X2, Y2, Z2
  86.5630,  5.7910,  0.0000,  !- X3, Y3, Z3
  86.5630,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  3.9624,  !- X1, Y1, Z1
  81.9910,  22.8600,  0.0000,  !- X2, Y2, Z2
  81.9910,  5.7910,  0.0000,  !- X3, Y3, Z3
  81.9910,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  0.0000,  12.4970,  3.9624,  !- X1, Y1, Z1
  11.5820,  12.4970,  3.9624,  !- X2, Y2, Z2
  11.5820,  5.7910,  3.9624,  !- X3, Y3, Z3
  81.9910,  5.7910,  3.9624,  !- X4, Y4, Z4
  81.9910,  22.8600,  3.9624,  !- X5, Y5, Z5
  78.9430,  22.8600,  3.9624,  !- X6, Y6, Z6
  78.9430,  12.4970,  3.9624,  !- X7, Y7, Z7
  53.9500,  12.4970,  3.9624,  !- X8, Y8, Z8
  53.9500,  22.8600,  3.9624,  !- X9, Y9, Z9
  0.0000,  22.8600,  3.9624;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling_2,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  5.7910,  3.9624,  !- X1, Y1, Z1
  11.5820,  0.0000,  3.9624,  !- X2, Y2, Z2
  53.9500,  0.0000,  3.9624,  !- X3, Y3, Z3
  53.9500,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor_1,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  0.0000,  12.4970,  0.0000,  !- X1, Y1, Z1
  0.0000,  22.8600,  0.0000,  !- X2, Y2, Z2
  53.9500,  22.8600,  0.0000,  !- X3, Y3, Z3
  53.9500,  0.0000,  0.0000,  !- X4, Y4, Z4
  11.5820,  0.0000,  0.0000,  !- X5, Y5, Z5
  11.5820,  12.4970,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor_2,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  53.9500,  12.4970,  0.0000,  !- X1, Y1, Z1
  78.9430,  12.4970,  0.0000,  !- X2, Y2, Z2
  78.9430,  22.8600,  0.0000,  !- X3, Y3, Z3
  81.9910,  22.8600,  0.0000,  !- X4, Y4, Z4
  81.9910,  5.7910,  0.0000,  !- X5, Y5, Z5
  53.9500,  5.7910,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  12.4970,  3.9624,  !- X1, Y1, Z1
  53.9500,  12.4970,  0.0000,  !- X2, Y2, Z2
  53.9500,  22.8600,  0.0000,  !- X3, Y3, Z3
  53.9500,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  22.8600,  3.9624,  !- X1, Y1, Z1
  53.9500,  22.8600,  0.0000,  !- X2, Y2, Z2
  0.0000,  22.8600,  0.0000,  !- X3, Y3, Z3
  0.0000,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  0.0000,  3.9624,  !- X1, Y1, Z1
  11.5820,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.9500,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.9500,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  3.9624,  !- X1, Y1, Z1
  0.0000,  22.8600,  0.0000,  !- X2, Y2, Z2
  0.0000,  12.4970,  0.0000,  !- X3, Y3, Z3
  0.0000,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafe_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  0.0000,  3.9624,  !- X1, Y1, Z1
  53.9500,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.9500,  5.7910,  0.0000,  !- X3, Y3, Z3
  53.9500,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  3.9624,  !- X1, Y1, Z1
  81.9910,  22.8600,  0.0000,  !- X2, Y2, Z2
  78.9430,  22.8600,  0.0000,  !- X3, Y3, Z3
  78.9430,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.4970,  3.9624,  !- X1, Y1, Z1
  0.0000,  12.4970,  0.0000,  !- X2, Y2, Z2
  11.5820,  12.4970,  0.0000,  !- X3, Y3, Z3
  11.5820,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_1_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  5.7910,  3.9624,  !- X1, Y1, Z1
  11.5820,  5.7910,  0.0000,  !- X2, Y2, Z2
  11.5820,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5820,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Laundry_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  3.9624,  !- X1, Y1, Z1
  81.9910,  5.7910,  0.0000,  !- X2, Y2, Z2
  81.9910,  22.8600,  0.0000,  !- X3, Y3, Z3
  81.9910,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  12.4970,  3.9624,  !- X1, Y1, Z1
  69.7990,  12.4970,  0.0000,  !- X2, Y2, Z2
  53.9500,  12.4970,  0.0000,  !- X3, Y3, Z3
  53.9500,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafe_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  5.7910,  3.9624,  !- X1, Y1, Z1
  53.9500,  5.7910,  0.0000,  !- X2, Y2, Z2
  81.9910,  5.7910,  0.0000,  !- X3, Y3, Z3
  81.9910,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  12.4970,  3.9624,  !- X1, Y1, Z1
  11.5820,  12.4970,  0.0000,  !- X2, Y2, Z2
  11.5820,  5.7910,  0.0000,  !- X3, Y3, Z3
  11.5820,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Storage_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.9430,  12.4970,  3.9624,  !- X1, Y1, Z1
  78.9430,  12.4970,  0.0000,  !- X2, Y2, Z2
  69.7990,  12.4970,  0.0000,  !- X3, Y3, Z3
  69.7990,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Storage_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.9430,  22.8600,  3.9624,  !- X1, Y1, Z1
  78.9430,  22.8600,  0.0000,  !- X2, Y2, Z2
  78.9430,  12.4970,  0.0000,  !- X3, Y3, Z3
  78.9430,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  22.8600,  3.9624,  !- X1, Y1, Z1
  53.9500,  12.4970,  3.9624,  !- X2, Y2, Z2
  69.7990,  12.4970,  3.9624,  !- X3, Y3, Z3
  69.7990,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  22.8600,  0.0000,  !- X1, Y1, Z1
  69.7990,  12.4970,  0.0000,  !- X2, Y2, Z2
  53.9500,  12.4970,  0.0000,  !- X3, Y3, Z3
  53.9500,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Storage_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  12.4970,  3.9624,  !- X1, Y1, Z1
  69.7990,  12.4970,  0.0000,  !- X2, Y2, Z2
  69.7990,  22.8600,  0.0000,  !- X3, Y3, Z3
  69.7990,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  22.8600,  3.9624,  !- X1, Y1, Z1
  69.7990,  22.8600,  0.0000,  !- X2, Y2, Z2
  53.9500,  22.8600,  0.0000,  !- X3, Y3, Z3
  53.9500,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  12.4970,  3.9624,  !- X1, Y1, Z1
  53.9500,  12.4970,  0.0000,  !- X2, Y2, Z2
  69.7990,  12.4970,  0.0000,  !- X3, Y3, Z3
  69.7990,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.9500,  22.8600,  3.9624,  !- X1, Y1, Z1
  53.9500,  22.8600,  0.0000,  !- X2, Y2, Z2
  53.9500,  12.4970,  0.0000,  !- X3, Y3, Z3
  53.9500,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  3.9624,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.9624,  !- X2, Y2, Z2
  11.5820,  0.0000,  3.9624,  !- X3, Y3, Z3
  11.5820,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  5.7910,  0.0000,  !- X1, Y1, Z1
  11.5820,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.7910,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  0.0000,  3.9624,  !- X1, Y1, Z1
  11.5820,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5820,  5.7910,  0.0000,  !- X3, Y3, Z3
  11.5820,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  5.7910,  3.9624,  !- X1, Y1, Z1
  11.5820,  5.7910,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.7910,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.9624,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5820,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5820,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  3.9624,  !- X1, Y1, Z1
  0.0000,  5.7910,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.4970,  3.9624,  !- X1, Y1, Z1
  0.0000,  5.7910,  3.9624,  !- X2, Y2, Z2
  11.5820,  5.7910,  3.9624,  !- X3, Y3, Z3
  11.5820,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  12.4970,  0.0000,  !- X1, Y1, Z1
  11.5820,  5.7910,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.7910,  0.0000,  !- X3, Y3, Z3
  0.0000,  12.4970,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  5.7910,  3.9624,  !- X1, Y1, Z1
  11.5820,  5.7910,  0.0000,  !- X2, Y2, Z2
  11.5820,  12.4970,  0.0000,  !- X3, Y3, Z3
  11.5820,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5820,  12.4970,  3.9624,  !- X1, Y1, Z1
  11.5820,  12.4970,  0.0000,  !- X2, Y2, Z2
  0.0000,  12.4970,  0.0000,  !- X3, Y3, Z3
  0.0000,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Retail_1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  3.9624,  !- X1, Y1, Z1
  0.0000,  5.7910,  0.0000,  !- X2, Y2, Z2
  11.5820,  5.7910,  0.0000,  !- X3, Y3, Z3
  11.5820,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.4970,  3.9624,  !- X1, Y1, Z1
  0.0000,  12.4970,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.7910,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.7910,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  10.0560,  !- X1, Y1, Z1
  0.0000,  5.7910,  10.0560,  !- X2, Y2, Z2
  4.5720,  5.7910,  10.0560,  !- X3, Y3, Z3
  4.5720,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  7.0080,  !- X1, Y1, Z1
  4.5720,  5.7910,  7.0080,  !- X2, Y2, Z2
  0.0000,  5.7910,  7.0080,  !- X3, Y3, Z3
  0.0000,  14.3260,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  5.7910,  10.0560,  !- X1, Y1, Z1
  4.5720,  5.7910,  7.0080,  !- X2, Y2, Z2
  4.5720,  14.3260,  7.0080,  !- X3, Y3, Z3
  4.5720,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  10.0560,  !- X1, Y1, Z1
  4.5720,  14.3260,  7.0080,  !- X2, Y2, Z2
  0.0000,  14.3260,  7.0080,  !- X3, Y3, Z3
  0.0000,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  10.0560,  !- X1, Y1, Z1
  0.0000,  5.7910,  7.0080,  !- X2, Y2, Z2
  4.5720,  5.7910,  7.0080,  !- X3, Y3, Z3
  4.5720,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  10.0560,  !- X1, Y1, Z1
  0.0000,  14.3260,  7.0080,  !- X2, Y2, Z2
  0.0000,  5.7910,  7.0080,  !- X3, Y3, Z3
  0.0000,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  19.2000,  !- X1, Y1, Z1
  0.0000,  5.7910,  19.2000,  !- X2, Y2, Z2
  4.5720,  5.7910,  19.2000,  !- X3, Y3, Z3
  4.5720,  14.3260,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_6_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  16.1520,  !- X1, Y1, Z1
  4.5720,  5.7910,  16.1520,  !- X2, Y2, Z2
  0.0000,  5.7910,  16.1520,  !- X3, Y3, Z3
  0.0000,  14.3260,  16.1520;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  5.7910,  19.2000,  !- X1, Y1, Z1
  4.5720,  5.7910,  16.1520,  !- X2, Y2, Z2
  4.5720,  14.3260,  16.1520,  !- X3, Y3, Z3
  4.5720,  14.3260,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  19.2000,  !- X1, Y1, Z1
  4.5720,  14.3260,  16.1520,  !- X2, Y2, Z2
  0.0000,  14.3260,  16.1520,  !- X3, Y3, Z3
  0.0000,  14.3260,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.7910,  19.2000,  !- X1, Y1, Z1
  0.0000,  5.7910,  16.1520,  !- X2, Y2, Z2
  4.5720,  5.7910,  16.1520,  !- X3, Y3, Z3
  4.5720,  5.7910,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  19.2000,  !- X1, Y1, Z1
  0.0000,  14.3260,  16.1520,  !- X2, Y2, Z2
  0.0000,  5.7910,  16.1520,  !- X3, Y3, Z3
  0.0000,  5.7910,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  10.0560,  !- X1, Y1, Z1
  0.0000,  14.3260,  10.0560,  !- X2, Y2, Z2
  4.5720,  14.3260,  10.0560,  !- X3, Y3, Z3
  4.5720,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  22.8600,  7.0080,  !- X1, Y1, Z1
  4.5720,  14.3260,  7.0080,  !- X2, Y2, Z2
  0.0000,  14.3260,  7.0080,  !- X3, Y3, Z3
  0.0000,  22.8600,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  10.0560,  !- X1, Y1, Z1
  4.5720,  14.3260,  7.0080,  !- X2, Y2, Z2
  4.5720,  22.8600,  7.0080,  !- X3, Y3, Z3
  4.5720,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  22.8600,  10.0560,  !- X1, Y1, Z1
  4.5720,  22.8600,  7.0080,  !- X2, Y2, Z2
  0.0000,  22.8600,  7.0080,  !- X3, Y3, Z3
  0.0000,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  10.0560,  !- X1, Y1, Z1
  0.0000,  14.3260,  7.0080,  !- X2, Y2, Z2
  4.5720,  14.3260,  7.0080,  !- X3, Y3, Z3
  4.5720,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  10.0560,  !- X1, Y1, Z1
  0.0000,  22.8600,  7.0080,  !- X2, Y2, Z2
  0.0000,  14.3260,  7.0080,  !- X3, Y3, Z3
  0.0000,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_6_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  19.2000,  !- X1, Y1, Z1
  0.0000,  14.3260,  19.2000,  !- X2, Y2, Z2
  4.5720,  14.3260,  19.2000,  !- X3, Y3, Z3
  4.5720,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_6_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_6_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  22.8600,  16.1520,  !- X1, Y1, Z1
  4.5720,  14.3260,  16.1520,  !- X2, Y2, Z2
  0.0000,  14.3260,  16.1520,  !- X3, Y3, Z3
  0.0000,  22.8600,  16.1520;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_2_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.3260,  19.2000,  !- X1, Y1, Z1
  4.5720,  14.3260,  16.1520,  !- X2, Y2, Z2
  4.5720,  22.8600,  16.1520,  !- X3, Y3, Z3
  4.5720,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  22.8600,  19.2000,  !- X1, Y1, Z1
  4.5720,  22.8600,  16.1520,  !- X2, Y2, Z2
  0.0000,  22.8600,  16.1520,  !- X3, Y3, Z3
  0.0000,  22.8600,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_1_Flr_6_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.3260,  19.2000,  !- X1, Y1, Z1
  0.0000,  14.3260,  16.1520,  !- X2, Y2, Z2
  4.5720,  14.3260,  16.1520,  !- X3, Y3, Z3
  4.5720,  14.3260,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.8600,  19.2000,  !- X1, Y1, Z1
  0.0000,  22.8600,  16.1520,  !- X2, Y2, Z2
  0.0000,  14.3260,  16.1520,  !- X3, Y3, Z3
  0.0000,  14.3260,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.7060,  12.4970,  10.0560,  !- X1, Y1, Z1
  6.7060,  5.7910,  10.0560,  !- X2, Y2, Z2
  10.3630,  5.7910,  10.0560,  !- X3, Y3, Z3
  10.3630,  12.4970,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  12.4970,  7.0080,  !- X1, Y1, Z1
  10.3630,  5.7910,  7.0080,  !- X2, Y2, Z2
  6.7060,  5.7910,  7.0080,  !- X3, Y3, Z3
  6.7060,  12.4970,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  5.7910,  10.0560,  !- X1, Y1, Z1
  10.3630,  5.7910,  7.0080,  !- X2, Y2, Z2
  10.3630,  12.4970,  7.0080,  !- X3, Y3, Z3
  10.3630,  12.4970,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  12.4970,  10.0560,  !- X1, Y1, Z1
  10.3630,  12.4970,  7.0080,  !- X2, Y2, Z2
  6.7060,  12.4970,  7.0080,  !- X3, Y3, Z3
  6.7060,  12.4970,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.7060,  5.7910,  10.0560,  !- X1, Y1, Z1
  6.7060,  5.7910,  7.0080,  !- X2, Y2, Z2
  10.3630,  5.7910,  7.0080,  !- X3, Y3, Z3
  10.3630,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.7060,  12.4970,  10.0560,  !- X1, Y1, Z1
  6.7060,  12.4970,  7.0080,  !- X2, Y2, Z2
  6.7060,  5.7910,  7.0080,  !- X3, Y3, Z3
  6.7060,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-res,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  9.4490,  19.2000,  !- X1, Y1, Z1
  4.5720,  5.7910,  19.2000,  !- X2, Y2, Z2
  11.2780,  5.7910,  19.2000,  !- X3, Y3, Z3
  11.2780,  9.4490,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult9_Flr_6_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.2780,  9.4490,  16.1520,  !- X1, Y1, Z1
  11.2780,  5.7910,  16.1520,  !- X2, Y2, Z2
  4.5720,  5.7910,  16.1520,  !- X3, Y3, Z3
  4.5720,  9.4490,  16.1520;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult9_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.2780,  5.7910,  19.2000,  !- X1, Y1, Z1
  11.2780,  5.7910,  16.1520,  !- X2, Y2, Z2
  11.2780,  9.4490,  16.1520,  !- X3, Y3, Z3
  11.2780,  9.4490,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult9_Flr_6_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.2780,  9.4490,  19.2000,  !- X1, Y1, Z1
  11.2780,  9.4490,  16.1520,  !- X2, Y2, Z2
  4.5720,  9.4490,  16.1520,  !- X3, Y3, Z3
  4.5720,  9.4490,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  5.7910,  19.2000,  !- X1, Y1, Z1
  4.5720,  5.7910,  16.1520,  !- X2, Y2, Z2
  11.2780,  5.7910,  16.1520,  !- X3, Y3, Z3
  11.2780,  5.7910,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_3_Mult9_Flr_6_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  9.4490,  19.2000,  !- X1, Y1, Z1
  4.5720,  9.4490,  16.1520,  !- X2, Y2, Z2
  4.5720,  5.7910,  16.1520,  !- X3, Y3, Z3
  4.5720,  5.7910,  19.2000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  22.8600,  10.0560,  !- X1, Y1, Z1
  10.3630,  16.1540,  10.0560,  !- X2, Y2, Z2
  14.0210,  16.1540,  10.0560,  !- X3, Y3, Z3
  14.0210,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  14.0210,  22.8600,  7.0080,  !- X1, Y1, Z1
  14.0210,  16.1540,  7.0080,  !- X2, Y2, Z2
  10.3630,  16.1540,  7.0080,  !- X3, Y3, Z3
  10.3630,  22.8600,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  14.0210,  16.1540,  10.0560,  !- X1, Y1, Z1
  14.0210,  16.1540,  7.0080,  !- X2, Y2, Z2
  14.0210,  22.8600,  7.0080,  !- X3, Y3, Z3
  14.0210,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  14.0210,  22.8600,  10.0560,  !- X1, Y1, Z1
  14.0210,  22.8600,  7.0080,  !- X2, Y2, Z2
  10.3630,  22.8600,  7.0080,  !- X3, Y3, Z3
  10.3630,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  16.1540,  10.0560,  !- X1, Y1, Z1
  10.3630,  16.1540,  7.0080,  !- X2, Y2, Z2
  14.0210,  16.1540,  7.0080,  !- X3, Y3, Z3
  14.0210,  16.1540,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.3630,  22.8600,  10.0560,  !- X1, Y1, Z1
  10.3630,  22.8600,  7.0080,  !- X2, Y2, Z2
  10.3630,  16.1540,  7.0080,  !- X3, Y3, Z3
  10.3630,  16.1540,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_5_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  14.3260,  10.0560,  !- X1, Y1, Z1
  81.9910,  5.7910,  10.0560,  !- X2, Y2, Z2
  86.5630,  5.7910,  10.0560,  !- X3, Y3, Z3
  86.5630,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_5_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  14.3260,  7.0080,  !- X1, Y1, Z1
  86.5630,  5.7910,  7.0080,  !- X2, Y2, Z2
  81.9910,  5.7910,  7.0080,  !- X3, Y3, Z3
  81.9910,  14.3260,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  5.7910,  10.0560,  !- X1, Y1, Z1
  86.5630,  5.7910,  7.0080,  !- X2, Y2, Z2
  86.5630,  14.3260,  7.0080,  !- X3, Y3, Z3
  86.5630,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_6_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  14.3260,  10.0560,  !- X1, Y1, Z1
  86.5630,  14.3260,  7.0080,  !- X2, Y2, Z2
  81.9910,  14.3260,  7.0080,  !- X3, Y3, Z3
  81.9910,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  5.7910,  10.0560,  !- X1, Y1, Z1
  81.9910,  5.7910,  7.0080,  !- X2, Y2, Z2
  86.5630,  5.7910,  7.0080,  !- X3, Y3, Z3
  86.5630,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  14.3260,  10.0560,  !- X1, Y1, Z1
  81.9910,  14.3260,  7.0080,  !- X2, Y2, Z2
  81.9910,  5.7910,  7.0080,  !- X3, Y3, Z3
  81.9910,  5.7910,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  10.0560,  !- X1, Y1, Z1
  81.9910,  14.3260,  10.0560,  !- X2, Y2, Z2
  86.5630,  14.3260,  10.0560,  !- X3, Y3, Z3
  86.5630,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_6_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  7.0080,  !- X1, Y1, Z1
  86.5630,  14.3260,  7.0080,  !- X2, Y2, Z2
  81.9910,  14.3260,  7.0080,  !- X3, Y3, Z3
  81.9910,  22.8600,  7.0080;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  14.3260,  10.0560,  !- X1, Y1, Z1
  86.5630,  14.3260,  7.0080,  !- X2, Y2, Z2
  86.5630,  22.8600,  7.0080,  !- X3, Y3, Z3
  86.5630,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-res,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  86.5630,  22.8600,  10.0560,  !- X1, Y1, Z1
  86.5630,  22.8600,  7.0080,  !- X2, Y2, Z2
  81.9910,  22.8600,  7.0080,  !- X3, Y3, Z3
  81.9910,  22.8600,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Room_5_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  14.3260,  10.0560,  !- X1, Y1, Z1
  81.9910,  14.3260,  7.0080,  !- X2, Y2, Z2
  86.5630,  14.3260,  7.0080,  !- X3, Y3, Z3
  86.5630,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  81.9910,  22.8600,  10.0560,  !- X1, Y1, Z1
  81.9910,  22.8600,  7.0080,  !- X2, Y2, Z2
  81.9910,  14.3260,  7.0080,  !- X3, Y3, Z3
  81.9910,  14.3260,  10.0560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Storage_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  22.8600,  3.9624,  !- X1, Y1, Z1
  69.7990,  12.4970,  3.9624,  !- X2, Y2, Z2
  78.9430,  12.4970,  3.9624,  !- X3, Y3, Z3
  78.9430,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.9430,  22.8600,  0.0000,  !- X1, Y1, Z1
  78.9430,  12.4970,  0.0000,  !- X2, Y2, Z2
  69.7990,  12.4970,  0.0000,  !- X3, Y3, Z3
  69.7990,  22.8600,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_4_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.9430,  12.4970,  3.9624,  !- X1, Y1, Z1
  78.9430,  12.4970,  0.0000,  !- X2, Y2, Z2
  78.9430,  22.8600,  0.0000,  !- X3, Y3, Z3
  78.9430,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-mass-nonres,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  78.9430,  22.8600,  3.9624,  !- X1, Y1, Z1
  78.9430,  22.8600,  0.0000,  !- X2, Y2, Z2
  69.7990,  22.8600,  0.0000,  !- X3, Y3, Z3
  69.7990,  22.8600,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_Flr_1_Wall_4_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  12.4970,  3.9624,  !- X1, Y1, Z1
  69.7990,  12.4970,  0.0000,  !- X2, Y2, Z2
  78.9430,  12.4970,  0.0000,  !- X3, Y3, Z3
  78.9430,  12.4970,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  69.7990,  22.8600,  3.9624,  !- X1, Y1, Z1
  69.7990,  22.8600,  0.0000,  !- X2, Y2, Z2
  69.7990,  12.4970,  0.0000,  !- X3, Y3, Z3
  69.7990,  12.4970,  3.9624;  !- X4, Y4, Z4
  
! Window constructions referenced: window-res-oper,
! window-nonres-fixed

! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
  Banquet_Flr_6_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Banquet_Flr_6_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  39.5670,  22.8600,  18.4840,  !- X1, Y1, Z1
  39.5670,  22.8600,  17.2640,  !- X2, Y2, Z2
  13.1640,  22.8600,  17.2640,  !- X3, Y3, Z3
  13.1640,  22.8600,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Cafe_Flr_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Cafe_Flr_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  54.8810,  0.0000,  2.2860,  !- X1, Y1, Z1
  54.8810,  0.0000,  0.1520,  !- X2, Y2, Z2
  85.6310,  0.0000,  0.1520,  !- X3, Y3, Z3
  85.6310,  0.0000,  2.2860;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Corridor_Flr_3_Wall_1_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  9.8560,  22.8600,  9.3318,  !- X1, Y1, Z1
  9.8560,  22.8600,  8.1128,  !- X2, Y2, Z2
  5.0790,  22.8600,  8.1128,  !- X3, Y3, Z3
  5.0790,  22.8600,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Corridor_Flr_3_Wall_1_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.7590,  5.7910,  9.3318,  !- X1, Y1, Z1
  4.7590,  5.7910,  8.1128,  !- X2, Y2, Z2
  6.5190,  5.7910,  8.1128,  !- X3, Y3, Z3
  6.5190,  5.7910,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Corridor_Flr_3_Wall_2_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  81.8050,  22.8600,  9.3318,  !- X1, Y1, Z1
  81.8050,  22.8600,  8.1128,  !- X2, Y2, Z2
  80.0440,  22.8600,  8.1128,  !- X3, Y3, Z3
  80.0440,  22.8600,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Corridor_Flr_3_Wall_2_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  76.7070,  5.7910,  9.3318,  !- X1, Y1, Z1
  76.7070,  5.7910,  8.1128,  !- X2, Y2, Z2
  81.4840,  5.7910,  8.1128,  !- X3, Y3, Z3
  81.4840,  5.7910,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_1_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Corridor_Flr_6_Wall_1_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  9.8560,  22.8600,  18.4840,  !- X1, Y1, Z1
  9.8560,  22.8600,  17.2640,  !- X2, Y2, Z2
  5.0790,  22.8600,  17.2640,  !- X3, Y3, Z3
  5.0790,  22.8600,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_2_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Corridor_Flr_6_Wall_2_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  47.0950,  22.8600,  18.4840,  !- X1, Y1, Z1
  47.0950,  22.8600,  17.2640,  !- X2, Y2, Z2
  42.8210,  22.8600,  17.2640,  !- X3, Y3, Z3
  42.8210,  22.8600,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_2_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Corridor_Flr_6_Wall_2_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  66.4160,  5.7910,  18.4840,  !- X1, Y1, Z1
  66.4160,  5.7910,  17.2640,  !- X2, Y2, Z2
  80.4980,  5.7910,  17.2640,  !- X3, Y3, Z3
  80.4980,  5.7910,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Dining_Flr_6_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Dining_Flr_6_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  76.7520,  22.8600,  18.4840,  !- X1, Y1, Z1
  76.7520,  22.8600,  17.2640,  !- X2, Y2, Z2
  50.3490,  22.8600,  17.2640,  !- X3, Y3, Z3
  50.3490,  22.8600,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_1_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Kitchen_Flr_6_Wall_1_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  82.3910,  5.7910,  18.4840,  !- X1, Y1, Z1
  82.3910,  5.7910,  17.2640,  !- X2, Y2, Z2
  86.1630,  5.7910,  17.2640,  !- X3, Y3, Z3
  86.1630,  5.7910,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Kitchen_Flr_6_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.5630,  7.2850,  18.4840,  !- X1, Y1, Z1
  86.5630,  7.2850,  17.2640,  !- X2, Y2, Z2
  86.5630,  21.3660,  17.2640,  !- X3, Y3, Z3
  86.5630,  21.3660,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Kitchen_Flr_6_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.1630,  22.8600,  18.4840,  !- X1, Y1, Z1
  86.1630,  22.8600,  17.2640,  !- X2, Y2, Z2
  82.3910,  22.8600,  17.2640,  !- X3, Y3, Z3
  82.3910,  22.8600,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Lobby_Flr_1_Wall_1_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  12.7930,  0.0000,  2.2860,  !- X1, Y1, Z1
  12.7930,  0.0000,  0.1520,  !- X2, Y2, Z2
  52.7390,  0.0000,  0.1520,  !- X3, Y3, Z3
  52.7390,  0.0000,  2.2860;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Retail_1_Flr_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Retail_1_Flr_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.3310,  0.0000,  2.2860,  !- X1, Y1, Z1
  0.3310,  0.0000,  0.1520,  !- X2, Y2, Z2
  11.2510,  0.0000,  0.1520,  !- X3, Y3, Z3
  11.2510,  0.0000,  2.2860;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_1_Flr_3_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_1_Flr_3_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.4000,  5.7910,  9.3318,  !- X1, Y1, Z1
  0.4000,  5.7910,  8.1128,  !- X2, Y2, Z2
  4.1720,  5.7910,  8.1128,  !- X3, Y3, Z3
  4.1720,  5.7910,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_1_Flr_3_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_1_Flr_3_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  13.5790,  9.3318,  !- X1, Y1, Z1
  0.0000,  13.5790,  8.1128,  !- X2, Y2, Z2
  0.0000,  6.5380,  8.1128,  !- X3, Y3, Z3
  0.0000,  6.5380,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_1_Flr_6_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.4000,  5.7910,  18.4840,  !- X1, Y1, Z1
  0.4000,  5.7910,  17.2640,  !- X2, Y2, Z2
  4.1720,  5.7910,  17.2640,  !- X3, Y3, Z3
  4.1720,  5.7910,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_1_Flr_6_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  13.5790,  18.4840,  !- X1, Y1, Z1
  0.0000,  13.5790,  17.2640,  !- X2, Y2, Z2
  0.0000,  6.5380,  17.2640,  !- X3, Y3, Z3
  0.0000,  6.5380,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_2_Flr_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_2_Flr_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.1720,  22.8600,  9.3318,  !- X1, Y1, Z1
  4.1720,  22.8600,  8.1128,  !- X2, Y2, Z2
  0.4000,  22.8600,  8.1128,  !- X3, Y3, Z3
  0.4000,  22.8600,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_2_Flr_3_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_2_Flr_3_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  22.1130,  9.3318,  !- X1, Y1, Z1
  0.0000,  22.1130,  8.1128,  !- X2, Y2, Z2
  0.0000,  15.0720,  8.1128,  !- X3, Y3, Z3
  0.0000,  15.0720,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_2_Flr_6_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_2_Flr_6_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  4.1720,  22.8600,  18.4840,  !- X1, Y1, Z1
  4.1720,  22.8600,  17.2640,  !- X2, Y2, Z2
  0.4000,  22.8600,  17.2640,  !- X3, Y3, Z3
  0.4000,  22.8600,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_2_Flr_6_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_2_Flr_6_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  22.1130,  18.4840,  !- X1, Y1, Z1
  0.0000,  22.1130,  17.2640,  !- X2, Y2, Z2
  0.0000,  15.0720,  17.2640,  !- X3, Y3, Z3
  0.0000,  15.0720,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_3_Mult19_Flr_3_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.0260,  5.7910,  9.3318,  !- X1, Y1, Z1
  7.0260,  5.7910,  8.1128,  !- X2, Y2, Z2
  10.0430,  5.7910,  8.1128,  !- X3, Y3, Z3
  10.0430,  5.7910,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_3_Mult9_Flr_6_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.1590,  5.7910,  18.4840,  !- X1, Y1, Z1
  5.1590,  5.7910,  17.2640,  !- X2, Y2, Z2
  10.6910,  5.7910,  17.2640,  !- X3, Y3, Z3
  10.6910,  5.7910,  18.4840;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_4_Mult19_Flr_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  13.7010,  22.8600,  9.3318,  !- X1, Y1, Z1
  13.7010,  22.8600,  8.1128,  !- X2, Y2, Z2
  10.6830,  22.8600,  8.1128,  !- X3, Y3, Z3
  10.6830,  22.8600,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_5_Flr_3_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_5_Flr_3_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.5630,  6.5380,  9.3318,  !- X1, Y1, Z1
  86.5630,  6.5380,  8.1128,  !- X2, Y2, Z2
  86.5630,  13.5790,  8.1128,  !- X3, Y3, Z3
  86.5630,  13.5790,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_5_Flr_3_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_5_Flr_3_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  82.3910,  5.7910,  9.3318,  !- X1, Y1, Z1
  82.3910,  5.7910,  8.1128,  !- X2, Y2, Z2
  86.1630,  5.7910,  8.1128,  !- X3, Y3, Z3
  86.1630,  5.7910,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_6_Flr_3_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_6_Flr_3_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.5630,  15.0720,  9.3318,  !- X1, Y1, Z1
  86.5630,  15.0720,  8.1128,  !- X2, Y2, Z2
  86.5630,  22.1130,  8.1128,  !- X3, Y3, Z3
  86.5630,  22.1130,  9.3318;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Room_6_Flr_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-res-oper,  !- Construction Name
  Room_6_Flr_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  86.1630,  22.8600,  9.3318,  !- X1, Y1, Z1
  86.1630,  22.8600,  8.1128,  !- X2, Y2, Z2
  82.3910,  22.8600,  8.1128,  !- X3, Y3, Z3
  82.3910,  22.8600,  9.3318;  !- X4, Y4, Z4

! ***GEOMETRY RULES***
GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

! Outline of contents: people, lights, equipment, exterior loads,
! infiltration, mass, schedules

! ***PEOPLE***
People,
  Banquet_Flr_6 People,  !- Name
  Banquet_Flr_6,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  1.39,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Basement People,  !- Name
  Basement,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  37.16,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Cafe_Flr_1 People,  !- Name
  Cafe_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  1.39,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Flr_3 People,  !- Name
  Corridor_Flr_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  92.9,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Flr_6 People,  !- Name
  Corridor_Flr_6,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  92.9,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Dining_Flr_6 People,  !- Name
  Dining_Flr_6,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  1.39,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Kitchen_Flr_6 People,  !- Name
  Kitchen_Flr_6,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  5.56,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Laundry_Flr_1 People,  !- Name
  Laundry_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.23,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Lobby_Flr_1 People,  !- Name
  Lobby_Flr_1,  !- Zone Name
  Lobby_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  3.1,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Retail_1_Flr_1 People,  !- Name
  Retail_1_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.19,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Retail_2_Flr_1 People,  !- Name
  Retail_2_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.19,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Room_1_Flr_3 People,  !- Name
  Room_1_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  26.01,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Room_1_Flr_6 People,  !- Name
  Room_1_Flr_6,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  26.01,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Room_2_Flr_3 People,  !- Name
  Room_2_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  26.01,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Room_2_Flr_6 People,  !- Name
  Room_2_Flr_6,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  26.01,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Room_3_Mult19_Flr_3 People,  !- Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  16.35,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Room_3_Mult9_Flr_6 People,  !- Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  16.35,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Room_4_Mult19_Flr_3 People,  !- Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  16.35,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Room_5_Flr_3 People,  !- Name
  Room_5_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  26.01,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Room_6_Flr_3 People,  !- Name
  Room_6_Flr_3,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  26.01,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Storage_Flr_1 People,  !- Name
  Storage_Flr_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  46.45,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

! ***LIGHTS***
Lights,
  Banquet_Flr_6_Lights,  !- Name
  Banquet_Flr_6,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  27.55,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Basement_Lights,  !- Name
  Basement,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  7.53,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Cafe_Flr_1_Lights,  !- Name
  Cafe_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.74,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Flr_3_Lights,  !- Name
  Corridor_Flr_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  13.11,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Flr_6_Lights,  !- Name
  Corridor_Flr_6,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  13.11,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Dining_Flr_6_Lights,  !- Name
  Dining_Flr_6,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  27.55,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Kitchen_Flr_6_Lights,  !- Name
  Kitchen_Flr_6,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.83,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Laundry_Flr_1_Lights,  !- Name
  Laundry_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.23,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Lobby_Flr_1_Lights,  !- Name
  Lobby_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  20.28,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mech_Flr_1_Lights,  !- Name
  Mech_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.6,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Retail_1_Flr_1_Lights,  !- Name
  Retail_1_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  38.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Retail_2_Flr_1_Lights,  !- Name
  Retail_2_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  38.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Room_1_Flr_3_Lights,  !- Name
  Room_1_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Room_1_Flr_6_Lights,  !- Name
  Room_1_Flr_6,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Room_2_Flr_3_Lights,  !- Name
  Room_2_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Room_2_Flr_6_Lights,  !- Name
  Room_2_Flr_6,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Room_3_Mult19_Flr_3_Lights,  !- Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Room_3_Mult9_Flr_6_Lights,  !- Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Room_4_Mult19_Flr_3_Lights,  !- Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Room_5_Flr_3_Lights,  !- Name
  Room_5_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Room_6_Flr_3_Lights,  !- Name
  Room_6_Flr_3,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Storage_Flr_1_Lights,  !- Name
  Storage_Flr_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.96,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature
  
! ***EQUIPMENT GAINS***
ElectricEquipment,
  Banquet_Flr_6_MiscPlug_Equip,  !- Name
  Banquet_Flr_6,  !- Zone Name
  Kitchen_Elec_Equip_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  22492,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Basement_MiscPlug_Equip,  !- Name
  Basement,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Cafe_Flr_1_MiscPlug_Equip,  !- Name
  Cafe_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Dining_Flr_6_MiscPlug_Equip,  !- Name
  Dining_Flr_6,  !- Zone Name
  Kitchen_Elec_Equip_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  22492,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Flr_6_ExhFan_Equip,  !- Name
  Kitchen_Flr_6,  !- Zone Name
  Kitchen_Exhaust_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  698,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.0000,  !- Fraction Radiant
  1.0000,  !- Fraction Lost
  KitchenExhFan;  !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Flr_6_MiscElec_Equip,  !- Name
  Kitchen_Flr_6,  !- Zone Name
  Kitchen_Elec_Equip_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  52481,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.2000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.1000,  !- Fraction Lost
  MiscElec;  !- End-Use Subcategory

ElectricEquipment,
  Laundry_Flr_1_MiscPlug_Equip,  !- Name
  Laundry_Flr_1,  !- Zone Name
  LaundryRoom_Eqp_Elec_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  4813,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Laundry_Flr_1_ExhFan_Equip,  !- Name
  Laundry_Flr_1,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  87,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.0000,  !- Fraction Radiant
  1.0000,  !- Fraction Lost
  LaundryExhFan;  !- End-Use Subcategory

ElectricEquipment,
  Lobby_Flr_1_MiscPlug_Equip,  !- Name
  Lobby_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Mech_Flr_1_MiscPlug_Equip,  !- Name
  Mech_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Retail_1_Flr_1_MiscPlug_Equip,  !- Name
  Retail_1_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Retail_2_Flr_1_MiscPlug_Equip,  !- Name
  Retail_2_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Room_1_Flr_3_PlugMisc_Equip,  !- Name
  Room_1_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Room_1_Flr_6_PlugMisc_Equip,  !- Name
  Room_1_Flr_6,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Room_2_Flr_3_PlugMisc_Equip,  !- Name
  Room_2_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Room_2_Flr_6_PlugMisc_Equip,  !- Name
  Room_2_Flr_6,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Room_3_Mult19_Flr_3_PlugMisc_Equip,  !- Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Room_3_Mult9_Flr_6_PlugMisc_Equip,  !- Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Room_4_Mult19_Flr_3_PlugMisc_Equip,  !- Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Room_5_Flr_3_PlugMisc_Equip,  !- Name
  Room_5_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Room_6_Flr_3_PlugMisc_Equip,  !- Name
  Room_6_Flr_3,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Storage_Flr_1_MiscPlug_Equip,  !- Name
  Storage_Flr_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  2.69,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

GasEquipment,
  Kitchen_Flr_6_MiscGas_Equip,  !- Name
  Kitchen_Flr_6,  !- Zone Name
  Kitchen_Gas_Equip_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  166606,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.1000,  !- Fraction Latent
  0.2000,  !- Fraction Radiant
  0.7000,  !- Fraction Lost
  MiscGas;  !- End-Use Subcategory

GasEquipment,
  Laundry_Flr_1_MiscGas_Equip,  !- Name
  Laundry_Flr_1,  !- Zone Name
  LaundryRoom_Eqp_Gas_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  41818,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscGas;  !- End-Use Subcategory

! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  11888,  !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory
  
Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    122221.978021978, !- Design Level {W}
    Elevators;                 !- End-Use Subcategory

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  Banquet_Flr_6_Infiltration,  !- Name
  Banquet_Flr_6,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Cafe_Flr_1_Infiltration,  !- Name
  Cafe_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_3_Infiltration,  !- Name
  Corridor_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_6_Infiltration,  !- Name
  Corridor_Flr_6,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Dining_Flr_6_Infiltration,  !- Name
  Dining_Flr_6,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Kitchen_Flr_6_Infiltration,  !- Name
  Kitchen_Flr_6,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Laundry_Flr_1_Infiltration,  !- Name
  Laundry_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Lobby_Flr_1_Infiltration,  !- Name
  Lobby_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mech_Flr_1_Infiltration,  !- Name
  Mech_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Retail_1_Flr_1_Infiltration,  !- Name
  Retail_1_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Retail_2_Flr_1_Infiltration,  !- Name
  Retail_2_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_1_Flr_3_Infiltration,  !- Name
  Room_1_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_1_Flr_6_Infiltration,  !- Name
  Room_1_Flr_6,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_2_Flr_3_Infiltration,  !- Name
  Room_2_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_2_Flr_6_Infiltration,  !- Name
  Room_2_Flr_6,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_3_Mult19_Flr_3_Infiltration,  !- Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_3_Mult9_Flr_6_Infiltration,  !- Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_4_Mult19_Flr_3_Infiltration,  !- Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_5_Flr_3_Infiltration,  !- Name
  Room_5_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_6_Flr_3_Infiltration,  !- Name
  Room_6_Flr_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Storage_Flr_1_Infiltration,  !- Name
  Storage_Flr_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient
  
! ***INTERNAL MASS***
InternalMass,
  Banquet_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Banquet_Flr_6,  !- Zone Name
  663.3149;  !- Surface Area

InternalMass,
  Basement Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Basement,  !- Zone Name
  3957.6604;  !- Surface Area

InternalMass,
  Cafe_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Cafe_Flr_1,  !- Zone Name
  377.7238;  !- Surface Area

InternalMass,
  Corridor_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Flr_3,  !- Zone Name
  778.8094;  !- Surface Area

InternalMass,
  Corridor_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Flr_6,  !- Zone Name
  824.2494;  !- Surface Area

InternalMass,
  Dining_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Dining_Flr_6,  !- Zone Name
  663.3149;  !- Surface Area

InternalMass,
  Kitchen_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Kitchen_Flr_6,  !- Zone Name
  206.6089;  !- Surface Area

InternalMass,
  Laundry_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Laundry_Flr_1,  !- Zone Name
  156.0789;  !- Surface Area

InternalMass,
  Lobby_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lobby_Flr_1,  !- Zone Name
  2616.3722;  !- Surface Area

InternalMass,
  Mech_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mech_Flr_1,  !- Zone Name
  328.4864;  !- Surface Area

InternalMass,
  Retail_1_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Retail_1_Flr_1,  !- Zone Name
  134.1427;  !- Surface Area

InternalMass,
  Retail_2_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Retail_2_Flr_1,  !- Zone Name
  155.3378;  !- Surface Area

InternalMass,
  Room_1_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_1_Flr_3,  !- Zone Name
  78.0440;  !- Surface Area

InternalMass,
  Room_1_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_1_Flr_6,  !- Zone Name
  78.0440;  !- Surface Area

InternalMass,
  Room_2_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_2_Flr_3,  !- Zone Name
  78.0349;  !- Surface Area

InternalMass,
  Room_2_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_2_Flr_6,  !- Zone Name
  78.0349;  !- Surface Area

InternalMass,
  Room_3_Mult19_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  49.0477;  !- Surface Area

InternalMass,
  Room_3_Mult9_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  49.0611;  !- Surface Area

InternalMass,
  Room_4_Mult19_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  49.0611;  !- Surface Area

InternalMass,
  Room_5_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_5_Flr_3,  !- Zone Name
  78.0440;  !- Surface Area

InternalMass,
  Room_6_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Room_6_Flr_3,  !- Zone Name
  78.0349;  !- Surface Area

InternalMass,
  Storage_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Storage_Flr_1,  !- Zone Name
  189.5185;  !- Surface Area
  
! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4
  
Schedule:Compact,
  BLDG_ELEVATORS,            !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 04:00,            !- Complex Field #3
  0.05,                     !- Complex Field #4
  Until: 05:00,            !- Complex Field #5
  0.10,                    !- Complex Field #6
  Until: 06:00,            !- Complex Field #7
  0.20,                    !- Complex Field #8
  Until: 07:00,            !- Complex Field #9
  0.40,                    !- Complex Field #10
  Until: 09:00,            !- Complex Field #11
  0.50,                    !- Complex Field #12
  Until: 10:00,            !- Complex Field #13
  0.35,                    !- Complex Field #14
  Until: 16:00,            !- Complex Field #15
  0.15,                    !- Complex Field #16
  Until: 17:00,            !- Complex Field #17
  0.35,                    !- Complex Field #18
  Until: 19:00,            !- Complex Field #19
  0.50,                    !- Complex Field #20
  Until: 21:00,            !- Complex Field #21
  0.40,                    !- Complex Field #22
  Until: 22:00,            !- Complex Field #23
  0.30,                    !- Complex Field #24
  Until: 23:00,            !- Complex Field #25
  0.20,                    !- Complex Field #26
  Until: 24:00,            !- Complex Field #27
  0.10;                    !- Complex Field #28

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.3,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.3,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.35,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.7,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.9,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.95,                    !- Field 24
  Until: 22:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.4,                     !- Field 30
  For: Saturday,           !- Field 31
  Until: 02:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.4,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.5,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.4,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.35,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.7,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.8,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.7,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.4,                     !- Field 51
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  1.0,                     !- Field 54
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,            !- Field 56
  0.0,                     !- Field 57
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 02:00,            !- Field 59
  0.4,                     !- Field 60
  Until: 06:00,            !- Field 61
  0.3,                     !- Field 62
  Until: 07:00,            !- Field 63
  0.4,                     !- Field 64
  Until: 09:00,            !- Field 65
  0.5,                     !- Field 66
  Until: 13:00,            !- Field 67
  0.4,                     !- Field 68
  Until: 18:00,            !- Field 69
  0.3,                     !- Field 70
  Until: 19:00,            !- Field 71
  0.6,                     !- Field 72
  Until: 20:00,            !- Field 73
  0.8,                     !- Field 74
  Until: 21:00,            !- Field 75
  0.9,                     !- Field 76
  Until: 22:00,            !- Field 77
  0.7,                     !- Field 78
  Until: 23:00,            !- Field 79
  0.6,                     !- Field 80
  Until: 24:00,            !- Field 81
  0.4;                     !- Field 82

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.25,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.6,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.8,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.9,                     !- Field 24
  Until: 22:00,            !- Field 25
  0.8,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.6,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.3,                     !- Field 30
  For: Saturday,           !- Field 31
  Until: 02:00,            !- Field 32
  0.2,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.3,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.4,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.3,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.25,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.6,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.7,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.6,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.3,                     !- Field 51
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  1.0,                     !- Field 54
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,            !- Field 56
  0.0,                     !- Field 57
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 02:00,            !- Field 59
  0.3,                     !- Field 60
  Until: 06:00,            !- Field 61
  0.2,                     !- Field 62
  Until: 07:00,            !- Field 63
  0.3,                     !- Field 64
  Until: 09:00,            !- Field 65
  0.4,                     !- Field 66
  Until: 13:00,            !- Field 67
  0.3,                     !- Field 68
  Until: 18:00,            !- Field 69
  0.2,                     !- Field 70
  Until: 19:00,            !- Field 71
  0.5,                     !- Field 72
  Until: 20:00,            !- Field 73
  0.7,                     !- Field 74
  Until: 21:00,            !- Field 75
  0.8,                     !- Field 76
  Until: 22:00,            !- Field 77
  0.6,                     !- Field 78
  Until: 23:00,            !- Field 79
  0.5,                     !- Field 80
  Until: 24:00,            !- Field 81
  0.3;                     !- Field 82

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.9,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.7,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 15:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 21:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.8,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.9,                     !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,            !- Field 22
  1.0,                     !- Field 23
  For: Saturday,           !- Field 24
  Until: 06:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 07:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 09:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 17:00,            !- Field 31
  0.3,                     !- Field 32
  Until: 18:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 24:00,            !- Field 37
  0.7,                     !- Field 38
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,            !- Field 40
  0.0,                     !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.7,                     !- Field 44
  Until: 11:00,            !- Field 45
  0.5,                     !- Field 46
  Until: 13:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 16:00,            !- Field 49
  0.2,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.3,                     !- Field 52
  Until: 19:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 21:00,            !- Field 55
  0.6,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.8;                     !- Field 58

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12
  
Schedule:Compact,
  GuestRoom_Eqp_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.20,                    !- Field 4
  ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 5
  0.62,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.90,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.26,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.51,                    !- Field 14
  Until: 20:00,            !- Field 15
  0.49,                    !- Field 16
  Until: 21:00,            !- Field 17
  0.66,                    !- Field 18
  Until: 22:00,            !- Field 19
  0.70,                    !- Field 20
  Until: 23:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.20,                    !- Field 24
  ! Used to be 0.11 (KMF)
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 06:00,            !- Field 26
  0.20,                    !- Field 27
  ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 08:00,            !- Field 30
  0.62,                     !- Field 31
  Until: 09:00,            !- Field 32
  0.90,                    !- Field 33
  Until: 10:00,            !- Field 34
  0.62,                     !- Field 35
  Until: 17:00,            !- Field 36
  0.29,                    !- Field 37
  Until: 18:00,            !- Field 38
  0.43,                    !- Field 39
  Until: 19:00,            !- Field 40
  0.51,                    !- Field 41
  Until: 20:00,            !- Field 42
  0.49,                    !- Field 43
  Until: 21:00,            !- Field 44
  0.66,                    !- Field 45
  Until: 22:00,            !- Field 46
  0.70,                    !- Field 47
  Until: 23:00,            !- Field 48
  0.35,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.20,                    !- Field 51
  ! Used to be 0.11 (KMF)
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  GuestRoom_Ltg_Sch_Base,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.22,                    !- Field 4
  Until: 02:00,            !- Field 5
  0.17,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.11,                    !- Field 8
  Until: 06:00,            !- Field 9
  0.22,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.44,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.56,                    !- Field 14
  Until: 10:00,            !- Field 15
  0.44,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.28,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.67,                    !- Field 20
  Until: 20:00,            !- Field 21
  0.89,                    !- Field 22
  Until: 21:00,            !- Field 23
  1.0,                     !- Field 24
  Until: 22:00,            !- Field 25
  0.89,                    !- Field 26
  Until: 23:00,            !- Field 27
  0.67,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.33,                    !- Field 30
  For: Saturday Sunday Holidays,  !- Field 31
  Until: 02:00,            !- Field 32
  0.26,                    !- Field 33
  Until: 06:00,            !- Field 34
  0.11,                    !- Field 35
  Until: 08:00,            !- Field 36
  0.41,                    !- Field 37
  Until: 10:00,            !- Field 38
  0.56,                    !- Field 39
  Until: 11:00,            !- Field 40
  0.41,                    !- Field 41
  Until: 18:00,            !- Field 42
  0.33,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.85,                    !- Field 45
  Until: 22:00,            !- Field 46
  1.0,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.85,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.41,                    !- Field 51
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  GuestRoom_Occ_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.65,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.50,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.28,                    !- Field 8
  Until: 15:00,            !- Field 9
  0.13,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.20,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.35,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.50,                    !- Field 16
  Until: 22:00,            !- Field 17
  0.58,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.65,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 06:00,            !- Field 22
  0.65,                     !- Field 23
  Until: 07:00,            !- Field 24
  0.50,                    !- Field 25
  Until: 09:00,            !- Field 26
  0.34,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.20,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.34,                    !- Field 31
  Until: 19:00,            !- Field 32
  0.35,                    !- Field 33
  Until: 21:00,            !- Field 34
  0.65,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.50,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0,                       !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43
  
Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.25;                    !- Field 4

Schedule:Compact,
  Kitchen_Elec_Equip_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,            !- Field 3
    0.10,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.35,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 16:00,            !- Field 13
    0.25,                    !- Field 14
    Until: 19:00,            !- Field 15
    0.35,			   !- Field 16
    Until: 24:00,            !- Field 17
    0.25,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00,            !- Field 20
    0.10,                    !- Field 21
    Until: 07:00,            !- Field 22
    0.25,                    !- Field 23
    Until: 09:00,
    0.35,                    !- Field 25
    Until: 10:00,
    0.25,                    !- Field 27
    Until: 13:00,
    0.35,                    !- Field 29
    Until: 16:00,
    0.25,                    !- Field 31
    Until: 19:00,
    0.35,			   !- Field 33
    Until: 24:00,            !- Field 34
    0.25,                    !- Field 35
    For: SummerDesignDay,    !- Field 36
    Until: 24:00,            !- Field 37
    0.35,                    !- Field 38
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,            !- Field 40
    0.0,                     !- Field 41
    For: Sunday Holidays AllOtherDays,  !- Field 42
    Until: 06:00,            !- Field 43
    0.10,                    !- Field 44
    Until: 07:00,            !- Field 45
    0.25,                    !- Field 46
    Until: 09:00,
    0.35,                    !- Field 48
    Until: 10:00,
    0.25,                    !- Field 50
    Until: 13:00,
    0.35,                    !- Field 52
    Until: 16:00,
    0.25,                    !- Field 54
    Until: 19:00,
    0.35,			   !- Field 56
    Until: 24:00,            !- Field 57
    0.25;                    !- Field 58
    
Schedule:Compact,
  Kitchen_Gas_Equip_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 13
    0.20,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                     !- Field 34
    For: SummerDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.25,                     !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: Sunday Holidays AllOtherDays,    !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 7
    0.15,                     !- Field 8
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.25,                     !- Field 12
    Until: 14:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 13
    0.20,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.15,                     !- Field 16
    Until: 23:00,            !- Field 31
    0.10,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
  LaundryRoom_Eqp_Elec_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                    !- Field 6
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  0.0,                     !- Field 21
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 22
  Until: 24:00,            !- Field 23
  1.0;                     !- Field 24

Schedule:Compact,
  LaundryRoom_Eqp_Gas_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 9:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: WinterDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  0.0,                     !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
  Until: 24:00,            !- Field 13
  1.0;                     !- Field 14

Schedule:Compact,
  Lobby_Occ_Sch,           !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 10:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 16:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 22:00,            !- Field 13
  0.2,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.1,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 06:00,            !- Field 18
  0.1,                     !- Field 19
  Until: 07:00,            !- Field 20
  0.3,                     !- Field 21
  Until: 10:00,            !- Field 22
  0.7,                     !- Field 23
  Until: 22:00,            !- Field 24
  0.2,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.1,                     !- Field 27
  For: WinterDesignDay,    !- Field 28
  Until: 24:00,            !- Field 29
  0,                       !- Field 30
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 31
  Until: 24:00,            !- Field 32
  1.0;                     !- Field 33
  
Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4
  
Schedule:Compact,
  Kitchen_Exhaust_SCH,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0,                       !- Field 4
  Until: 24:00,            !- Field 5
  1;                       !- Field 6











! Outline of contents: equipment, sizing & controls, airloop, connections, schedules

! ***TRANSFER AIR***
ZoneMixing,
  Kitchen_Flr_6 Exhaust Fanmixing_0,  !- Name
  Kitchen_Flr_6,  !- Zone Name
  HVACOperationSchd,  !- Schedule Name
  Flow/Zone,  !- Design Flow Rate Calculation Method
  1.84352,  !- Design Flow Rate
  ,  !- Flow Rate per Zone Area {m3/s/m2}
  ,  !- Flow Rate per Person {m3/s/person}
  ,  !- Air Changes per Hour {ACH}
  Dining_Flr_6,  !- Source Zone Name
  0.0;  !- Delta Temperature

! ***HVAC EQUIPMENT***
Fan:VariableVolume,
  VAV WITH REHEAT_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.61165,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.941,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Air Inlet Node Name
  VAV WITH REHEAT Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  FLR_3_DOAS_Fan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.56875,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.875,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Air Inlet Node Name
  FLR_3_DOAS Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  FLR_6_DOAS_Fan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Air Inlet Node Name
  FLR_6_DOAS Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  Room_1_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  331,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_1_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_1_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_1_Flr_6 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  331,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_1_Flr_6 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_1_Flr_6 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_2_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  331,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_2_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_2_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_2_Flr_6 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  331,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_2_Flr_6 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_2_Flr_6 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_3_Mult19_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  331,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_3_Mult19_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_3_Mult9_Flr_6 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  331,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_3_Mult9_Flr_6 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_4_Mult19_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  331,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_4_Mult19_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_5_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  331,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_5_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_5_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_6_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.52,  !- Fan Efficiency
  331,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.8,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  Room_6_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_6_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Corridor_Flr_6 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.536,  !- Fan Efficiency {}
  50,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Corridor_Flr_6 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  Corridor_Flr_6 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Dining_Flr_6 Exhaust Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  1.0,  !- Fan Efficiency {}
  1.0e-006,  !- Pressure Rise {Pa}
  1.84352,  !- Maximum Flow Rate {m3/s} [*******]
  Dining_Flr_6 Exhaust Fan Node,  !- Air Inlet Node Name
  Dining_Flr_6 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Kitchen_Flr_6 Exhaust Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  1.0,  !- Fan Efficiency {}
  1.0e-006,  !- Pressure Rise {Pa}
  0.0444800000000001,  !- Maximum Flow Rate {m3/s} [*******]
  Kitchen_Flr_6 Exhaust Fan Node,  !- Air Inlet Node Name
  Kitchen_Flr_6 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Laundry_Flr_1 Exhaust Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.34,  !- Fan Efficiency {}
  125,  !- Pressure Rise {Pa}
  0.236,  !- Maximum Flow Rate {m3/s} [*******]
  Laundry_Flr_1 Exhaust Fan Node,  !- Air Inlet Node Name
  Laundry_Flr_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Coil:Heating:Water,
  Banquet_Flr_6 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Banquet_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Banquet_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
  Banquet_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Basement VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Basement VAV Box Damper Node,  !- Air Inlet Node Name
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Cafe_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Cafe_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Flr_6 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Dining_Flr_6 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Dining_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Dining_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
  Dining_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  FLR_3_DOAS_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  FLR_3_DOAS_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  FLR_3_DOAS_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Air Inlet Node Name
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  FLR_6_DOAS_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  FLR_6_DOAS_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  FLR_6_DOAS_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode,  !- Air Inlet Node Name
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Kitchen_Flr_6 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Kitchen_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Kitchen_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
  Kitchen_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Laundry_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Laundry_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mech_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mech_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Retail_1_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Retail_1_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Retail_2_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Retail_2_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Room_1_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_1_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Room_1_Flr_6 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_6 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_1_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Room_2_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_2_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_2_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Room_2_Flr_6 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_2_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_2_Flr_6 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_2_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_3_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Room_3_Mult9_Flr_6 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_3_Mult9_Flr_6 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_3_Mult9_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_4_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Room_5_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_5_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_5_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Room_6_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_6_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_6_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Storage_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Storage_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Electric,
  Corridor_Flr_6 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  Corridor_Flr_6 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  Corridor_Flr_6 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Water,
  VAV WITH REHEAT_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
  
Coil:Cooling:Water,
  FLR_6_DOAS_CoolC,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  FLR_6_DOAS_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  FLR_6_DOAS_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode,  !- Air Inlet Node Name
  FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}
  
Coil:Cooling:Water,
  Room_3_Mult9_Flr_6 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_3_Mult9_Flr_6 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  VAV WITH REHEAT_CoolC,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
  VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  FLR_3_DOAS_CoolC,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  FLR_3_DOAS_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  FLR_3_DOAS_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Air Inlet Node Name
  FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  Room_2_Flr_6 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_2_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_2_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_2_Flr_6 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_2_Flr_6 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  Room_1_Flr_6 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_1_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_6 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_1_Flr_6 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  Room_1_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_1_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_1_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  Room_2_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_2_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_2_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_2_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_2_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_3_Mult19_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_4_Mult19_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  Room_6_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_6_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_6_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_6_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_6_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  Room_5_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  Room_5_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_5_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_5_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_5_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

ZoneHVAC:FourPipeFanCoil,
  Room_1_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  0.0,  !- Maximum Outdoor Air Flow Rate
  Room_1_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_1_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_1_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_1_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_1_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_1_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_1_Flr_3 fan coilfan,  !- Fan Name
  Room_1_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_1_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type
  
ZoneHVAC:FourPipeFanCoil,
  Room_1_Flr_6 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  0.0,  !- Maximum Outdoor Air Flow Rate
  Room_1_Flr_6 FCU Inlet Node,  !- Air Inlet Node Name
  Room_1_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_1_Flr_6 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_1_Flr_6 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_1_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_1_Flr_6 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_1_Flr_6 fan coilfan,  !- Fan Name
  Room_1_Flr_6 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_1_Flr_6 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

ZoneHVAC:FourPipeFanCoil,
  Room_2_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  0.0,  !- Maximum Outdoor Air Flow Rate
  Room_2_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_2_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_2_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_2_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_2_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_2_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_2_Flr_3 fan coilfan,  !- Fan Name
  Room_2_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_2_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

ZoneHVAC:FourPipeFanCoil,
  Room_2_Flr_6 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  0.0,  !- Maximum Outdoor Air Flow Rate
  Room_2_Flr_6 FCU Inlet Node,  !- Air Inlet Node Name
  Room_2_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_2_Flr_6 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_2_Flr_6 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_2_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_2_Flr_6 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_2_Flr_6 fan coilfan,  !- Fan Name
  Room_2_Flr_6 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_2_Flr_6 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

ZoneHVAC:FourPipeFanCoil,
  Room_3_Mult19_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  0.0,  !- Maximum Outdoor Air Flow Rate
  Room_3_Mult19_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_3_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_3_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_3_Mult19_Flr_3 fan coilfan,  !- Fan Name
  Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

ZoneHVAC:FourPipeFanCoil,
  Room_3_Mult9_Flr_6 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  0.0,  !- Maximum Outdoor Air Flow Rate
  Room_3_Mult9_Flr_6 FCU Inlet Node,  !- Air Inlet Node Name
  Room_3_Mult9_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_3_Mult9_Flr_6 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_3_Mult9_Flr_6 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_3_Mult9_Flr_6 fan coilfan,  !- Fan Name
  Room_3_Mult9_Flr_6 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_3_Mult9_Flr_6 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

ZoneHVAC:FourPipeFanCoil,
  Room_4_Mult19_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  0.0,  !- Maximum Outdoor Air Flow Rate
  Room_4_Mult19_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_4_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_4_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_4_Mult19_Flr_3 fan coilfan,  !- Fan Name
  Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

ZoneHVAC:FourPipeFanCoil,
  Room_5_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  0.0,  !- Maximum Outdoor Air Flow Rate
  Room_5_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_5_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_5_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_5_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_5_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_5_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_5_Flr_3 fan coilfan,  !- Fan Name
  Room_5_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_5_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

ZoneHVAC:FourPipeFanCoil,
  Room_6_Flr_3 fan coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  0.0,  !- Maximum Outdoor Air Flow Rate
  Room_6_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_6_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  Room_6_Flr_3 fan coilOA inlet node,  !- Outdoor Air Node Name
  Room_6_Flr_3 fan coilAir Relief Node Name,  !- Air Relief Node Name
  Room_6_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Cold Water Inlet Node Name
  Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Hot Water Inlet Node Name
  Room_6_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Room_6_Flr_3 fan coilfan,  !- Fan Name
  Room_6_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  AUTOSIZE,  !- Maximum Cold Water Flow Rate
  0.0,  !- Minimum Cold Water Flow Rate
  0.001,  !- Cooling Convergence Tolerance
  Room_6_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water Flow Rate
  0.0,  !- Minimum Hot Water Flow Rate
  0.001,  !- Heating Convergence Tolerance
  Coil:Cooling:Water;  !- Cooling Coil Object Type

ZoneHVAC:UnitHeater,
  Corridor_Flr_6 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Flr_6 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  Corridor_Flr_6 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  Corridor_Flr_6 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  Corridor_Flr_6 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  Corridor_Flr_6 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

AirTerminal:SingleDuct:VAV:Reheat,
  Banquet_Flr_6 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Banquet_Flr_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Banquet_Flr_6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Banquet_Flr_6 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Banquet_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Basement VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Basement VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Basement VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Basement VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Cafe_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Cafe_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Cafe_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Cafe_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_6 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Flr_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Flr_6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Flr_6 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Dining_Flr_6 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Dining_Flr_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Dining_Flr_6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Dining_Flr_6 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Dining_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Kitchen_Flr_6 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Kitchen_Flr_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Kitchen_Flr_6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Kitchen_Flr_6 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Kitchen_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Laundry_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Laundry_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Laundry_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Laundry_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lobby_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mech_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mech_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mech_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Retail_1_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Retail_1_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Retail_1_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Retail_1_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Retail_2_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Retail_2_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Retail_2_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Retail_2_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Storage_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Storage_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Storage_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Storage_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

ZoneHVAC:EquipmentList,
  Banquet_Flr_6 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Banquet_Flr_6 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Basement Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Basement VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Cafe_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Cafe_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Flr_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Flr_6 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Flr_6 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:UnitHeater,  !- Zone Equipment 2 Object Type
  Corridor_Flr_6 Unit Heater,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Dining_Flr_6 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Dining_Flr_6 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Dining_Flr_6 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Kitchen_Flr_6 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Kitchen_Flr_6 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Kitchen_Flr_6 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Laundry_Flr_1 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Laundry_Flr_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Laundry_Flr_1 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Lobby_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mech_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mech_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Retail_1_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Retail_1_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Retail_2_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Retail_2_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Room_1_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_1_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_1_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Room_1_Flr_6 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_1_Flr_6 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_1_Flr_6 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Room_2_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_2_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_2_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Room_2_Flr_6 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_2_Flr_6 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_2_Flr_6 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Room_3_Mult19_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_3_Mult19_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_3_Mult19_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Room_3_Mult9_Flr_6 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_3_Mult9_Flr_6 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_3_Mult9_Flr_6 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Room_4_Mult19_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_4_Mult19_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_4_Mult19_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Room_5_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_5_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_5_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Room_6_Flr_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Room_6_Flr_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_6_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Storage_Flr_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Storage_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority
  
! ***SIZING & CONTROLS***
Sizing:Zone,
  Banquet_Flr_6,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Basement,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Cafe_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Flr_3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Flr_6,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Dining_Flr_6,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  1.84779,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Kitchen_Flr_6,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Laundry_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.236,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Lobby_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mech_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Retail_1_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00152,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Retail_2_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00152,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Room_1_Flr_3,  !- Zone Name
  12.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Room_1_Flr_6,  !- Zone Name
  12.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Room_2_Flr_3,  !- Zone Name
  12.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Room_2_Flr_6,  !- Zone Name
  12.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Room_3_Mult19_Flr_3,  !- Zone Name
  12.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.26904,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Room_3_Mult9_Flr_6,  !- Zone Name
  12.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.12744,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Room_4_Mult19_Flr_3,  !- Zone Name
  12.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.26904,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Room_5_Flr_3,  !- Zone Name
  12.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Room_6_Flr_3,  !- Zone Name
  12.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Storage_Flr_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00076,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction
  
SetpointManager:Scheduled,
  VAV WITH REHEAT SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  FLR_6_DOAS SAT setpoint,  !- Name
  Temperature,  !- Control Variable
  18.0,  !- Setpoint at Outdoor Low Temperature
  10.0,  !- Outdoor Low Temperature
  7.0,  !- Setpoint at Outdoor High Temperature
  24.0,  !- Outdoor High Temperature
  FLR_6_DOAS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  FLR_3_DOAS SAT setpoint,  !- Name
  Temperature,  !- Control Variable
  18.0,  !- Setpoint at Outdoor Low Temperature
  10.0,  !- Outdoor Low Temperature
  7.0,  !- Setpoint at Outdoor High Temperature
  24.0,  !- Outdoor High Temperature
  FLR_3_DOAS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

ZoneControl:Thermostat,
  Banquet_Flr_6 Thermostat,  !- Name
  Banquet_Flr_6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Banquet_Flr_6 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Basement Thermostat,  !- Name
  Basement,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Basement DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Cafe_Flr_1 Thermostat,  !- Name
  Cafe_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Cafe_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Flr_3 Thermostat,  !- Name
  Corridor_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Flr_6 Thermostat,  !- Name
  Corridor_Flr_6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Flr_6 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Dining_Flr_6 Thermostat,  !- Name
  Dining_Flr_6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dining_Flr_6 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Kitchen_Flr_6 Thermostat,  !- Name
  Kitchen_Flr_6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Kitchen_Flr_6 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Laundry_Flr_1 Thermostat,  !- Name
  Laundry_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Laundry_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Lobby_Flr_1 Thermostat,  !- Name
  Lobby_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lobby_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mech_Flr_1 Thermostat,  !- Name
  Mech_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mech_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Retail_1_Flr_1 Thermostat,  !- Name
  Retail_1_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Retail_1_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Retail_2_Flr_1 Thermostat,  !- Name
  Retail_2_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Retail_2_Flr_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Room_1_Flr_3 Thermostat,  !- Name
  Room_1_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_1_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Room_1_Flr_6 Thermostat,  !- Name
  Room_1_Flr_6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_1_Flr_6 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Room_2_Flr_3 Thermostat,  !- Name
  Room_2_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_2_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Room_2_Flr_6 Thermostat,  !- Name
  Room_2_Flr_6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_2_Flr_6 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Room_3_Mult19_Flr_3 Thermostat,  !- Name
  Room_3_Mult19_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_3_Mult19_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Room_3_Mult9_Flr_6 Thermostat,  !- Name
  Room_3_Mult9_Flr_6,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_3_Mult9_Flr_6 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Room_4_Mult19_Flr_3 Thermostat,  !- Name
  Room_4_Mult19_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_4_Mult19_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Room_5_Flr_3 Thermostat,  !- Name
  Room_5_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_5_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Room_6_Flr_3 Thermostat,  !- Name
  Room_6_Flr_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Room_6_Flr_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Storage_Flr_1 Thermostat,  !- Name
  Storage_Flr_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Storage_Flr_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Banquet_Flr_6 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Basement DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Cafe_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_3 DualSPSched,  !- Name
  Corr_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Corr_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_6 DualSPSched,  !- Name
  Corr_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Corr_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Dining_Flr_6 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Kitchen_Flr_6 DualSPSched,  !- Name
  Kitchen_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Kitchen_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Laundry_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Lobby_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mech_Flr_1 DualSPSched,  !- Name
  Corr_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Corr_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Retail_1_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Retail_2_Flr_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Room_1_Flr_3 DualSPSched,  !- Name
  Guest_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Guest_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Room_1_Flr_6 DualSPSched,  !- Name
  Guest_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Guest_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Room_2_Flr_3 DualSPSched,  !- Name
  Guest_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Guest_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Room_2_Flr_6 DualSPSched,  !- Name
  Guest_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Guest_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Room_3_Mult19_Flr_3 DualSPSched,  !- Name
  Guest_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Guest_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Room_3_Mult9_Flr_6 DualSPSched,  !- Name
  Guest_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Guest_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Room_4_Mult19_Flr_3 DualSPSched,  !- Name
  Guest_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Guest_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Room_5_Flr_3 DualSPSched,  !- Name
  Guest_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Guest_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Room_6_Flr_3 DualSPSched,  !- Name
  Guest_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Guest_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Storage_Flr_1 DualSPSched,  !- Name
  Corr_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  Corr_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

Sizing:System,
  FLR_3_DOAS,  !- AirLoop Name
  VentilationRequirement,  !- Type Of Load To Size On {Sensible}
  2.37888,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  18.0000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  YES,  !- 100% Outdoor Air in Cooling {Yes | No}
  YES,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/System,  !- Cooling Design Air Flow Method
  2.37888,  !- Cooling Design Air Flow Rate {m3/s}
  Flow/System,  !- Heating Design Air Flow Method
  2.37888;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  FLR_6_DOAS,  !- AirLoop Name
  VentilationRequirement,  !- Type Of Load To Size On {Sensible}
  0.15576,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  18.0000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  YES,  !- 100% Outdoor Air in Cooling {Yes | No}
  YES,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/System,  !- Cooling Design Air Flow Method
  0.15576,  !- Cooling Design Air Flow Rate {m3/s}
  Flow/System,  !- Heating Design Air Flow Method
  0.15576;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  VAV WITH REHEAT,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  FLR_3_DOAS_OA_Controller,  !- Name
  FLR_3_DOAS_OARelief Node,  !- Relief Air Outlet Node Name
  FLR_3_DOAS Supply Equipment Inlet Node,  !- Return Air Node Name
  FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Mixed Air Node Name
  FLR_3_DOAS_OAInlet Node,  !- Actuator Node Name
  2.37888,  !- Minimum Outdoor Air Flow Rate {m3/s}
  2.37888,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  ProportionalMinimum,  !- Minimum Limit Type
  ALWAYS_ON,  !- Minimum Outdoor Air Schedule Name
  ALWAYS_ON,  !- Minimum Fraction of Outdoor Air Schedule Name
  ALWAYS_ON,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  FLR_6_DOAS_OA_Controller,  !- Name
  FLR_6_DOAS_OARelief Node,  !- Relief Air Outlet Node Name
  FLR_6_DOAS Supply Equipment Inlet Node,  !- Return Air Node Name
  FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode,  !- Mixed Air Node Name
  FLR_6_DOAS_OAInlet Node,  !- Actuator Node Name
  0.15576,  !- Minimum Outdoor Air Flow Rate {m3/s}
  0.15576,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  ProportionalMinimum,  !- Minimum Limit Type
  ALWAYS_ON,  !- Minimum Outdoor Air Schedule Name
  ALWAYS_ON,  !- Minimum Fraction of Outdoor Air Schedule Name
  ALWAYS_ON,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  VAV WITH REHEAT_OA_Controller,  !- Name
  VAV WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
  VAV WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
  VAV WITH REHEAT_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:WaterCoil,
  FLR_3_DOAS_CoolC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Sensor Node Name
  FLR_3_DOAS_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  FLR_3_DOAS_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Sensor Node Name
  FLR_3_DOAS_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  FLR_6_DOAS_CoolC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode,  !- Sensor Node Name
  FLR_6_DOAS_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  FLR_6_DOAS_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Sensor Node Name
  FLR_6_DOAS_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV WITH REHEAT_CoolC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
  VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV WITH REHEAT_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Sensor Node Name
  VAV WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}
  
! ***AIR LOOPS***
AirLoopHVAC,
  FLR_3_DOAS,  !- Name
  FLR_3_DOAS_Controllers,  !- Controller List Name
  FLR_3_DOAS Availability Manager List,  !- Availability Manager List Name
  2.37888,  !- Design Supply Air Flow Rate {m3/s}
  FLR_3_DOAS Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  FLR_3_DOAS Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  FLR_3_DOAS Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  FLR_3_DOAS Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  FLR_3_DOAS Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  FLR_6_DOAS,  !- Name
  FLR_6_DOAS_Controllers,  !- Controller List Name
  FLR_6_DOAS Availability Manager List,  !- Availability Manager List Name
  0.15576,  !- Design Supply Air Flow Rate {m3/s}
  FLR_6_DOAS Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  FLR_6_DOAS Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  FLR_6_DOAS Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  FLR_6_DOAS Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  FLR_6_DOAS Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV WITH REHEAT,  !- Name
  VAV WITH REHEAT_Controllers,  !- Controller List Name
  VAV WITH REHEAT Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV WITH REHEAT Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
  
! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
  Banquet_Flr_6,  !- Zone Name
  Banquet_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
  Banquet_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Banquet_Flr_6 Air Node,  !- Zone Air Node Name
  Banquet_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Basement,  !- Zone Name
  Basement Equipment,  !- Zone Conditioning Equipment List Name
  Basement Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Basement Air Node,  !- Zone Air Node Name
  Basement Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Cafe_Flr_1,  !- Zone Name
  Cafe_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Cafe_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Cafe_Flr_1 Air Node,  !- Zone Air Node Name
  Cafe_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_3,  !- Zone Name
  Corridor_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Flr_3 Air Node,  !- Zone Air Node Name
  Corridor_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_6,  !- Zone Name
  Corridor_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Corridor_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Flr_6 Air Node,  !- Zone Air Node Name
  Corridor_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Dining_Flr_6,  !- Zone Name
  Dining_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
  Dining_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Dining_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Dining_Flr_6 Air Node,  !- Zone Air Node Name
  Dining_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Kitchen_Flr_6,  !- Zone Name
  Kitchen_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
  Kitchen_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Kitchen_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Kitchen_Flr_6 Air Node,  !- Zone Air Node Name
  Kitchen_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Laundry_Flr_1,  !- Zone Name
  Laundry_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Laundry_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Laundry_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Laundry_Flr_1 Air Node,  !- Zone Air Node Name
  Laundry_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Lobby_Flr_1,  !- Zone Name
  Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lobby_Flr_1 Air Node,  !- Zone Air Node Name
  Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mech_Flr_1,  !- Zone Name
  Mech_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mech_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mech_Flr_1 Air Node,  !- Zone Air Node Name
  Mech_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Retail_1_Flr_1,  !- Zone Name
  Retail_1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Retail_1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Retail_1_Flr_1 Air Node,  !- Zone Air Node Name
  Retail_1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Retail_2_Flr_1,  !- Zone Name
  Retail_2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Retail_2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Retail_2_Flr_1 Air Node,  !- Zone Air Node Name
  Retail_2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room_1_Flr_3,  !- Zone Name
  Room_1_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_1_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_1_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_1_Flr_3 Air Node,  !- Zone Air Node Name
  Room_1_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room_1_Flr_6,  !- Zone Name
  Room_1_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
  Room_1_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_1_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_1_Flr_6 Air Node,  !- Zone Air Node Name
  Room_1_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room_2_Flr_3,  !- Zone Name
  Room_2_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_2_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_2_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_2_Flr_3 Air Node,  !- Zone Air Node Name
  Room_2_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room_2_Flr_6,  !- Zone Name
  Room_2_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
  Room_2_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_2_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_2_Flr_6 Air Node,  !- Zone Air Node Name
  Room_2_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room_3_Mult19_Flr_3,  !- Zone Name
  Room_3_Mult19_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_3_Mult19_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_3_Mult19_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_3_Mult19_Flr_3 Air Node,  !- Zone Air Node Name
  Room_3_Mult19_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room_3_Mult9_Flr_6,  !- Zone Name
  Room_3_Mult9_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
  Room_3_Mult9_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_3_Mult9_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_3_Mult9_Flr_6 Air Node,  !- Zone Air Node Name
  Room_3_Mult9_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room_4_Mult19_Flr_3,  !- Zone Name
  Room_4_Mult19_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_4_Mult19_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_4_Mult19_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_4_Mult19_Flr_3 Air Node,  !- Zone Air Node Name
  Room_4_Mult19_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room_5_Flr_3,  !- Zone Name
  Room_5_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_5_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_5_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_5_Flr_3 Air Node,  !- Zone Air Node Name
  Room_5_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Room_6_Flr_3,  !- Zone Name
  Room_6_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
  Room_6_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Room_6_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Room_6_Flr_3 Air Node,  !- Zone Air Node Name
  Room_6_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Storage_Flr_1,  !- Zone Name
  Storage_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
  Storage_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Storage_Flr_1 Air Node,  !- Zone Air Node Name
  Storage_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:AirDistributionUnit,
  Banquet_Flr_6 VAV Box,  !- Name
  Banquet_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Banquet_Flr_6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Basement VAV Box,  !- Name
  Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Basement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Cafe_Flr_1 VAV Box,  !- Name
  Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Cafe_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_3 VAV Box,  !- Name
  Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Flr_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_6 VAV Box,  !- Name
  Corridor_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Flr_6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Dining_Flr_6 VAV Box,  !- Name
  Dining_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Dining_Flr_6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Kitchen_Flr_6 VAV Box,  !- Name
  Kitchen_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Kitchen_Flr_6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Laundry_Flr_1 VAV Box,  !- Name
  Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Laundry_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_1 VAV Box,  !- Name
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mech_Flr_1 VAV Box,  !- Name
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mech_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Retail_1_Flr_1 VAV Box,  !- Name
  Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Retail_1_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Retail_2_Flr_1 VAV Box,  !- Name
  Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Retail_2_Flr_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Storage_Flr_1 VAV Box,  !- Name
  Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Storage_Flr_1 VAV Box Component;  !- Air Terminal Name

NodeList,
  Banquet_Flr_6 Inlet Nodes,  !- Name
  Banquet_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Basement Inlet Nodes,  !- Name
  Basement VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Cafe_Flr_1 Inlet Nodes,  !- Name
  Cafe_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Flr_3 Inlet Nodes,  !- Name
  Corridor_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Flr_6 Inlet Nodes,  !- Name
  Corridor_Flr_6 VAV Box Outlet Node Name,  !- Node 1 Name
  Corridor_Flr_6 Unit Heater Inlet Node Name;  !- Node 2 Name

NodeList,
  Corridor_Flr_6 Exhaust Nodes,  !- Name
  Corridor_Flr_6 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  Dining_Flr_6 Exhaust Nodes,  !- Name
  Dining_Flr_6 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Dining_Flr_6 Inlet Nodes,  !- Name
  Dining_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  FLR_3_DOAS_OANode List,  !- Name
  FLR_3_DOAS_OAInlet Node;  !- Node 1 Name

NodeList,
  FLR_6_DOAS_OANode List,  !- Name
  FLR_6_DOAS_OAInlet Node;  !- Node 1 Name

NodeList,
  Kitchen_Flr_6 Exhaust Nodes,  !- Name
  Kitchen_Flr_6 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Kitchen_Flr_6 Inlet Nodes,  !- Name
  Kitchen_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Laundry_Flr_1 Exhaust Nodes,  !- Name
  Laundry_Flr_1 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Laundry_Flr_1 Inlet Nodes,  !- Name
  Laundry_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Lobby_Flr_1 Inlet Nodes,  !- Name
  Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mech_Flr_1 Inlet Nodes,  !- Name
  Mech_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Retail_1_Flr_1 Inlet Nodes,  !- Name
  Retail_1_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Retail_2_Flr_1 Inlet Nodes,  !- Name
  Retail_2_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Room_1_Flr_3 Exhaust Nodes,  !- Name
  Room_1_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
  Room_1_Flr_3 Inlet Nodes,  !- Name
  Room_1_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_1_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_1_Flr_6 Exhaust Nodes,  !- Name
  Room_1_Flr_6 FCU Inlet Node;  !- Node 1 Name

NodeList,
  Room_1_Flr_6 Inlet Nodes,  !- Name
  Room_1_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_1_Flr_6 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_2_Flr_3 Exhaust Nodes,  !- Name
  Room_2_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
  Room_2_Flr_3 Inlet Nodes,  !- Name
  Room_2_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_2_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_2_Flr_6 Exhaust Nodes,  !- Name
  Room_2_Flr_6 FCU Inlet Node;  !- Node 1 Name

NodeList,
  Room_2_Flr_6 Inlet Nodes,  !- Name
  Room_2_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_2_Flr_6 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_3_Mult19_Flr_3 Exhaust Nodes,  !- Name
  Room_3_Mult19_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
  Room_3_Mult19_Flr_3 Inlet Nodes,  !- Name
  Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_3_Mult19_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_3_Mult9_Flr_6 Exhaust Nodes,  !- Name
  Room_3_Mult9_Flr_6 FCU Inlet Node;  !- Node 1 Name

NodeList,
  Room_3_Mult9_Flr_6 Inlet Nodes,  !- Name
  Room_3_Mult9_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_3_Mult9_Flr_6 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_4_Mult19_Flr_3 Exhaust Nodes,  !- Name
  Room_4_Mult19_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
  Room_4_Mult19_Flr_3 Inlet Nodes,  !- Name
  Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_4_Mult19_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_5_Flr_3 Exhaust Nodes,  !- Name
  Room_5_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
  Room_5_Flr_3 Inlet Nodes,  !- Name
  Room_5_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_5_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Room_6_Flr_3 Exhaust Nodes,  !- Name
  Room_6_Flr_3 FCU Inlet Node;  !- Node 1 Name

NodeList,
  Room_6_Flr_3 Inlet Nodes,  !- Name
  Room_6_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
  Room_6_Flr_3 FCU Exhaust Node;  !- Node 2 Name

NodeList,
  Storage_Flr_1 Inlet Nodes,  !- Name
  Storage_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  VAV WITH REHEAT_OANode List,  !- Name
  VAV WITH REHEAT_OAInlet Node;  !- Node 1 Name

AirTerminal:SingleDuct:Uncontrolled,
  Room_1_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_1_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01416;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Room_1_Flr_6 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_1_Flr_6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01416;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Room_2_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_2_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01416;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Room_2_Flr_6 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_2_Flr_6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01416;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Room_3_Mult19_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.26904;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Room_3_Mult9_Flr_6 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_3_Mult9_Flr_6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.12744;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Room_4_Mult19_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.26904;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Room_5_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_5_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01416;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Room_6_Flr_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Room_6_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01416;  !- Maximum Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  FLR_3_DOAS Availability Manager List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  FLR_3_DOAS Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  FLR_6_DOAS Availability Manager List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  FLR_6_DOAS Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV WITH REHEAT Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  FLR_3_DOAS Availability Manager,  !- Name
  ALWAYS_ON;  !- Availability Schedule Name

AvailabilityManager:Scheduled,
  FLR_6_DOAS Availability Manager,  !- Name
  ALWAYS_ON;  !- Availability Schedule Name

AvailabilityManager:NightCycle,
  VAV WITH REHEAT Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}
  
BranchList,
  FLR_3_DOAS Air Loop Branches,  !- Name
  FLR_3_DOAS Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  FLR_6_DOAS Air Loop Branches,  !- Name
  FLR_6_DOAS Air Loop Main Branch;  !- Branch 1 Name
  
BranchList,
  VAV WITH REHEAT Air Loop Branches,  !- Name
  VAV WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name
  
Branch,
  FLR_3_DOAS Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  FLR_3_DOAS_OA,  !- Component 1 Name
  FLR_3_DOAS Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water,  !- Component 2 Object Type
  FLR_3_DOAS_CoolC,  !- Component 2 Name
  FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Component 2 Inlet Node Name
  FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  FLR_3_DOAS_HeatC,  !- Component 3 Name
  FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Component 3 Inlet Node Name
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  FLR_3_DOAS_Fan,  !- Component 4 Name
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Component 4 Inlet Node Name
  FLR_3_DOAS Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  FLR_6_DOAS Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  FLR_6_DOAS_OA,  !- Component 1 Name
  FLR_6_DOAS Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water,  !- Component 2 Object Type
  FLR_6_DOAS_CoolC,  !- Component 2 Name
  FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode,  !- Component 2 Inlet Node Name
  FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  FLR_6_DOAS_HeatC,  !- Component 3 Name
  FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode,  !- Component 3 Inlet Node Name
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  FLR_6_DOAS_Fan,  !- Component 4 Name
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Component 4 Inlet Node Name
  FLR_6_DOAS Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  
Branch,
  VAV WITH REHEAT Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV WITH REHEAT_OA,  !- Component 1 Name
  VAV WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water,  !- Component 2 Object Type
  VAV WITH REHEAT_CoolC,  !- Component 2 Name
  VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
  VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV WITH REHEAT_HeatC,  !- Component 3 Name
  VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV WITH REHEAT_Fan,  !- Component 4 Name
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Component 4 Inlet Node Name
  VAV WITH REHEAT Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  FLR_3_DOAS_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  FLR_3_DOAS_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  FLR_3_DOAS_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  FLR_3_DOAS_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  FLR_3_DOAS_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  FLR_6_DOAS_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  FLR_6_DOAS_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  FLR_6_DOAS_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  FLR_6_DOAS_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  FLR_6_DOAS_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  VAV WITH REHEAT_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  VAV WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV WITH REHEAT_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV WITH REHEAT_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  FLR_3_DOAS_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  FLR_3_DOAS_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  FLR_6_DOAS_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  FLR_6_DOAS_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV WITH REHEAT_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV WITH REHEAT_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  FLR_3_DOAS_OA,  !- Name
  FLR_3_DOAS_OA_Controllers,  !- Controller List Name
  FLR_3_DOAS_OA_Equipment,  !- Outdoor Air Equipment List Name
  FLR_3_DOAS Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  FLR_6_DOAS_OA,  !- Name
  FLR_6_DOAS_OA_Controllers,  !- Controller List Name
  FLR_6_DOAS_OA_Equipment,  !- Outdoor Air Equipment List Name
  FLR_6_DOAS Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV WITH REHEAT_OA,  !- Name
  VAV WITH REHEAT_OA_Controllers,  !- Controller List Name
  VAV WITH REHEAT_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV WITH REHEAT Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  FLR_3_DOAS_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  FLR_6_DOAS_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV WITH REHEAT_OANode List;  !- Node or NodeList Name 1

OutdoorAir:Node,
  Room_1_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
  Room_1_Flr_6 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
  Room_2_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
  Room_2_Flr_6 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
  Room_3_Mult19_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
  Room_3_Mult9_Flr_6 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
  Room_4_Mult19_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
  Room_5_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Node,
  Room_6_Flr_3 fan coilOA inlet node;  !- Name

OutdoorAir:Mixer,
  FLR_3_DOAS_OAMixing Box,  !- Name
  FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Mixed Air Node Name
  FLR_3_DOAS_OAInlet Node,  !- Outdoor Air Stream Node Name
  FLR_3_DOAS_OARelief Node,  !- Relief Air Stream Node Name
  FLR_3_DOAS Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  FLR_6_DOAS_OAMixing Box,  !- Name
  FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode,  !- Mixed Air Node Name
  FLR_6_DOAS_OAInlet Node,  !- Outdoor Air Stream Node Name
  FLR_6_DOAS_OARelief Node,  !- Relief Air Stream Node Name
  FLR_6_DOAS Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Room_1_Flr_3 fan coilOA mixer,  !- Name
  Room_1_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_1_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_1_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_1_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Room_1_Flr_6 fan coilOA mixer,  !- Name
  Room_1_Flr_6 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_1_Flr_6 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_1_Flr_6 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_1_Flr_6 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Room_2_Flr_3 fan coilOA mixer,  !- Name
  Room_2_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_2_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_2_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_2_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Room_2_Flr_6 fan coilOA mixer,  !- Name
  Room_2_Flr_6 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_2_Flr_6 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_2_Flr_6 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_2_Flr_6 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Room_3_Mult19_Flr_3 fan coilOA mixer,  !- Name
  Room_3_Mult19_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_3_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_3_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_3_Mult19_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Room_3_Mult9_Flr_6 fan coilOA mixer,  !- Name
  Room_3_Mult9_Flr_6 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_3_Mult9_Flr_6 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_3_Mult9_Flr_6 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_3_Mult9_Flr_6 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Room_4_Mult19_Flr_3 fan coilOA mixer,  !- Name
  Room_4_Mult19_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_4_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_4_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_4_Mult19_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Room_5_Flr_3 fan coilOA mixer,  !- Name
  Room_5_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_5_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_5_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_5_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Room_6_Flr_3 fan coilOA mixer,  !- Name
  Room_6_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
  Room_6_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
  Room_6_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
  Room_6_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV WITH REHEAT_OAMixing Box,  !- Name
  VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
  VAV WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
  VAV WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  FLR_3_DOAS_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
  FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  FLR_3_DOAS_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
  FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  FLR_3_DOAS_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
  FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  FLR_6_DOAS_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  FLR_6_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Fan Inlet Node Name
  FLR_6_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  FLR_6_DOAS_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  FLR_6_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Fan Inlet Node Name
  FLR_6_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  FLR_6_DOAS_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  FLR_6_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Fan Inlet Node Name
  FLR_6_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV WITH REHEAT_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
  VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV WITH REHEAT_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
  VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV WITH REHEAT_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
  VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  FLR_3_DOAS,  !- Name
  FLR_3_DOAS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  FLR_3_DOAS Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  FLR_6_DOAS,  !- Name
  FLR_6_DOAS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  FLR_6_DOAS Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV WITH REHEAT,  !- Name
  VAV WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV WITH REHEAT Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  FLR_3_DOAS Supply Air Splitter,  !- Name
  FLR_3_DOAS Zone Equipment Inlet Node,  !- Inlet Node Name
  Room_1_Flr_3 Direct Air Inlet Node Name,  !- Outlet 1 Node Name
  Room_2_Flr_3 Direct Air Inlet Node Name,  !- Outlet 2 Node Name
  Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Outlet 3 Node Name
  Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Outlet 4 Node Name
  Room_5_Flr_3 Direct Air Inlet Node Name,  !- Outlet 5 Node Name
  Room_6_Flr_3 Direct Air Inlet Node Name;  !- Outlet 6 Node Name

AirLoopHVAC:ZoneSplitter,
  FLR_6_DOAS Supply Air Splitter,  !- Name
  FLR_6_DOAS Zone Equipment Inlet Node,  !- Inlet Node Name
  Room_1_Flr_6 Direct Air Inlet Node Name,  !- Outlet 1 Node Name
  Room_2_Flr_6 Direct Air Inlet Node Name,  !- Outlet 7 Node Name
  Room_3_Mult9_Flr_6 Direct Air Inlet Node Name;  !- Outlet 8 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV WITH REHEAT Supply Air Splitter,  !- Name
  VAV WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
  Basement VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Retail_1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Retail_2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Mech_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Storage_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Laundry_Flr_1 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Cafe_Flr_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Lobby_Flr_1 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  Corridor_Flr_3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Banquet_Flr_6 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  Dining_Flr_6 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  Kitchen_Flr_6 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  Corridor_Flr_6 VAV Box Inlet Node Name;  !- Outlet 13 Node Name

AirLoopHVAC:ReturnPath,
  FLR_3_DOAS Return Air Path,  !- Name
  FLR_3_DOAS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  FLR_3_DOAS Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  FLR_6_DOAS Return Air Path,  !- Name
  FLR_6_DOAS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  FLR_6_DOAS Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV WITH REHEAT Return Air Path,  !- Name
  VAV WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  VAV WITH REHEAT Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  FLR_3_DOAS Return Air Mixer,  !- Name
  FLR_3_DOAS Zone Equipment Outlet Node,  !- Outlet Node Name
  Room_1_Flr_3 Return Air Node Name,  !- Inlet 1 Node Name
  Room_2_Flr_3 Return Air Node Name,  !- Inlet 2 Node Name
  Room_3_Mult19_Flr_3 Return Air Node Name,  !- Inlet 3 Node Name
  Room_4_Mult19_Flr_3 Return Air Node Name,  !- Inlet 4 Node Name
  Room_5_Flr_3 Return Air Node Name,  !- Inlet 5 Node Name
  Room_6_Flr_3 Return Air Node Name;  !- Inlet 6 Node Name

AirLoopHVAC:ZoneMixer,
  FLR_6_DOAS Return Air Mixer,  !- Name
  FLR_6_DOAS Zone Equipment Outlet Node,  !- Outlet Node Name
  Room_1_Flr_6 Return Air Node Name,  !- Inlet 1 Node Name
  Room_2_Flr_6 Return Air Node Name,  !- Inlet 7 Node Name
  Room_3_Mult9_Flr_6 Return Air Node Name;  !- Inlet 8 Node Name

AirLoopHVAC:ZoneMixer,
  VAV WITH REHEAT Return Air Mixer,  !- Name
  VAV WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
  Basement Return Air Node Name,  !- Inlet 1 Node Name
  Retail_1_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
  Retail_2_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
  Mech_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
  Storage_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
  Laundry_Flr_1 Return Air Node Name,  !- Inlet 6 Node Name
  Cafe_Flr_1 Return Air Node Name,  !- Inlet 7 Node Name
  Lobby_Flr_1 Return Air Node Name,  !- Inlet 8 Node Name
  Corridor_Flr_3 Return Air Node Name,  !- Inlet 9 Node Name
  Banquet_Flr_6 Return Air Node Name,  !- Inlet 10 Node Name
  Dining_Flr_6 Return Air Node Name,  !- Inlet 11 Node Name
  Kitchen_Flr_6 Return Air Node Name,  !- Inlet 12 Node Name
  Corridor_Flr_6 Return Air Node Name;  !- Inlet 13 Node Name

! ***SCHEDULES***
Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  30,                      !- Field 4
  Until: 24:00,            !- Field 5
  24;                      !- Field 6

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  16,                      !- Field 4
  Until: 24:00,            !- Field 5
  21;                      !- Field 6

Schedule:Compact,
  Corr_CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  30;                      !- Field 4

Schedule:Compact,
  Corr_HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16;                      !- Field 4

Schedule:Compact,
  Guest_CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  24.;                     !- Field 4

Schedule:Compact,
  Guest_HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  21.;                     !- Field 4

Schedule:Compact,
  Kitchen_CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  30,                      !- Field 4
  Until: 24:00,            !- Field 5
  26;                      !- Field 6

Schedule:Compact,
  Kitchen_HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  16,                      !- Field 4
  Until: 24:00,            !- Field 5
  19;                      !- Field 6

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  HVACOperationSchd,       !- Name
! Used for central VAV system only, not guest rooms
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0,                       !- Field 4
  Until: 24:00,            !- Field 5
  1;                       !- Field 6

Schedule:Compact,
  MinOA_Sched,  !- Name
! Used for central VAV system only, not guest rooms
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0,                       !- Field 4
  Until: 24:00,            !- Field 5
  1;                       !- Field 6

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  13.0;                    !- Field 4

! Outline of contents: equipment, sizing & controls, loop, connections, schedules




! ***EQUIPMENT***
Boiler:HotWater,
  HeatSys1 Boiler,  !- Name
  NATURALGAS,  !- Fuel Type
  AUTOSIZE,  !- Nominal Capacity {W}
  0.705,  !- Nominal Thermal Efficiency
  ,  !- Normalized Boiler Efficiency Curve Name
  82.2000,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio
  1.2,  !- Maximum Part Load Ratio
  1.0,  !- Optimum Part Load Ratio
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  VariableFlow,  !- Boiler Flow Mode
  0.0000,  !- Parasitic Electric Load
  1.0000;  !- Sizing Factor

Chiller:Electric:EIR,
  CoolSys1 Chiller,  !- Name
  AUTOSIZE,  !- Reference Capacity {W}
  2.5,  !- Reference COP { }
  6.6700,  !- Reference Leaving Chilled Water Temperature {C}
  35.0,  !- Reference Entering Condenser Fluid Temperature {C}
  AutoSize,  !- Reference Evaporator Volumetric Water Flow Rate {m3/s}
  AutoSize,  !- Reference Condenser Volumetric Water Flow Rate {m3/s}
  TraneChillerClgCapFuncTemp,  !- Cooling Capacity Function of Temperature Curve
  TraneChillerEIRFuncTemp,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve
  TraneChillerEIRFuncPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve
  0.15,  !- Minimum Part Load Ratio
  1.0,  !- Maximum Part Load Ratio
  0.8,  !- Optimum Part Load Ratio
  0.15,  !- Minimum Unloading Ratio
  CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Side Inlet Node
  CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Side Outlet Node
  CoolSys1 Chillercondenser OA inlet,  !- Condenser Side Inlet Node
  CoolSys1 Chillercondenser outlet,  !- Condenser Side Outlet Node
  AIRCOOLED,  !- Condenser Type
  ,  !- Condenser Fan Power Ratio {W/W}
  ,  !- Compressor Motor Efficiency
  2.0000,  !- Leaving Chilled Water Lower Temperature Limit {C}
  VariableFlow,  !- Chiller Flow Mode
  0.0000,  !- Design Heat Recovery Water Flow Rate {m3/s}
  ,  !- Heat Recovery Inlet Node
  ,  !- Heat Recovery Outlet Node
  1.0000;  !- Sizing Factor

Pump:VariableSpeed,
  CoolSys1 Pump,  !- Name
  CoolSys1 Supply Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
  HeatSys1 Pump,  !- Name
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name
  
PlantEquipmentList,
  CoolSys1 Equipment List,  !- Name
  Chiller:Electric:EIR,  !- Equipment 2 Object Type
  CoolSys1 Chiller;  !- Equipment 2 Name

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name
  Boiler:HotWater,  !- Equipment 2 Object Type
  HeatSys1 Boiler;  !- Equipment 2 Name

! ***SIZING & CONTROLS***
Sizing:Plant,
  CoolSys1,  !- Loop Name
  Cooling,  !- Loop Type {COOLING | HEATING}
  6.67,  !- Design Loop Exit Temperature {C}
  6.67;  !- Design Loop Temperature Difference {C}

Sizing:Plant,
  HeatSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  82.2,  !- Design Loop Exit Temperature {C}
  11.1;  !- Design Loop Temperature Difference {C}
  
SetpointManager:Scheduled,
  CoolSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  CW-Loop-Temp-Schedule,  !- Schedule Name
  CoolSys1 Supply Outlet Node;  !- Setpoint Node Name

SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  HW-Loop-Temp-Schedule,  !- Schedule Name
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name
  
PlantEquipmentOperationSchemes,
  CoolSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
  CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name
  
PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name
  
PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  100000000000000,  !- Load Range 1 Upper Limit {W}
  CoolSys1 Equipment List;  !- Priority Control 1 Equipment List Name

Curve:Biquadratic,
  TraneChillerClgCapFuncTemp,  !- Name
  1.05E+00,  !- Coefficient1 Const
  3.36E-02,  !- Coefficient2 x
  2.15E-04,  !- Coefficient3 x**2
  -5.18E-03,  !- Coefficient4 y
  -4.42E-05,  !- Coefficient5 y**2
  -2.15E-04,  !- Coefficient6 x*y
  0.0,  !- Minimum Value of x
  20.0,  !- Maximum Value of x
  0.0,  !- Minimum Value of y
  50.0;  !- Maximum Value of y
!***** Following curve from a Trane air-cooled scroll chiller *****

Curve:Biquadratic,
  TraneChillerEIRFuncTemp,  !- Name
  5.83E-01,  !- Coefficient1 Const
  -4.04E-03,  !- Coefficient2 x
  4.68E-04,  !- Coefficient3 x**2
  -2.24E-04,  !- Coefficient4 y
  4.81E-04,  !- Coefficient5 y**2
  -6.82E-04,  !- Coefficient6 x*y
  0.0,  !- Minimum Value of x
  20.0,  !- Maximum Value of x
  0.0,  !- Minimum Value of y
  50.0;  !- Maximum Value of y
!***** Following curve from a Trane air-cooled scroll chiller *****

Curve:Quadratic,
  TraneChillerEIRFuncPLR,  !- Name
  4.19E-02,  !- Coefficient1 Const
  6.25E-01,  !- Coefficient2 x
  3.23E-01,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.2;  !- Maximum Value of x
  
! ***LOOP***
PlantLoop,
  CoolSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  CoolSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  98.0,  !- Maximum Loop Temperature {C}
  1.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  CoolSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  CoolSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  CoolSys1 Supply Branches,  !- Supply Side Branch List Name
  CoolSys1 Supply Connectors,  !- Supply Side Connector List Name
  CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  CoolSys1 Demand Branches,  !- Demand Side Branch List Name
  CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

PlantLoop,
  HeatSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}


! ***CONNECTIONS***
BranchList,
  CoolSys1 Demand Branches,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
  CoolSys1 Demand Load Branch 1,  !- Name 2 Name
  CoolSys1 Demand Load Branch 2,  !- Name 3 Name
  CoolSys1 Demand Load Branch 3,  !- Name 4 Name
  CoolSys1 Demand Load Branch 4,  !- Name 5 Name
  CoolSys1 Demand Load Branch 5,  !- Name 6 Name
  CoolSys1 Demand Load Branch 6,  !- Name 7 Name
  CoolSys1 Demand Load Branch 7,  !- Name 8 Name
  CoolSys1 Demand Load Branch 8,  !- Name 9 Name
  CoolSys1 Demand Load Branch 9,  !- Name 10 Name
  CoolSys1 Demand Load Branch 10,  !- Name 11 Name
  CoolSys1 Demand Load Branch 11,  !- Name 12 Name
  CoolSys1 Demand Load Branch 12,  !- Name 13 Name
  CoolSys1 Demand Bypass Branch,  !- Name 14 Name
  CoolSys1 Demand Outlet Branch;  !- Name 15 Name

BranchList,
  CoolSys1 Supply Branches,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
  CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
  CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  HeatSys1 Demand Branches,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  HeatSys1 Demand Load Branch 1,  !- Name 2 Name
  HeatSys1 Demand Load Branch 2,  !- Name 3 Name
  HeatSys1 Demand Load Branch 3,  !- Name 4 Name
  HeatSys1 Demand Load Branch 4,  !- Name 5 Name
  HeatSys1 Demand Load Branch 5,  !- Name 6 Name
  HeatSys1 Demand Load Branch 6,  !- Name 7 Name
  HeatSys1 Demand Load Branch 7,  !- Name 8 Name
  HeatSys1 Demand Load Branch 8,  !- Name 9 Name
  HeatSys1 Demand Load Branch 9,  !- Name 10 Name
  HeatSys1 Demand Load Branch 10,  !- Name 11 Name
  HeatSys1 Demand Load Branch 11,  !- Name 12 Name
  HeatSys1 Demand Load Branch 12,  !- Name 13 Name
  HeatSys1 Demand Load Branch 13,  !- Name 14 Name
  HeatSys1 Demand Load Branch 14,  !- Name 15 Name
  HeatSys1 Demand Load Branch 15,  !- Name 16 Name
  HeatSys1 Demand Load Branch 16,  !- Name 17 Name
  HeatSys1 Demand Load Branch 17,  !- Name 18 Name
  HeatSys1 Demand Load Branch 18,  !- Name 19 Name
  HeatSys1 Demand Load Branch 19,  !- Name 20 Name
  HeatSys1 Demand Load Branch 20,  !- Name 21 Name
  HeatSys1 Demand Load Branch 21,  !- Name 22 Name
  HeatSys1 Demand Load Branch 22,  !- Name 23 Name
  HeatSys1 Demand Load Branch 23,  !- Name 24 Name
  HeatSys1 Demand Load Branch 24,  !- Name 25 Name
  HeatSys1 Demand Load Branch 25,  !- Name 26 Name
  HeatSys1 Demand Bypass Branch,  !- Name 27 Name
  HeatSys1 Demand Outlet Branch;  !- Name 28 Name

BranchList,
  HeatSys1 Supply Branches,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  CoolSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  CoolSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  CoolSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 1 Object Type
  Room_1_Flr_3 fan coilCool Coil,  !- Component 1 Name
  Room_1_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Room_1_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  CoolSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 10 Object Type
  VAV WITH REHEAT_CoolC,  !- Component 10 Name
  VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Component 10 Inlet Node Name
  VAV WITH REHEAT_CoolCDemand Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  CoolSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 11 Object Type
  FLR_3_DOAS_CoolC,  !- Component 11 Name
  FLR_3_DOAS_CoolCDemand Inlet Node,  !- Component 11 Inlet Node Name
  FLR_3_DOAS_CoolCDemand Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  CoolSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 12 Object Type
  FLR_6_DOAS_CoolC,  !- Component 12 Name
  FLR_6_DOAS_CoolCDemand Inlet Node,  !- Component 12 Inlet Node Name
  FLR_6_DOAS_CoolCDemand Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  CoolSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 2 Object Type
  Room_2_Flr_3 fan coilCool Coil,  !- Component 2 Name
  Room_2_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 2 Inlet Node Name
  Room_2_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  CoolSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 3 Object Type
  Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Component 3 Name
  Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 3 Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  CoolSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 4 Object Type
  Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Component 4 Name
  Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 4 Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  CoolSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 5 Object Type
  Room_5_Flr_3 fan coilCool Coil,  !- Component 5 Name
  Room_5_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 5 Inlet Node Name
  Room_5_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  CoolSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 6 Object Type
  Room_6_Flr_3 fan coilCool Coil,  !- Component 6 Name
  Room_6_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 6 Inlet Node Name
  Room_6_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  CoolSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 7 Object Type
  Room_1_Flr_6 fan coilCool Coil,  !- Component 7 Name
  Room_1_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Component 7 Inlet Node Name
  Room_1_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  CoolSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 8 Object Type
  Room_2_Flr_6 fan coilCool Coil,  !- Component 8 Name
  Room_2_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Component 8 Inlet Node Name
  Room_2_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  CoolSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 9 Object Type
  Room_3_Mult9_Flr_6 fan coilCool Coil,  !- Component 9 Name
  Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Component 9 Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  CoolSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  CoolSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Chiller:Electric:EIR,  !- Component 2 Object Type
  CoolSys1 Chiller,  !- Component 2 Name
  CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 2 Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  CoolSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  CoolSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  CoolSys1 Pump,  !- Component 1 Name
  CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  CoolSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 1 Object Type
  Basement VAV Box Reheat Coil,  !- Component 1 Name
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 10 Object Type
  Room_2_Flr_3 fan coilHeat Coil,  !- Component 10 Name
  Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 10 Inlet Node Name
  Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 11 Object Type
  Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Component 11 Name
  Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 11 Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 12 Object Type
  Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Component 12 Name
  Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 12 Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 13 Object Type
  Room_5_Flr_3 fan coilHeat Coil,  !- Component 13 Name
  Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 13 Inlet Node Name
  Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 14 Object Type
  Room_6_Flr_3 fan coilHeat Coil,  !- Component 14 Name
  Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 14 Inlet Node Name
  Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 15 Object Type
  Corridor_Flr_3 VAV Box Reheat Coil,  !- Component 15 Name
  Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 15 Inlet Node Name
  Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 16 Object Type
  Room_1_Flr_6 fan coilHeat Coil,  !- Component 16 Name
  Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Component 16 Inlet Node Name
  Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Component 16 Outlet Node Name
  Active;  !- Component 16 Control Type

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 17 Object Type
  Room_2_Flr_6 fan coilHeat Coil,  !- Component 17 Name
  Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Component 17 Inlet Node Name
  Room_2_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Component 17 Outlet Node Name
  Active;  !- Component 17 Control Type

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 18 Object Type
  Room_3_Mult9_Flr_6 fan coilHeat Coil,  !- Component 18 Name
  Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Component 18 Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Component 18 Outlet Node Name
  Active;  !- Component 18 Control Type

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 19 Object Type
  Banquet_Flr_6 VAV Box Reheat Coil,  !- Component 19 Name
  Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 19 Inlet Node Name
  Banquet_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 19 Outlet Node Name
  Active;  !- Component 19 Control Type

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 2 Object Type
  Retail_1_Flr_1 VAV Box Reheat Coil,  !- Component 2 Name
  Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 2 Inlet Node Name
  Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 20 Object Type
  Dining_Flr_6 VAV Box Reheat Coil,  !- Component 20 Name
  Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 20 Inlet Node Name
  Dining_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 20 Outlet Node Name
  Active;  !- Component 20 Control Type

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 21 Object Type
  Kitchen_Flr_6 VAV Box Reheat Coil,  !- Component 21 Name
  Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 21 Inlet Node Name
  Kitchen_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 21 Outlet Node Name
  Active;  !- Component 21 Control Type

Branch,
  HeatSys1 Demand Load Branch 22,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 22 Object Type
  Corridor_Flr_6 VAV Box Reheat Coil,  !- Component 22 Name
  Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 22 Inlet Node Name
  Corridor_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 22 Outlet Node Name
  Active;  !- Component 22 Control Type

Branch,
  HeatSys1 Demand Load Branch 23,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 23 Object Type
  VAV WITH REHEAT_HeatC,  !- Component 23 Name
  VAV WITH REHEAT_HeatCDemand Inlet Node,  !- Component 23 Inlet Node Name
  VAV WITH REHEAT_HeatCDemand Outlet Node,  !- Component 23 Outlet Node Name
  Active;  !- Component 23 Control Type

Branch,
  HeatSys1 Demand Load Branch 24,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 24 Object Type
  FLR_3_DOAS_HeatC,  !- Component 24 Name
  FLR_3_DOAS_HeatCDemand Inlet Node,  !- Component 24 Inlet Node Name
  FLR_3_DOAS_HeatCDemand Outlet Node,  !- Component 24 Outlet Node Name
  Active;  !- Component 24 Control Type

Branch,
  HeatSys1 Demand Load Branch 25,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 25 Object Type
  FLR_6_DOAS_HeatC,  !- Component 25 Name
  FLR_6_DOAS_HeatCDemand Inlet Node,  !- Component 25 Inlet Node Name
  FLR_6_DOAS_HeatCDemand Outlet Node,  !- Component 25 Outlet Node Name
  Active;  !- Component 25 Control Type

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 3 Object Type
  Retail_2_Flr_1 VAV Box Reheat Coil,  !- Component 3 Name
  Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 3 Inlet Node Name
  Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 4 Object Type
  Mech_Flr_1 VAV Box Reheat Coil,  !- Component 4 Name
  Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 4 Inlet Node Name
  Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 5 Object Type
  Storage_Flr_1 VAV Box Reheat Coil,  !- Component 5 Name
  Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 5 Inlet Node Name
  Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 6 Object Type
  Laundry_Flr_1 VAV Box Reheat Coil,  !- Component 6 Name
  Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 6 Inlet Node Name
  Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 7 Object Type
  Cafe_Flr_1 VAV Box Reheat Coil,  !- Component 7 Name
  Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 7 Inlet Node Name
  Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 8 Object Type
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 8 Name
  Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 8 Inlet Node Name
  Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 9 Object Type
  Room_1_Flr_3 fan coilHeat Coil,  !- Component 9 Name
  Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 9 Inlet Node Name
  Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Boiler:HotWater,  !- Component 2 Object Type
  HeatSys1 Boiler,  !- Component 2 Name
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 2 Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  HeatSys1 Pump,  !- Component 1 Name
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

OutdoorAir:Node,
  CoolSys1 Chillercondenser OA inlet;  !- Name

ConnectorList,
  CoolSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  CoolSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  CoolSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  CoolSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  CoolSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  CoolSys1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Supply Mixer;  !- Connector 2 Name
  
Connector:Splitter,
  CoolSys1 Demand Splitter,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  CoolSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  CoolSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  CoolSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  CoolSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  CoolSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  CoolSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  CoolSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  CoolSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  CoolSys1 Demand Bypass Branch;  !- Outlet Branch 13 Name

Connector:Splitter,
  CoolSys1 Supply Splitter,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 26 Name

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  
Connector:Mixer,
  CoolSys1 Demand Mixer,  !- Name
  CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  CoolSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  CoolSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  CoolSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  CoolSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  CoolSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  CoolSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  CoolSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  CoolSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  CoolSys1 Demand Bypass Branch;  !- Inlet Branch 13 Name

Connector:Mixer,
  CoolSys1 Supply Mixer,  !- Name
  CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 26 Name

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  
Pipe:Adiabatic,
  CoolSys1 Demand Bypass Pipe,  !- Name
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Inlet Pipe,  !- Name
  CoolSys1 Demand Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Outlet Pipe,  !- Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Equipment Bypass Pipe,  !- Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Outlet Pipe,  !- Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SCHEDULES***
Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4
  
Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4
  
Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4



Curve:Quadratic,
  RACK1_RackCOPfTCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACK1_RackCondFanCurve2,  !- Name
  0.0000,  !- Coefficient1 Constant
  0.0286,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACK2_RackCOPfTCurve,  !- Name
  1.0000,  !- Coefficient1 Constant
  0.0000,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  50.0000;  !- Maximum Value of x

Curve:Cubic,
  Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Curve:Cubic,
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,  !- Coefficient1 Constant
  0.001078032,  !- Coefficient2 x
  0.0000602558,  !- Coefficient3 x**2
  0.00000123732,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x
 
OutdoorAir:Node,
  RACK1_condenserInlet;  !- Name

OutdoorAir:Node,
  RACK2_condenserInlet;  !- node name

Refrigeration:Case,
  Kitchen_Flr_6_Case:1_WALKINFREEZER,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Kitchen_Flr_6,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  367.0000,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.4000,  !- Rated Runtime Fraction
  7.3200,  !- Case Length {m}
  -23.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  34.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  34.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  16.4000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  273.0000,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Kitchen_Flr_6,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  734.0000,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0800,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  3.6600,  !- Case Length {m}
  2.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  55.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  55.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  33.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0.0000,  !- Case Defrost Power per Unit Length {W/m}
  NONE,  !- Case Defrost Type {*******}
  ,  !- Case Defrost Schedule Name
  ,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Refrigeration:CompressorRack,
  RACK1,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  1.5000,  !- Design Compressor Rack COP {W/W}
  RACK1_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  350.0000,  !- Design Condenser Fan Power {W}
  RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK1_condenserInlet,  !- Condenser Air Inlet Node Name
  Low Temp Refrigeration,  !- End-Use Subcategory
  Kitchen_Flr_6_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or CaseList Name

Refrigeration:CompressorRack,
  RACK2,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  3.0000,  !- Design Compressor Rack COP {W/W}
  RACK2_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  350.0000,  !- Design Condenser Fan Power {W}
  ,  !- Condenser Fan Power As Function Of Temperature Curve
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK2_condenserInlet,  !- Condenser Air Inlet Node Name
  Med Temp Refrigeration,  !- End-Use Subcategory
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or CaseList Name

Schedule:Compact,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.4,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Schedule:Compact,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For: Tuesday Friday,  !- Complex field #2
  Until: 4:00, 0.0,  !- Complex field #3
  Until: 5:00, 725.0,  !- Complex field #4
  Until: 6:00, 417.0,  !- Complex field #5
  Until: 7:00, 290.0,  !- Complex field #6
  Until: 24:00, 0.0,  !- Complex field #7
  For: AllOtherDays,  !- Complex field #8
  Until: 4:00, 0.0,  !- Complex field #9
  Until: 5:00, 125.0,  !- Complex field #10
  Until: 6:00, 117.0,  !- Complex field #11
  Until: 7:00, 90.0,  !- Complex field #12
  Until: 19:00, 0.0,  !- Complex field #13
  Until: 20:00, 125.0,  !- Complex field #14
  Until: 21:00, 117.0,  !- Complex field #15
  Until: 22:00, 90.0,  !- Complex field #16
  Until: 24:00, 0.0;  !- Complex field #17

Schedule:Compact,
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 6:00, 0.0,  !- Complex field #3
  Until: 7:00, 50.0,  !- Complex field #4
  Until: 9:00, 70.0,  !- Complex field #5
  Until: 10:00, 80.0,  !- Complex field #6
  Until: 11:00, 70.0,  !- Complex field #7
  Until: 13:00, 50.0,  !- Complex field #8
  Until: 14:00, 80.0,  !- Complex field #9
  Until: 15:00, 90.0,  !- Complex field #10
  Until: 16:00, 80.0,  !- Complex field #11
  Until: 24:00, 0.0;  !- Complex field #12
! Service water heating to mixed, 528-gallon gas-fired tank 
! Outline of contents: equipment, sizing & controls, loop, connections, schedules

! ***SWH EQUIPMENT***
WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  2.0,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.78,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name
  
WaterUse:Equipment,
  Kitchen_Flr_6 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  0.0001399,  !- Peak Flow Rate {m3/s}
  Kitchen_SWH_SCH,  !- Flow Rate Fraction Schedule Name
Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Kitchen_Flr_6,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Laundry_Flr_1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  0.0001647,  !- Peak Flow Rate {m3/s}
  LaundryRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
Laundry Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Laundry_Flr_1,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Room_1_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.314e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_1_Flr_3,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Room_1_Flr_6 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.314e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_1_Flr_6,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Room_2_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.314e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_2_Flr_3,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Room_2_Flr_6 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.314e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_2_Flr_6,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Room_3_Mult19_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.4966e-005,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_3_Mult19_Flr_3,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Room_3_Mult9_Flr_6 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.1826e-005,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_3_Mult9_Flr_6,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Room_4_Mult19_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.4966e-005,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_4_Mult19_Flr_3,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Room_5_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.314e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_5_Flr_3,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Room_6_Flr_3 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.314e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
Water Equipment Temp Sched,  !- Target Temperature Schedule Name
Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Room_6_Flr_3,  !- Zone Name
Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name

! ***SWH SIZING & CONTROLS***
Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name
  
! ***SWH LOOP***
PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

! ***SWH CONNECTIONS***
BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Load Branch 3,  !- Name 4 Name
  SWHSys1 Demand Load Branch 4,  !- Name 5 Name
  SWHSys1 Demand Load Branch 5,  !- Name 6 Name
  SWHSys1 Demand Load Branch 6,  !- Name 7 Name
  SWHSys1 Demand Load Branch 7,  !- Name 8 Name
  SWHSys1 Demand Load Branch 8,  !- Name 9 Name
  SWHSys1 Demand Load Branch 9,  !- Name 10 Name
  SWHSys1 Demand Load Branch 10,  !- Name 11 Name
  SWHSys1 Demand Load Branch 11,  !- Name 12 Name
  SWHSys1 Demand Bypass Branch,  !- Name 13 Name
  SWHSys1 Demand Outlet Branch;  !- Name 14 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 1 Object Type
  Laundry_Flr_1 Water Equipment,  !- Component 1 Name
  Laundry_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Laundry_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 10 Object Type
  Room_3_Mult9_Flr_6 Water Equipment,  !- Component 10 Name
  Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,  !- Component 10 Inlet Node Name
  Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  SWHSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 11 Object Type
  Kitchen_Flr_6 Water Equipment,  !- Component 11 Name
  Kitchen_Flr_6 Water Equipment Water Inlet Node,  !- Component 11 Inlet Node Name
  Kitchen_Flr_6 Water Equipment Water Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 2 Object Type
  Room_1_Flr_3 Water Equipment,  !- Component 2 Name
  Room_1_Flr_3 Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name
  Room_1_Flr_3 Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 3 Object Type
  Room_2_Flr_3 Water Equipment,  !- Component 3 Name
  Room_2_Flr_3 Water Equipment Water Inlet Node,  !- Component 3 Inlet Node Name
  Room_2_Flr_3 Water Equipment Water Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  SWHSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 4 Object Type
  Room_3_Mult19_Flr_3 Water Equipment,  !- Component 4 Name
  Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Component 4 Inlet Node Name
  Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  SWHSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 5 Object Type
  Room_4_Mult19_Flr_3 Water Equipment,  !- Component 5 Name
  Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Component 5 Inlet Node Name
  Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  SWHSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 6 Object Type
  Room_5_Flr_3 Water Equipment,  !- Component 6 Name
  Room_5_Flr_3 Water Equipment Water Inlet Node,  !- Component 6 Inlet Node Name
  Room_5_Flr_3 Water Equipment Water Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  SWHSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 7 Object Type
  Room_6_Flr_3 Water Equipment,  !- Component 7 Name
  Room_6_Flr_3 Water Equipment Water Inlet Node,  !- Component 7 Inlet Node Name
  Room_6_Flr_3 Water Equipment Water Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  SWHSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 8 Object Type
  Room_1_Flr_6 Water Equipment,  !- Component 8 Name
  Room_1_Flr_6 Water Equipment Water Inlet Node,  !- Component 8 Inlet Node Name
  Room_1_Flr_6 Water Equipment Water Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  SWHSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 9 Object Type
  Room_2_Flr_6 Water Equipment,  !- Component 9 Name
  Room_2_Flr_6 Water Equipment Water Inlet Node,  !- Component 9 Inlet Node Name
  Room_2_Flr_6 Water Equipment Water Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type
  
ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

WaterUse:Connections,
  Kitchen_Flr_6 Water Equipment,  !- Name
  Kitchen_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Kitchen_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Kitchen_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Laundry_Flr_1 Water Equipment,  !- Name
  Laundry_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Laundry_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Laundry_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Room_1_Flr_3 Water Equipment,  !- Name
  Room_1_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_1_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_1_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Room_1_Flr_6 Water Equipment,  !- Name
  Room_1_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_1_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_1_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Room_2_Flr_3 Water Equipment,  !- Name
  Room_2_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_2_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_2_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Room_2_Flr_6 Water Equipment,  !- Name
  Room_2_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_2_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_2_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Room_3_Mult19_Flr_3 Water Equipment,  !- Name
  Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_3_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Room_3_Mult9_Flr_6 Water Equipment,  !- Name
  Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_3_Mult9_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Room_4_Mult19_Flr_3 Water Equipment,  !- Name
  Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_4_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Room_5_Flr_3 Water Equipment,  !- Name
  Room_5_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_5_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_5_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Room_6_Flr_3 Water Equipment,  !- Name
  Room_6_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Room_6_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Room_6_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 12 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 12 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name
!***** Plant Loop: HeatSys1 *****

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***
Schedule:Compact,
  Kitchen_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.45,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.4,                     !- Field 20
  Until: 12:00,            !- Field 21
  0.45,                    !- Field 22
  Until: 13:00,            !- Field 23
  0.4,                     !- Field 24
  Until: 14:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.3,                     !- Field 28
  Until: 18:00,            !- Field 29
  0.4,                     !- Field 30
  Until: 19:00,            !- Field 31
  0.55,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.6,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.5,                     !- Field 36
  Until: 22:00,            !- Field 37
  0.55,                    !- Field 38
  Until: 23:00,            !- Field 39
  0.45,                    !- Field 40
  Until: 24:00,            !- Field 41
  0.25,                    !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,            !- Field 44
  0.2,                     !- Field 45
  Until: 04:00,            !- Field 46
  0.15,                    !- Field 47
  Until: 05:00,            !- Field 48
  0.2,                     !- Field 49
  Until: 06:00,            !- Field 50
  0.25,                    !- Field 51
  Until: 07:00,            !- Field 52
  0.4,                     !- Field 53
  Until: 10:00,            !- Field 54
  0.5,                     !- Field 55
  Until: 11:00,            !- Field 56
  0.45,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.5,                     !- Field 59
  Until: 14:00,            !- Field 60
  0.45,                    !- Field 61
  Until: 16:00,            !- Field 62
  0.4,                     !- Field 63
  Until: 17:00,            !- Field 64
  0.35,                    !- Field 65
  Until: 18:00,            !- Field 66
  0.4,                     !- Field 67
  Until: 20:00,            !- Field 68
  0.55,                    !- Field 69
  Until: 21:00,            !- Field 70
  0.5,                     !- Field 71
  Until: 22:00,            !- Field 72
  0.55,                    !- Field 73
  Until: 23:00,            !- Field 74
  0.4,                     !- Field 75
  Until: 24:00,            !- Field 76
  0.3,                     !- Field 77
  For: Sunday Holidays AllOtherDays,  !- Field 78
  Until: 01:00,            !- Field 79
  0.25,                    !- Field 80
  Until: 05:00,            !- Field 81
  0.2,                     !- Field 82
  Until: 06:00,            !- Field 83
  0.3,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.5,                     !- Field 86
  Until: 10:00,            !- Field 87
  0.55,                    !- Field 88
  Until: 12:00,            !- Field 89
  0.5,                     !- Field 90
  Until: 14:00,            !- Field 91
  0.4,                     !- Field 92
  Until: 17:00,            !- Field 93
  0.3,                     !- Field 94
  Until: 18:00,            !- Field 95
  0.4,                     !- Field 96
  Until: 20:00,            !- Field 97
  0.5,                     !- Field 98
  Until: 21:00,            !- Field 99
  0.4,                     !- Field 100
  Until: 22:00,            !- Field 101
  0.5,                     !- Field 102
  Until: 23:00,            !- Field 103
  0.4,                     !- Field 104
  Until: 24:00,            !- Field 105
  0.2;                     !- Field 106

Schedule:Compact,
  GuestRoom_SWH_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.20,                    !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.35,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.60,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.80,                    !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.40,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.30,                    !- Field 20
  Until: 17:00,            !- Field 21
  0.20,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.30,                    !- Field 24
  Until: 19:00,            !- Field 25
  0.55,                    !- Field 26
  Until: 21:00,            !- Field 27
  0.40,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.60,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.45,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.25,                    !- Field 34
  For: AllOtherDays,       !- Field 35
  Until: 01:00,            !- Field 36
  0.2,                     !- Field 37
  Until: 04:00,            !- Field 38
  0.15,                    !- Field 39
  Until: 05:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 06:00,            !- Field 42
  0.25,                    !- Field 43
  Until: 07:00,            !- Field 44
  0.35,                    !- Field 45
  Until: 08:00,            !- Field 46
  0.60,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.80,                    !- Field 49
  Until: 10:00,            !- Field 50
  0.55,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.40,                    !- Field 53
  Until: 12:00,            !- Field 54
  0.30,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.20,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.25,                    !- Field 59
  Until: 19:00,            !- Field 60
  0.30,                    !- Field 61
  Until: 22:00,            !- Field 62
  0.40,                    !- Field 63
  Until: 23:00,            !- Field 64
  0.60,                    !- Field 65
  Until: 24:00,            !- Field 66
  0.35;                    !- Field 67

Schedule:Compact,
  LaundryRoom_SWH_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 15
  0.0;                     !- Field 16

Schedule:Compact,
Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
Laundry Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4

! ***ECONOMICS***


!  CA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  PGE_A-1SmallGeneralService, Source T.A.P. effective 2004-12-01
!  PGE_A-10MediumGeneralDemandService, Source T.A.P. effective 2004-12-01
!  PGE_E-19_MediumGeneralTOUDemandService, Source http://www.pge.com/tariffs/pdf/E-19.pdf, effective 2004-03-01

Schedule:Compact,
  PGESeasonsSchedule,      !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 4/30,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  PGETOUSched,             !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 4/30,           !- Field 1
  For: WeekDays,           !- Field 2
  Until: 8:30,             !- Field 3
  3,                       !- Field 4
  Until: 21:30,            !- Field 5
  4,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3,                       !- Field 11
  Through: 10/31,          !- Field 12
  For: WeekDays,           !- Field 13
  Until: 8:30,             !- Field 14
  3,                       !- Field 15
  Until: 12:00,            !- Field 16
  4,                       !- Field 17
  Until: 18:00,            !- Field 18
  1,                       !- Field 19
  Until: 21:30,            !- Field 20
  4,                       !- Field 21
  Until: 24:00,            !- Field 22
  3,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  3,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: WeekDays,           !- Field 28
  Until: 10:00,            !- Field 29
  3,                       !- Field 30
  Until: 22:00,            !- Field 31
  1,                       !- Field 32
  Until: 24:00,            !- Field 33
  3,                       !- Field 34
  For: AllOtherDays,       !- Field 35
  Until: 24:00,            !- Field 36
  3;                       !- Field 37
 
UtilityCost:Tariff,
  PGE_E-19_MediumGeneralTOUDemandService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  PGETOUSched,             !- Time of Use Period Schedule Name
  PGESeasonsSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  174.88,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakDemandCharge,!- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  PeakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  13.51;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerMidPeakDemandCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  MidPeakDemand,           !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.75;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDemandCharge,      !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterMidPeakDemandCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  MidPeakDemand,           !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.69;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerPeakEnergyCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.15746;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerMidPeakEnergyCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  MidPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.09613;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakEnergyCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.08203;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterMidPeakEnergyCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  MidPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.10181;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakEnergyCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.08203;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  subtotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  PGE_E-19_MediumGeneralTOUDemandService
 
UtilityCost:Tariff,
  PGE_A-10MediumGeneralDemandService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  PGESeasonsSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  67.64,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerEnergyCharge,      !- Charge Variable Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.1416;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Charge Variable Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.1030;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDemandCharge,      !- Charge Variable Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.56;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Charge Variable Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.58;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  subtotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  PGE_A-10MediumGeneralDemandService,
 
UtilityCost:Tariff,
  PGE_A-1SmallGeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  PGESeasonsSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  7.31,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerEnergyCharge,      !- Charge Variable Name
  PGE_A-1SmallGeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.1794;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Charge Variable Name
  PGE_A-1SmallGeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.1179;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  PGE_A-1SmallGeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MaxEnergy4200kwh,        !- Name
  PGE_A-1SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  4200,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PGE_A-1SmallGeneralService,  !- Tariff Name
  subtotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  PGE_A-1SmallGeneralService
 
UtilityCost:Tariff,
  CA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  CA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  CA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  CA_MonthlyGasRates,      !- Name
  CA_EIAMonthlyRateGas,    !- Tariff Name
  9.37,                    !- January Value
  8.88,                    !- February Value
  8.20,                    !- March Value
  7.29,                    !- April Value
  7.82,                    !- May Value
  8.26,                    !- June Value
  8.23,                    !- July Value
  8.21,                    !- August Value
  7.90,                    !- September Value
  8.09,                    !- October Value
  7.64,                    !- November Value
  8.43;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Electricity:Building, HOURLY;
Output:Meter, ElectricityNet:Facility, HOURLY;
Output:Meter, Electricity:HVAC, HOURLY;
Output:Meter, Gas:Facility, HOURLY;

! These won't take up many columns in csv file, so they go first.
Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
!Output:Variable,*,Boiler Gas Consumption,HOURLY; !- HVAC Sum [J]
!Output:Variable,*,Boiler Water Inlet Temp,HOURLY; !- HVAC Average [C]
!Output:Variable,*,Boiler Water Outlet Temp,HOURLY; !- HVAC Average [C]
!Output:Variable,*,Boiler Part-Load Ratio,HOURLY; !- HVAC Average []
!Output:Variable,*,Chiller Part Load Ratio,HOURLY; !- HVAC Average []
!Output:Variable,*,Chiller Electric Consumption,HOURLY; !- HVAC Sum [J]
!Output:Variable,*,Chiller COP,HOURLY; !- HVAC Average [W/W]
!Output:Variable,*,Plant Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
!Output:Variable,*,Plant Loop Cooling Demand,HOURLY; !- HVAC Average [W]
!Output:Variable,*,Plant Loop Heating Demand,HOURLY; !- HVAC Average [W]
!Output:Variable,*,Plant Loop InletNode Flowrate,HOURLY; !- HVAC Average [kg/s]
!Output:Variable,*,Plant Loop InletNode Temperature,HOURLY; !- HVAC Average [C]
!Output:Variable,*,Plant Loop OutletNode Temperature,HOURLY; !- HVAC Average [C]
!Output:Variable,*,Plant Loop Unmet Demand,HOURLY; !- HVAC Average [W]

! These may take up a lot of columns in the csv file.
!Output:Variable,*,Air Loop Heating Coil Hot Water Consumption,HOURLY; !- HVAC Sum [J]
!Output:Variable,*,Humidifier Electric Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]
!Output:Variable,*,System Node Setpoint Temp,HOURLY; !- HVAC Average [C]
!Output:Variable,*,System Node Temp,HOURLY; !- HVAC Average [C]
!Output:Variable,*,System Node Volume Flow Rate Standard Density,HOURLY; !- HVAC Average [m3/s]
!Output:Variable,*,Zone Mean Air Temperature,HOURLY; !- Zone Average [C]
!Output:Variable,*,Schedule Value,HOURLY; !- Zone Average []

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,!- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,       !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,               !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Ventilation Load Components,  !- Name
  3,                       !- Digits After Decimal
  Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Cooling,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Outdoor Wet Bulb,        !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Outdoor Dry Bulb,        !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Outdoor Wet Bulb,        !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Heating,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
Output:Table:Monthly,
  Building Loads - Electric,  !- Name
  2,                       !- Digits After Decimal
  Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Space Loads,             !- Name
  2,                       !- Digits After Decimal
  Zone People Total Heat Gain,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
Output:Table:Monthly,
  Energy Consumption - Electricity & Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  Electricity:Building,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Building,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Gas:Building,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Gas:Building,            !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Building Energy Performance - Electricity,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,     !- Variable or Meter 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,  !- Variable or Meter 11 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,!- Variable or Meter 12 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,!- Variable or Meter 13 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,!- Variable or Meter 14 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
Output:Table:Monthly,
  Building Energy Performance - Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  InteriorEquipment:Gas,   !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:Gas,             !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,        !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,        !- Variable or Meter 6 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Peak Energy End-Use - Electricity Part 1,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 8
 
! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!  California electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.095,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  8.667E+01,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  6.750E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.528E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.417E-02,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.756E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  8.083E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.944E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.119E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.611E-07,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  8.750E-07,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  4.877155,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 




