    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220589E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.547936E+08</td>
    <td align="right">0.165212E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211209E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.213097E+08</td>
    <td align="right">0.181289E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148016E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.154516E+09</td>
    <td align="right">0.745904E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.663474E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.236649E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.391433E+10</td>
    <td align="right">0.593863E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   77363.781</td>
    <td align="right">0.462722E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.118143E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287378E+09</td>
    <td align="right">0.710012E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1114899.426</td>
    <td align="right">0.772311E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.294235E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.675891E+08</td>
    <td align="right">0.117148E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  575498.480</td>
    <td align="right">0.117553E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.437809E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572504E+08</td>
    <td align="right">0.139544E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  156842.735</td>
    <td align="right">0.100335E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.198696E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159756E+09</td>
    <td align="right">0.798028E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  683787.227</td>
    <td align="right">0.801940E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.811630E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.793819E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.235400E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159691E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.146810E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211421E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.462617E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.107040E+09</td>
    <td align="right">0.241990E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   24075.609</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114152E+12</td>
    <td align="right">0.413435E+11</td>
    <td align="right">0.462617E+08</td>
    <td align="right"> 2608391.649</td>
    <td align="right">0.472314E+11</td>
    <td align="right">0.214999E+10</td>
    <td align="right">0.557191E+09</td>
    <td align="right">   24075.609</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.572504E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.146810E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220589E+11</td>
    <td align="right">0.139544E+11</td>
    <td align="right">0.462617E+08</td>
    <td align="right"> 1114899.426</td>
    <td align="right">0.117553E+11</td>
    <td align="right">0.165212E+10</td>
    <td align="right">0.294235E+09</td>
    <td align="right">   24075.609</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_BOTTOM></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264086E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.475848E+08</td>
    <td align="right">0.128529E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251632E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.274228E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186147E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.898565E+08</td>
    <td align="right">0.955838E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.851451E+10</td>
    <td align="right">0.422561E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  558927.525</td>
    <td align="right">0.168500E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.232508E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.265236E+10</td>
    <td align="right">0.257146E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.133361E+08</td>
    <td align="right">0.257443E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.262478E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343470E+09</td>
    <td align="right">0.875215E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8203587.745</td>
    <td align="right">0.640084E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.523544E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.924549E+08</td>
    <td align="right">0.141533E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2079641.589</td>
    <td align="right">0.103553E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.102423E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.881385E+08</td>
    <td align="right">0.160752E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  717332.039</td>
    <td align="right">0.891956E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.381453E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190890E+09</td>
    <td align="right">0.988039E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2244501.196</td>
    <td align="right">0.684290E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.141068E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.866983E+10</td>
    <td align="right">0.583919E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3791016.650</td>
    <td align="right">0.167288E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.149756E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194757E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6176991.788</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249509E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.116662E+09</td>
    <td align="right">0.237222E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135165E+12</td>
    <td align="right">0.524390E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.309311E+08</td>
    <td align="right">0.387112E+11</td>
    <td align="right">0.189232E+10</td>
    <td align="right">0.516002E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.881385E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264086E+11</td>
    <td align="right">0.160752E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.133361E+08</td>
    <td align="right">0.103553E+11</td>
    <td align="right">0.128529E+10</td>
    <td align="right">0.262478E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_MID></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261808E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.550397E+09</td>
    <td align="right">0.230503E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.252695E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.100743E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191914E+12</td>
    <td align="right">0.617056E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.877172E+09</td>
    <td align="right">0.973747E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.812737E+11</td>
    <td align="right">0.508117E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.235877E+08</td>
    <td align="right">0.178220E+11</td>
    <td align="right">0.503271E+09</td>
    <td align="right">0.778352E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310023E+11</td>
    <td align="right">0.256581E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.107419E+09</td>
    <td align="right">0.302377E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.217424E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.344625E+10</td>
    <td align="right">0.927716E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.797128E+08</td>
    <td align="right">0.676530E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.518876E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.844935E+09</td>
    <td align="right">0.147838E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.233058E+08</td>
    <td align="right">0.109686E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.110957E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.902595E+09</td>
    <td align="right">0.168179E+12</td>
    <td align="right">       0.000</td>
    <td align="right"> 4623859.642</td>
    <td align="right">0.951868E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.316761E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.213777E+10</td>
    <td align="right">0.102110E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.159011E+08</td>
    <td align="right">0.792631E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.104223E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.850469E+11</td>
    <td align="right">0.573736E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.482658E+08</td>
    <td align="right">0.194206E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.192232E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198946E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.854036E+08</td>
    <td align="right">0.419823E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249771E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.130919E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.131961E+10</td>
    <td align="right">0.847230E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1321813.079</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135979E+13</td>
    <td align="right">0.547436E+12</td>
    <td align="right">0.130919E+09</td>
    <td align="right">0.302816E+09</td>
    <td align="right">0.422102E+12</td>
    <td align="right">0.434937E+11</td>
    <td align="right">0.564064E+11</td>
    <td align="right"> 1321813.079</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.844935E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.261808E+12</td>
    <td align="right">0.168179E+12</td>
    <td align="right">0.130919E+09</td>
    <td align="right">0.107419E+09</td>
    <td align="right">0.109686E+12</td>
    <td align="right">0.230503E+11</td>
    <td align="right">0.217424E+11</td>
    <td align="right"> 1321813.079</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_TOP></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.876201E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.349138E+08</td>
    <td align="right">0.863488E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.764450E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  218055.312</td>
    <td align="right">0.821715E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.876752E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2788.275</td>
    <td align="right">0.357983E+08</td>
    <td align="right">0.231900E+10</td>
    <td align="right"> 3294740.143</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423260E+10</td>
    <td align="right">0.289277E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1129444.921</td>
    <td align="right">0.101539E+10</td>
    <td align="right">0.741027E+09</td>
    <td align="right">0.105667E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.218980E+10</td>
    <td align="right">0.206190E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6438037.542</td>
    <td align="right">0.128009E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.594833E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173365E+09</td>
    <td align="right">0.772247E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4688425.321</td>
    <td align="right">0.208600E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.215993E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.468193E+08</td>
    <td align="right">0.122625E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1947910.395</td>
    <td align="right">0.397615E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.584425E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.459098E+08</td>
    <td align="right">0.134804E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   58824.653</td>
    <td align="right">0.291573E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7430496.098</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152350E+09</td>
    <td align="right">0.668149E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  531650.146</td>
    <td align="right">0.423303E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.236321E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.483242E+10</td>
    <td align="right">0.218528E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1106863.867</td>
    <td align="right">0.134224E+10</td>
    <td align="right">0.553567E+09</td>
    <td align="right">0.122765E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.843304E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.104653E+08</td>
    <td align="right">0.302159E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.798873E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.153983E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.416259E+08</td>
    <td align="right">0.750648E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  360416.514</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.532691E+11</td>
    <td align="right">0.427165E+11</td>
    <td align="right">0.153983E+08</td>
    <td align="right">0.159039E+08</td>
    <td align="right">0.169716E+11</td>
    <td align="right">0.309937E+11</td>
    <td align="right">0.113206E+10</td>
    <td align="right">  360416.514</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.459098E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  218055.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.876752E+10</td>
    <td align="right">0.134804E+11</td>
    <td align="right">0.153983E+08</td>
    <td align="right"> 6438037.542</td>
    <td align="right">0.423303E+10</td>
    <td align="right">0.863488E+10</td>
    <td align="right">0.594833E+09</td>
    <td align="right">  360416.514</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154216E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1761462.629</td>
    <td align="right"> 6763079.078</td>
    <td align="right">0.209439E+10</td>
    <td align="right">0.364305E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150576E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1666810.322</td>
    <td align="right">       0.000</td>
    <td align="right">0.175855E+10</td>
    <td align="right">0.387194E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148965E+10</td>
    <td align="right"> 2519716.343</td>
    <td align="right">       0.000</td>
    <td align="right"> 3392873.664</td>
    <td align="right">0.102513E+08</td>
    <td align="right">0.719623E+09</td>
    <td align="right">0.535296E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.862337E+09</td>
    <td align="right">0.246520E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1505590.044</td>
    <td align="right">0.978689E+08</td>
    <td align="right">0.198818E+09</td>
    <td align="right">0.190664E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491314E+09</td>
    <td align="right">0.695791E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2569041.957</td>
    <td align="right">0.172594E+09</td>
    <td align="right"> 6783976.639</td>
    <td align="right">0.267722E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509300E+08</td>
    <td align="right">0.244094E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1132683.918</td>
    <td align="right">0.212829E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.777723E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.187106E+08</td>
    <td align="right">0.387265E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  242903.589</td>
    <td align="right">0.514161E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9038068.953</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153679E+08</td>
    <td align="right">0.447229E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   22070.736</td>
    <td align="right">0.344013E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2660313.811</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346814E+08</td>
    <td align="right">0.296203E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  405608.946</td>
    <td align="right">0.412146E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.155897E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.794277E+09</td>
    <td align="right">0.250594E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6105333.315</td>
    <td align="right">0.140059E+09</td>
    <td align="right">0.113434E+09</td>
    <td align="right">0.790848E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155112E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4513708.234</td>
    <td align="right">  877917.118</td>
    <td align="right">0.628848E+09</td>
    <td align="right">0.757262E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152871E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4413451.375</td>
    <td align="right"> 2349284.127</td>
    <td align="right">0.121429E+08</td>
    <td align="right">0.159988E+10</td>
    <td align="right">0.586592E+09</td>
    <td align="right">   24447.261</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.988501E+10</td>
    <td align="right">0.149433E+11</td>
    <td align="right"> 4413451.375</td>
    <td align="right">0.256674E+08</td>
    <td align="right">0.192370E+10</td>
    <td align="right">0.712033E+10</td>
    <td align="right">0.398494E+10</td>
    <td align="right">   24447.261</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.153679E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   22070.736</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2660313.811</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155112E+10</td>
    <td align="right">0.447229E+10</td>
    <td align="right"> 4413451.375</td>
    <td align="right"> 6105333.315</td>
    <td align="right">0.514161E+09</td>
    <td align="right">0.209439E+10</td>
    <td align="right">0.790848E+09</td>
    <td align="right">   24447.261</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127372E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7247544.533</td>
    <td align="right">0.294429E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140776E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.246656E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194188E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  212041.610</td>
    <td align="right">0.136859E+08</td>
    <td align="right">0.809873E+09</td>
    <td align="right">0.977601E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.905798E+09</td>
    <td align="right">0.113368E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1066862.903</td>
    <td align="right">0.208286E+09</td>
    <td align="right">0.209285E+09</td>
    <td align="right">0.222105E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.436728E+09</td>
    <td align="right">0.542479E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2915734.410</td>
    <td align="right">0.287925E+09</td>
    <td align="right"> 8708708.640</td>
    <td align="right">0.384642E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.477634E+08</td>
    <td align="right">0.198907E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1815209.457</td>
    <td align="right">0.510460E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.101810E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153155E+08</td>
    <td align="right">0.355625E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  444617.453</td>
    <td align="right">0.728618E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.184799E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181256E+08</td>
    <td align="right">0.353688E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   62166.180</td>
    <td align="right">0.757864E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1182843.439</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333304E+08</td>
    <td align="right">0.160745E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  360675.127</td>
    <td align="right">0.968614E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.204129E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127618E+10</td>
    <td align="right">0.424354E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  564632.831</td>
    <td align="right">0.303217E+09</td>
    <td align="right">0.129248E+09</td>
    <td align="right">0.145339E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197604E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  728183.296</td>
    <td align="right">       0.000</td>
    <td align="right">  212474.671</td>
    <td align="right">0.990268E+09</td>
    <td align="right">       0.000</td>
    <td align="right">     147.742</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110626E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5468773.410</td>
    <td align="right">       0.000</td>
    <td align="right">0.122810E+08</td>
    <td align="right">0.273009E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   18687.780</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104389E+11</td>
    <td align="right">0.113879E+11</td>
    <td align="right"> 6196956.706</td>
    <td align="right"> 7441939.971</td>
    <td align="right">0.379841E+10</td>
    <td align="right">0.102883E+11</td>
    <td align="right">0.991731E+09</td>
    <td align="right">   18835.522</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.153155E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197604E+10</td>
    <td align="right">0.355625E+10</td>
    <td align="right"> 5468773.410</td>
    <td align="right"> 2915734.410</td>
    <td align="right">0.968614E+09</td>
    <td align="right">0.294429E+10</td>
    <td align="right">0.384642E+09</td>
    <td align="right">   18687.780</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.667609E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6208726.248</td>
    <td align="right">0.294581E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.658442E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.266056E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146751E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.117242E+08</td>
    <td align="right">0.973755E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.847628E+09</td>
    <td align="right">0.125720E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  182274.740</td>
    <td align="right">0.155007E+09</td>
    <td align="right">0.264334E+09</td>
    <td align="right">0.292182E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.472192E+09</td>
    <td align="right">0.587301E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1959562.491</td>
    <td align="right">0.199866E+09</td>
    <td align="right"> 7460456.114</td>
    <td align="right">0.217501E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382658E+08</td>
    <td align="right">0.240368E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1342751.061</td>
    <td align="right">0.143569E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.824659E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140335E+08</td>
    <td align="right">0.367516E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  309924.977</td>
    <td align="right">0.426723E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.115660E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148112E+08</td>
    <td align="right">0.362998E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   12498.653</td>
    <td align="right">0.420628E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1747029.862</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.350167E+08</td>
    <td align="right">0.185326E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  180118.788</td>
    <td align="right">0.612811E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 8589957.192</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114812E+10</td>
    <td align="right">0.772992E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  181065.787</td>
    <td align="right">0.217987E+09</td>
    <td align="right">0.160595E+09</td>
    <td align="right">0.184660E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122653E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   97929.729</td>
    <td align="right">       0.000</td>
    <td align="right">  708020.883</td>
    <td align="right">0.131461E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       5.815</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.624014E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4447896.207</td>
    <td align="right">       0.000</td>
    <td align="right">0.107455E+08</td>
    <td align="right">0.266246E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   28262.465</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.721417E+10</td>
    <td align="right">0.123524E+11</td>
    <td align="right"> 4545825.936</td>
    <td align="right"> 4168196.497</td>
    <td align="right">0.220598E+10</td>
    <td align="right">0.109896E+11</td>
    <td align="right">0.369554E+09</td>
    <td align="right">   28268.281</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.140335E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146751E+10</td>
    <td align="right">0.367516E+10</td>
    <td align="right"> 4447896.207</td>
    <td align="right"> 1959562.491</td>
    <td align="right">0.612811E+09</td>
    <td align="right">0.294581E+10</td>
    <td align="right">0.217501E+09</td>
    <td align="right">   28262.465</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120156E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   14517.102</td>
    <td align="right"> 8265435.613</td>
    <td align="right">0.359894E+10</td>
    <td align="right"> 9888584.564</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128521E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   53755.737</td>
    <td align="right">       0.000</td>
    <td align="right">0.309995E+10</td>
    <td align="right">0.332407E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207041E+10</td>
    <td align="right">    2091.018</td>
    <td align="right">       0.000</td>
    <td align="right">  647243.260</td>
    <td align="right">0.156059E+08</td>
    <td align="right">0.108990E+10</td>
    <td align="right">0.902091E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110998E+10</td>
    <td align="right">0.145262E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1193544.075</td>
    <td align="right">0.228103E+09</td>
    <td align="right">0.262504E+09</td>
    <td align="right">0.152147E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.762793E+09</td>
    <td align="right">0.585152E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1892401.397</td>
    <td align="right">0.346441E+09</td>
    <td align="right"> 9931814.866</td>
    <td align="right">0.155710E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.972457E+08</td>
    <td align="right">0.205497E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  465261.348</td>
    <td align="right">0.714594E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.528448E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.298050E+08</td>
    <td align="right">0.288351E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  146265.480</td>
    <td align="right">0.151278E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4045574.843</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220600E+08</td>
    <td align="right">0.303310E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.135635E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.509815E+08</td>
    <td align="right">0.162574E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  179679.969</td>
    <td align="right">0.133802E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7322804.847</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139483E+10</td>
    <td align="right">0.116611E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  909022.944</td>
    <td align="right">0.278215E+09</td>
    <td align="right">0.189202E+09</td>
    <td align="right">0.185386E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173942E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1072600.417</td>
    <td align="right">  101505.343</td>
    <td align="right">       0.000</td>
    <td align="right">0.157387E+10</td>
    <td align="right">0.695305E+08</td>
    <td align="right">     338.007</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116855E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6166750.449</td>
    <td align="right">       0.000</td>
    <td align="right">0.140787E+08</td>
    <td align="right">0.320660E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   18597.588</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109328E+11</td>
    <td align="right">0.104443E+11</td>
    <td align="right"> 7239350.866</td>
    <td align="right"> 5603196.656</td>
    <td align="right">0.581245E+10</td>
    <td align="right">0.130309E+11</td>
    <td align="right">0.760325E+09</td>
    <td align="right">   18935.595</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220600E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207041E+10</td>
    <td align="right">0.303310E+10</td>
    <td align="right"> 6166750.449</td>
    <td align="right"> 1892401.397</td>
    <td align="right">0.151278E+10</td>
    <td align="right">0.359894E+10</td>
    <td align="right">0.185386E+09</td>
    <td align="right">   18597.588</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129318E+11</td>
    <td align="right"> 1202787.336</td>
    <td align="right">       0.000</td>
    <td align="right">0.176129E+08</td>
    <td align="right">0.694964E+08</td>
    <td align="right">0.209264E+11</td>
    <td align="right">0.301458E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126302E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.181299E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.177342E+11</td>
    <td align="right">0.349679E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128150E+11</td>
    <td align="right">0.253066E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.356242E+08</td>
    <td align="right">0.944032E+08</td>
    <td align="right">0.787213E+10</td>
    <td align="right">0.471155E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.723562E+10</td>
    <td align="right">0.248564E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.160225E+08</td>
    <td align="right">0.905669E+09</td>
    <td align="right">0.255097E+10</td>
    <td align="right">0.175297E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469035E+10</td>
    <td align="right">0.666601E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.229630E+08</td>
    <td align="right">0.189023E+10</td>
    <td align="right">0.892424E+08</td>
    <td align="right">0.203236E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.498585E+09</td>
    <td align="right">0.239676E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 9817723.320</td>
    <td align="right">0.189421E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.651806E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.187487E+09</td>
    <td align="right">0.381674E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2374759.829</td>
    <td align="right">0.457407E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.635726E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143857E+09</td>
    <td align="right">0.437944E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  109421.209</td>
    <td align="right">0.311157E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.120952E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.316773E+09</td>
    <td align="right">0.285746E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3687353.084</td>
    <td align="right">0.421856E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.109363E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.716368E+10</td>
    <td align="right">0.253850E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.621750E+08</td>
    <td align="right">0.138290E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.705139E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132173E+11</td>
    <td align="right">  987655.171</td>
    <td align="right">0.101223E+08</td>
    <td align="right">0.467699E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.743010E+10</td>
    <td align="right">0.640609E+10</td>
    <td align="right">   16664.648</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115218E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.713245E+08</td>
    <td align="right">0.230608E+08</td>
    <td align="right">0.113073E+09</td>
    <td align="right">0.177169E+11</td>
    <td align="right">0.485692E+10</td>
    <td align="right">  718605.847</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.833525E+11</td>
    <td align="right">0.146222E+12</td>
    <td align="right">0.814468E+08</td>
    <td align="right">0.258347E+09</td>
    <td align="right">0.182542E+11</td>
    <td align="right">0.756704E+11</td>
    <td align="right">0.341595E+11</td>
    <td align="right">  735270.495</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143857E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  109421.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.120952E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132173E+11</td>
    <td align="right">0.437944E+11</td>
    <td align="right">0.713245E+08</td>
    <td align="right">0.621750E+08</td>
    <td align="right">0.457407E+10</td>
    <td align="right">0.209264E+11</td>
    <td align="right">0.705139E+10</td>
    <td align="right">  718605.847</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.864012E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.751550E+08</td>
    <td align="right">0.302564E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107924E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.250879E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167083E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1415051.700</td>
    <td align="right">0.128201E+09</td>
    <td align="right">0.898819E+10</td>
    <td align="right">0.640315E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.772604E+10</td>
    <td align="right">0.114930E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.117426E+08</td>
    <td align="right">0.198426E+10</td>
    <td align="right">0.247431E+10</td>
    <td align="right">0.207287E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404252E+10</td>
    <td align="right">0.538223E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.261718E+08</td>
    <td align="right">0.277536E+10</td>
    <td align="right">0.127448E+09</td>
    <td align="right">0.318486E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.464589E+09</td>
    <td align="right">0.192891E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.166755E+08</td>
    <td align="right">0.497330E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.853635E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134692E+09</td>
    <td align="right">0.351814E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4476654.700</td>
    <td align="right">0.641039E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.161377E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162084E+09</td>
    <td align="right">0.349633E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  337663.363</td>
    <td align="right">0.680491E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4737413.438</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301124E+09</td>
    <td align="right">0.148395E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3082233.212</td>
    <td align="right">0.103556E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.149027E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123368E+11</td>
    <td align="right">0.443053E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4699025.701</td>
    <td align="right">0.300886E+10</td>
    <td align="right">0.132503E+10</td>
    <td align="right">0.587684E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156475E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.108365E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  803489.194</td>
    <td align="right">0.115753E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   21646.436</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.733599E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.903806E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.107338E+09</td>
    <td align="right">0.279264E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  527696.637</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.842921E+11</td>
    <td align="right">0.111248E+12</td>
    <td align="right">0.101217E+09</td>
    <td align="right">0.686004E+08</td>
    <td align="right">0.366242E+11</td>
    <td align="right">0.107761E+12</td>
    <td align="right">0.765451E+10</td>
    <td align="right">  549343.073</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134692E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167083E+11</td>
    <td align="right">0.351814E+11</td>
    <td align="right">0.903806E+08</td>
    <td align="right">0.261718E+08</td>
    <td align="right">0.103556E+11</td>
    <td align="right">0.302564E+11</td>
    <td align="right">0.318486E+10</td>
    <td align="right">  527696.637</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.412134E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.639561E+08</td>
    <td align="right">0.289792E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.501734E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.255164E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113709E+11</td>
    <td align="right"> 9215842.456</td>
    <td align="right">       0.000</td>
    <td align="right">   33000.798</td>
    <td align="right">0.998816E+08</td>
    <td align="right">0.110218E+11</td>
    <td align="right">0.208335E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.660606E+10</td>
    <td align="right">0.131672E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2792685.200</td>
    <td align="right">0.143691E+10</td>
    <td align="right">0.345597E+10</td>
    <td align="right">0.347243E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.448928E+10</td>
    <td align="right">0.580181E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.166729E+08</td>
    <td align="right">0.201524E+10</td>
    <td align="right">0.878876E+08</td>
    <td align="right">0.160394E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.368152E+09</td>
    <td align="right">0.237499E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.121891E+08</td>
    <td align="right">0.121143E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.702286E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128967E+09</td>
    <td align="right">0.365704E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3090707.191</td>
    <td align="right">0.353478E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.100719E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137991E+09</td>
    <td align="right">0.356071E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   36745.972</td>
    <td align="right">0.383791E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4199137.007</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326620E+09</td>
    <td align="right">0.172903E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1335039.448</td>
    <td align="right">0.657881E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.445548E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.958624E+10</td>
    <td align="right">0.731389E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1807944.114</td>
    <td align="right">0.219979E+10</td>
    <td align="right">0.241767E+10</td>
    <td align="right">0.119304E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.729033E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9210800.836</td>
    <td align="right">       0.000</td>
    <td align="right">  683760.396</td>
    <td align="right">0.158759E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   29326.055</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.376183E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.765485E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.913434E+08</td>
    <td align="right">0.262460E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  813429.077</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.532050E+11</td>
    <td align="right">0.121077E+12</td>
    <td align="right">0.857593E+08</td>
    <td align="right">0.379581E+08</td>
    <td align="right">0.210707E+11</td>
    <td align="right">0.113601E+12</td>
    <td align="right">0.294308E+10</td>
    <td align="right">  842755.132</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128967E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113709E+11</td>
    <td align="right">0.365704E+11</td>
    <td align="right">0.765485E+08</td>
    <td align="right">0.166729E+08</td>
    <td align="right">0.657881E+10</td>
    <td align="right">0.289792E+11</td>
    <td align="right">0.160394E+10</td>
    <td align="right">  813429.077</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.848844E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  115457.060</td>
    <td align="right">0.846254E+08</td>
    <td align="right">0.352667E+11</td>
    <td align="right">0.426575E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101505E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  443897.067</td>
    <td align="right">       0.000</td>
    <td align="right">0.300334E+11</td>
    <td align="right">0.217241E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165273E+11</td>
    <td align="right">  224283.283</td>
    <td align="right">       0.000</td>
    <td align="right"> 6529656.682</td>
    <td align="right">0.144131E+09</td>
    <td align="right">0.124517E+11</td>
    <td align="right">0.688056E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.883960E+10</td>
    <td align="right">0.138666E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.121999E+08</td>
    <td align="right">0.220161E+10</td>
    <td align="right">0.364576E+10</td>
    <td align="right">0.134748E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.692816E+10</td>
    <td align="right">0.557021E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.171508E+08</td>
    <td align="right">0.334063E+10</td>
    <td align="right">0.125163E+09</td>
    <td align="right">0.111899E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.950721E+09</td>
    <td align="right">0.196591E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3978176.221</td>
    <td align="right">0.676300E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.384356E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.265678E+09</td>
    <td align="right">0.272009E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1456909.860</td>
    <td align="right">0.145580E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.366589E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.188191E+09</td>
    <td align="right">0.287753E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.130183E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442172E+09</td>
    <td align="right">0.143907E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1530823.836</td>
    <td align="right">0.142119E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.508003E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122099E+11</td>
    <td align="right">0.105857E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7620103.477</td>
    <td align="right">0.282812E+10</td>
    <td align="right">0.252169E+10</td>
    <td align="right">0.132938E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126587E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.122026E+08</td>
    <td align="right">  647659.595</td>
    <td align="right">  904737.903</td>
    <td align="right">0.175006E+11</td>
    <td align="right">0.493089E+09</td>
    <td align="right">   23793.223</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.765065E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.101842E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.120864E+09</td>
    <td align="right">0.320551E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  521556.057</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.853001E+11</td>
    <td align="right">0.980418E+11</td>
    <td align="right">0.114045E+09</td>
    <td align="right">0.516734E+08</td>
    <td align="right">0.572721E+11</td>
    <td align="right">0.133600E+12</td>
    <td align="right">0.570872E+10</td>
    <td align="right">  545349.280</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.188191E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165273E+11</td>
    <td align="right">0.287753E+11</td>
    <td align="right">0.101842E+09</td>
    <td align="right">0.171508E+08</td>
    <td align="right">0.145580E+11</td>
    <td align="right">0.352667E+11</td>
    <td align="right">0.134748E+10</td>
    <td align="right">  521556.057</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.585264E+09</td>
    <td align="right">  398709.559</td>
    <td align="right"> 4130197.406</td>
    <td align="right">  970787.513</td>
    <td align="right">  434516.384</td>
    <td align="right">0.178067E+10</td>
    <td align="right">0.976665E+08</td>
    <td align="right">    7523.052</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.664622E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   28615.143</td>
    <td align="right">  826434.885</td>
    <td align="right">       0.000</td>
    <td align="right">0.149975E+10</td>
    <td align="right">0.790121E+08</td>
    <td align="right">    2125.851</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659973E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2192307.161</td>
    <td align="right"> 5046769.397</td>
    <td align="right">0.767567E+09</td>
    <td align="right">0.150825E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.416327E+09</td>
    <td align="right">0.140582E+09</td>
    <td align="right">  138543.779</td>
    <td align="right"> 1114199.294</td>
    <td align="right">0.674931E+08</td>
    <td align="right">0.249585E+09</td>
    <td align="right">0.532291E+08</td>
    <td align="right">     297.046</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274153E+09</td>
    <td align="right">0.410685E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1792509.108</td>
    <td align="right">0.135249E+09</td>
    <td align="right">0.422693E+08</td>
    <td align="right">0.772841E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.290671E+08</td>
    <td align="right">0.154822E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  715289.565</td>
    <td align="right">0.127064E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.270221E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102333E+08</td>
    <td align="right">0.249054E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  231749.583</td>
    <td align="right">0.326255E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4717426.880</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 7528098.076</td>
    <td align="right">0.280954E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.235779E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189652E+08</td>
    <td align="right">0.175714E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  288711.049</td>
    <td align="right">0.330868E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6790277.747</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.427383E+09</td>
    <td align="right">0.153522E+09</td>
    <td align="right">   89841.755</td>
    <td align="right"> 3922248.906</td>
    <td align="right">0.102224E+09</td>
    <td align="right">0.160427E+09</td>
    <td align="right">0.242887E+09</td>
    <td align="right">    3033.303</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.700769E+09</td>
    <td align="right">  824173.059</td>
    <td align="right">  376425.487</td>
    <td align="right"> 2682610.137</td>
    <td align="right">  286651.413</td>
    <td align="right">0.739391E+09</td>
    <td align="right">0.205724E+09</td>
    <td align="right">    7190.776</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.503446E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4273936.926</td>
    <td align="right"> 1296458.512</td>
    <td align="right"> 3705642.187</td>
    <td align="right">0.153570E+10</td>
    <td align="right">0.165339E+09</td>
    <td align="right">  110393.642</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.429773E+10</td>
    <td align="right">0.931145E+10</td>
    <td align="right"> 9037560.495</td>
    <td align="right">0.160333E+08</td>
    <td align="right">0.133441E+10</td>
    <td align="right">0.677535E+10</td>
    <td align="right">0.111050E+10</td>
    <td align="right">  130563.671</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 7528098.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.700769E+09</td>
    <td align="right">0.280954E+10</td>
    <td align="right"> 4273936.926</td>
    <td align="right"> 3922248.906</td>
    <td align="right">0.330868E+09</td>
    <td align="right">0.178067E+10</td>
    <td align="right">0.242887E+09</td>
    <td align="right">  110393.642</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191021E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4048142.290</td>
    <td align="right">       0.000</td>
    <td align="right">  769603.711</td>
    <td align="right">0.221543E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   11765.696</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365349E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   28562.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.182874E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    1600.442</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.780987E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9004.352</td>
    <td align="right"> 4951861.680</td>
    <td align="right">0.747312E+09</td>
    <td align="right"> 5709982.544</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.417043E+09</td>
    <td align="right">0.812100E+08</td>
    <td align="right">   38662.735</td>
    <td align="right">  677323.106</td>
    <td align="right">0.993407E+08</td>
    <td align="right">0.223331E+09</td>
    <td align="right">0.619195E+08</td>
    <td align="right">     136.130</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242196E+09</td>
    <td align="right">0.372651E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1835289.015</td>
    <td align="right">0.116179E+09</td>
    <td align="right">0.259906E+08</td>
    <td align="right">0.119436E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.223847E+08</td>
    <td align="right">0.128258E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1277096.452</td>
    <td align="right">0.195507E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.342706E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 8685015.538</td>
    <td align="right">0.233996E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  376667.321</td>
    <td align="right">0.255102E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6338265.278</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 7378085.825</td>
    <td align="right">0.234171E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    2304.432</td>
    <td align="right">0.254791E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    6137.135</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175653E+08</td>
    <td align="right">0.964984E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  209165.320</td>
    <td align="right">0.553657E+09</td>
    <td align="right">  924758.313</td>
    <td align="right"> 5881572.337</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.550932E+09</td>
    <td align="right">0.247932E+08</td>
    <td align="right">   88390.719</td>
    <td align="right">  219581.527</td>
    <td align="right">0.191732E+09</td>
    <td align="right">0.195532E+09</td>
    <td align="right">0.152959E+08</td>
    <td align="right">    2737.764</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.500624E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  370839.545</td>
    <td align="right">       0.000</td>
    <td align="right"> 1071233.882</td>
    <td align="right">0.108386E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    5562.570</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.238560E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4658392.697</td>
    <td align="right">       0.000</td>
    <td align="right"> 3201706.246</td>
    <td align="right">0.190484E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   77736.716</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.334272E+10</td>
    <td align="right">0.740788E+10</td>
    <td align="right"> 9232990.434</td>
    <td align="right"> 4606431.523</td>
    <td align="right">0.167630E+10</td>
    <td align="right">0.822597E+10</td>
    <td align="right">0.248857E+09</td>
    <td align="right">   99539.319</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 7378085.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.780987E+09</td>
    <td align="right">0.234171E+10</td>
    <td align="right"> 4658392.697</td>
    <td align="right"> 1835289.015</td>
    <td align="right">0.553657E+09</td>
    <td align="right">0.221543E+10</td>
    <td align="right">0.119436E+09</td>
    <td align="right">   77736.716</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.731298E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4362828.818</td>
    <td align="right">       0.000</td>
    <td align="right">  311028.769</td>
    <td align="right">0.226529E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   19119.741</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183185E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   26986.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.194888E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    2323.935</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.454811E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     506.377</td>
    <td align="right"> 4811868.373</td>
    <td align="right">0.103540E+10</td>
    <td align="right">  442734.761</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339977E+09</td>
    <td align="right">0.664139E+08</td>
    <td align="right">  180941.533</td>
    <td align="right">  197859.728</td>
    <td align="right">0.112115E+09</td>
    <td align="right">0.332468E+09</td>
    <td align="right">0.102487E+08</td>
    <td align="right">     597.154</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.284790E+09</td>
    <td align="right">0.365112E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1197526.615</td>
    <td align="right">0.147120E+09</td>
    <td align="right">0.377152E+08</td>
    <td align="right">0.526008E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251638E+08</td>
    <td align="right">0.152928E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  805605.101</td>
    <td align="right">0.110646E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.284268E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 9391919.797</td>
    <td align="right">0.240067E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  260415.641</td>
    <td align="right">0.284025E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4973381.616</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 7177704.032</td>
    <td align="right">0.231445E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.297837E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184997E+08</td>
    <td align="right">0.103985E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   63707.031</td>
    <td align="right">0.537294E+09</td>
    <td align="right"> 2222430.829</td>
    <td align="right"> 2940484.117</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.391290E+09</td>
    <td align="right">0.277894E+08</td>
    <td align="right">  624882.147</td>
    <td align="right">  127364.988</td>
    <td align="right">0.181373E+09</td>
    <td align="right">0.341838E+09</td>
    <td align="right"> 7395426.310</td>
    <td align="right">    5715.136</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282616E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  363930.043</td>
    <td align="right">       0.000</td>
    <td align="right"> 1031921.961</td>
    <td align="right">0.125707E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   10858.102</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131177E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4306669.228</td>
    <td align="right">       0.000</td>
    <td align="right"> 3286796.465</td>
    <td align="right">0.195163E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  119960.657</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220121E+10</td>
    <td align="right">0.774357E+10</td>
    <td align="right"> 9866237.995</td>
    <td align="right"> 2652985.482</td>
    <td align="right">0.167985E+10</td>
    <td align="right">0.917251E+10</td>
    <td align="right">0.107028E+09</td>
    <td align="right">  158574.726</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 7177704.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454811E+09</td>
    <td align="right">0.240067E+10</td>
    <td align="right"> 4362828.818</td>
    <td align="right"> 1197526.615</td>
    <td align="right">0.537294E+09</td>
    <td align="right">0.226529E+10</td>
    <td align="right">0.526008E+08</td>
    <td align="right">  119960.657</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273169E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5040954.549</td>
    <td align="right">    2498.430</td>
    <td align="right">  957529.205</td>
    <td align="right">0.271874E+10</td>
    <td align="right"> 2164251.980</td>
    <td align="right">   10321.073</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417579E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   36091.650</td>
    <td align="right">   14513.276</td>
    <td align="right">       0.000</td>
    <td align="right">0.230477E+10</td>
    <td align="right"> 7497204.332</td>
    <td align="right">    1436.558</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.707251E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  555095.119</td>
    <td align="right"> 6161030.811</td>
    <td align="right">0.116875E+10</td>
    <td align="right">0.331385E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.463201E+09</td>
    <td align="right">0.687633E+08</td>
    <td align="right">  169251.124</td>
    <td align="right"> 1197581.553</td>
    <td align="right">0.158730E+09</td>
    <td align="right">0.336202E+09</td>
    <td align="right">0.770179E+08</td>
    <td align="right">     243.960</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365758E+09</td>
    <td align="right">0.335111E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1774503.508</td>
    <td align="right">0.230873E+09</td>
    <td align="right">0.496252E+08</td>
    <td align="right">0.660715E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.468405E+08</td>
    <td align="right">0.122396E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  474194.261</td>
    <td align="right">0.461039E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.203030E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142349E+08</td>
    <td align="right">0.174138E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  195107.262</td>
    <td align="right">0.960133E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4484142.079</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 9190204.773</td>
    <td align="right">0.180607E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.907300E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246063E+08</td>
    <td align="right">0.851040E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  132726.395</td>
    <td align="right">0.102548E+10</td>
    <td align="right">  608063.929</td>
    <td align="right"> 5081674.810</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.579724E+09</td>
    <td align="right">0.514547E+08</td>
    <td align="right">  110979.540</td>
    <td align="right">  527632.687</td>
    <td align="right">0.217697E+09</td>
    <td align="right">0.329562E+09</td>
    <td align="right">0.400443E+08</td>
    <td align="right">    2401.130</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536179E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  472977.391</td>
    <td align="right">    1044.811</td>
    <td align="right"> 1321254.552</td>
    <td align="right">0.143247E+10</td>
    <td align="right"> 2743492.093</td>
    <td align="right">    6894.695</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.288956E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5590294.711</td>
    <td align="right">       0.000</td>
    <td align="right"> 4208355.823</td>
    <td align="right">0.237783E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   77483.580</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372669E+10</td>
    <td align="right">0.607778E+10</td>
    <td align="right">0.114205E+08</td>
    <td align="right"> 4874897.302</td>
    <td align="right">0.397390E+10</td>
    <td align="right">0.107186E+11</td>
    <td align="right">0.258546E+09</td>
    <td align="right">   98780.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 9190204.773</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.707251E+09</td>
    <td align="right">0.180607E+10</td>
    <td align="right"> 5590294.711</td>
    <td align="right"> 1774503.508</td>
    <td align="right">0.102548E+10</td>
    <td align="right">0.271874E+10</td>
    <td align="right">0.770179E+08</td>
    <td align="right">   77483.580</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.694930E+11</td>
    <td align="right">0.401974E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.497130E+11</td>
    <td align="right">0.369049E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279791E+11</td>
    <td align="right">0.621627E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136731E+11</td>
    <td align="right">0.810677E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568755E+10</td>
    <td align="right">0.113507E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.409677E+10</td>
    <td align="right">0.158375E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.418518E+10</td>
    <td align="right">0.181294E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435840E+10</td>
    <td align="right">0.190649E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418168E+10</td>
    <td align="right">0.153908E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107745E+11</td>
    <td align="right">0.862233E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.276278E+11</td>
    <td align="right">0.495080E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.532308E+11</td>
    <td align="right">0.415463E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275001E+12</td>
    <td align="right">0.119534E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.409677E+10</td>
    <td align="right">0.369049E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.694930E+11</td>
    <td align="right">0.190649E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.938285E+12</td>
    <td align="right">0.496063E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.635624E+12</td>
    <td align="right">0.464077E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.353152E+12</td>
    <td align="right">0.733837E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187761E+12</td>
    <td align="right">0.935145E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.737992E+11</td>
    <td align="right">0.125563E+13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449960E+11</td>
    <td align="right">0.171280E+13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473953E+11</td>
    <td align="right">0.195936E+13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477855E+11</td>
    <td align="right">0.204250E+13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.504933E+11</td>
    <td align="right">0.164581E+13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141273E+12</td>
    <td align="right">0.967267E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366139E+12</td>
    <td align="right">0.613483E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.725462E+12</td>
    <td align="right">0.542822E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361217E+13</td>
    <td align="right">0.133688E+14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.449960E+11</td>
    <td align="right">0.464077E+12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.938285E+12</td>
    <td align="right">0.204250E+13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180619E+12</td>
    <td align="right">0.138319E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134083E+12</td>
    <td align="right">0.204205E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.721430E+11</td>
    <td align="right">0.482983E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359587E+11</td>
    <td align="right">0.805075E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108951E+11</td>
    <td align="right">0.126596E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487457E+10</td>
    <td align="right">0.196863E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.551072E+10</td>
    <td align="right">0.245564E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.519065E+10</td>
    <td align="right">0.245878E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.608617E+10</td>
    <td align="right">0.185451E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295001E+11</td>
    <td align="right">0.816481E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.811844E+11</td>
    <td align="right">0.349039E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147455E+12</td>
    <td align="right">0.198481E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.713501E+12</td>
    <td align="right">0.129981E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.487457E+10</td>
    <td align="right">0.138319E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180619E+12</td>
    <td align="right">0.245878E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_5</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125556E+11</td>
    <td align="right">0.664929E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104865E+11</td>
    <td align="right">0.790594E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.498254E+10</td>
    <td align="right">0.168136E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219087E+10</td>
    <td align="right">0.252306E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138631E+10</td>
    <td align="right">0.364811E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140837E+10</td>
    <td align="right">0.515882E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134946E+10</td>
    <td align="right">0.591243E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148320E+10</td>
    <td align="right">0.635591E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134666E+10</td>
    <td align="right">0.513913E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133485E+10</td>
    <td align="right">0.261485E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369511E+10</td>
    <td align="right">0.130478E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.927209E+10</td>
    <td align="right">0.826180E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.514915E+11</td>
    <td align="right">0.366201E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133485E+10</td>
    <td align="right">0.664929E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125556E+11</td>
    <td align="right">0.635591E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.656484E+11</td>
    <td align="right">0.160821E+13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.535335E+11</td>
    <td align="right">0.109988E+13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.541971E+11</td>
    <td align="right">0.572577E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.489984E+11</td>
    <td align="right">0.270075E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.510265E+11</td>
    <td align="right">0.577428E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.541390E+11</td>
    <td align="right">0.175291E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.543781E+11</td>
    <td align="right">0.575788E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572779E+11</td>
    <td align="right">0.218240E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.502370E+11</td>
    <td align="right">0.168247E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.483690E+11</td>
    <td align="right">0.190633E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.494953E+11</td>
    <td align="right">0.608121E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.602503E+11</td>
    <td align="right">0.123994E+13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.647551E+12</td>
    <td align="right">0.567369E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.483690E+11</td>
    <td align="right">0.175291E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656484E+11</td>
    <td align="right">0.160821E+13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158280E+13</td>
    <td align="right"> 1368249.976</td>
    <td align="right">24-JAN-16:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  164933.193</td>
    <td align="right">       0.000</td>
    <td align="right">   61103.320</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142123E+13</td>
    <td align="right"> 1372859.427</td>
    <td align="right">22-FEB-08:09</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  133930.679</td>
    <td align="right">       0.000</td>
    <td align="right">   60048.692</td>
    <td align="right">   51390.647</td>
    <td align="right">  122221.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170653E+13</td>
    <td align="right"> 1398319.813</td>
    <td align="right">29-MAR-15:09</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  194267.977</td>
    <td align="right">       0.000</td>
    <td align="right">   61838.373</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163073E+13</td>
    <td align="right"> 1451583.407</td>
    <td align="right">20-APR-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   38863.527</td>
    <td align="right">       0.000</td>
    <td align="right">  241160.648</td>
    <td align="right">       0.000</td>
    <td align="right">   63306.935</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179055E+13</td>
    <td align="right"> 1577401.420</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   46710.282</td>
    <td align="right">       0.000</td>
    <td align="right">  355816.132</td>
    <td align="right">       0.000</td>
    <td align="right">   66622.709</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187759E+13</td>
    <td align="right"> 1628418.264</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   44535.438</td>
    <td align="right">       0.000</td>
    <td align="right">  408281.396</td>
    <td align="right">       0.000</td>
    <td align="right">   67349.133</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189957E+13</td>
    <td align="right"> 1721206.471</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   62345.169</td>
    <td align="right">       0.000</td>
    <td align="right">  480136.611</td>
    <td align="right">       0.000</td>
    <td align="right">   70472.394</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201612E+13</td>
    <td align="right"> 1660303.719</td>
    <td align="right">14-AUG-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   54014.331</td>
    <td align="right">       0.000</td>
    <td align="right">  429385.414</td>
    <td align="right">       0.000</td>
    <td align="right">   68651.677</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179118E+13</td>
    <td align="right"> 1616545.202</td>
    <td align="right">05-SEP-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   53245.019</td>
    <td align="right">       0.000</td>
    <td align="right">  387117.904</td>
    <td align="right">       0.000</td>
    <td align="right">   67929.982</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167833E+13</td>
    <td align="right"> 1474612.907</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   36224.317</td>
    <td align="right">       0.000</td>
    <td align="right">  266432.806</td>
    <td align="right">       0.000</td>
    <td align="right">   63703.486</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156491E+13</td>
    <td align="right"> 1382342.397</td>
    <td align="right">22-NOV-08:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  143132.355</td>
    <td align="right">       0.000</td>
    <td align="right">   60329.986</td>
    <td align="right">   51390.647</td>
    <td align="right">  122221.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155706E+13</td>
    <td align="right"> 1391546.922</td>
    <td align="right">26-DEC-08:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  151614.854</td>
    <td align="right">       0.000</td>
    <td align="right">   61052.012</td>
    <td align="right">   51390.647</td>
    <td align="right">  122221.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205166E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142123E+13</td>
    <td align="right"> 1368249.976</td>
    <td align="right">&nbsp;</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  133930.679</td>
    <td align="right">       0.000</td>
    <td align="right">   60048.692</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201612E+13</td>
    <td align="right"> 1721206.471</td>
    <td align="right">&nbsp;</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   62345.169</td>
    <td align="right">       0.000</td>
    <td align="right">  480136.611</td>
    <td align="right">       0.000</td>
    <td align="right">   70472.394</td>
    <td align="right">   51390.647</td>
    <td align="right">  122221.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158280E+13</td>
    <td align="right"> 1368249.976</td>
    <td align="right">24-JAN-16:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  164933.193</td>
    <td align="right">       0.000</td>
    <td align="right">   61103.320</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142123E+13</td>
    <td align="right"> 1372859.427</td>
    <td align="right">22-FEB-08:09</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  133930.679</td>
    <td align="right">       0.000</td>
    <td align="right">   60048.692</td>
    <td align="right">   51390.647</td>
    <td align="right">  122221.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170653E+13</td>
    <td align="right"> 1398319.813</td>
    <td align="right">29-MAR-15:09</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  194267.977</td>
    <td align="right">       0.000</td>
    <td align="right">   61838.373</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163073E+13</td>
    <td align="right"> 1451583.407</td>
    <td align="right">20-APR-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   38863.527</td>
    <td align="right">       0.000</td>
    <td align="right">  241160.648</td>
    <td align="right">       0.000</td>
    <td align="right">   63306.935</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179055E+13</td>
    <td align="right"> 1577401.420</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   46710.282</td>
    <td align="right">       0.000</td>
    <td align="right">  355816.132</td>
    <td align="right">       0.000</td>
    <td align="right">   66622.709</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187759E+13</td>
    <td align="right"> 1628418.264</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   44535.438</td>
    <td align="right">       0.000</td>
    <td align="right">  408281.396</td>
    <td align="right">       0.000</td>
    <td align="right">   67349.133</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189957E+13</td>
    <td align="right"> 1721206.471</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   62345.169</td>
    <td align="right">       0.000</td>
    <td align="right">  480136.611</td>
    <td align="right">       0.000</td>
    <td align="right">   70472.394</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201612E+13</td>
    <td align="right"> 1660303.719</td>
    <td align="right">14-AUG-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   54014.331</td>
    <td align="right">       0.000</td>
    <td align="right">  429385.414</td>
    <td align="right">       0.000</td>
    <td align="right">   68651.677</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179118E+13</td>
    <td align="right"> 1616545.202</td>
    <td align="right">05-SEP-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   53245.019</td>
    <td align="right">       0.000</td>
    <td align="right">  387117.904</td>
    <td align="right">       0.000</td>
    <td align="right">   67929.982</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167833E+13</td>
    <td align="right"> 1474612.907</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   36224.317</td>
    <td align="right">       0.000</td>
    <td align="right">  266432.806</td>
    <td align="right">       0.000</td>
    <td align="right">   63703.486</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156491E+13</td>
    <td align="right"> 1382342.397</td>
    <td align="right">22-NOV-08:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  143132.355</td>
    <td align="right">       0.000</td>
    <td align="right">   60329.986</td>
    <td align="right">   51390.647</td>
    <td align="right">  122221.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155706E+13</td>
    <td align="right"> 1391546.922</td>
    <td align="right">26-DEC-08:00</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  151614.854</td>
    <td align="right">       0.000</td>
    <td align="right">   61052.012</td>
    <td align="right">   51390.647</td>
    <td align="right">  122221.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205166E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142123E+13</td>
    <td align="right"> 1368249.976</td>
    <td align="right">&nbsp;</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   33961.166</td>
    <td align="right">       0.000</td>
    <td align="right">  133930.679</td>
    <td align="right">       0.000</td>
    <td align="right">   60048.692</td>
    <td align="right">   51390.647</td>
    <td align="right">   85555.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201612E+13</td>
    <td align="right"> 1721206.471</td>
    <td align="right">&nbsp;</td>
    <td align="right">  645239.307</td>
    <td align="right">  326066.958</td>
    <td align="right">   62345.169</td>
    <td align="right">       0.000</td>
    <td align="right">  480136.611</td>
    <td align="right">       0.000</td>
    <td align="right">   70472.394</td>
    <td align="right">   51390.647</td>
    <td align="right">  122221.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BASEMENT></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.17</td>
    <td align="right">       20.55</td>
    <td align="right">        1.17</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       20.70</td>
    <td align="right">        0.67</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">       20.55</td>
    <td align="right">        0.67</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.50</td>
    <td align="right">       20.59</td>
    <td align="right">        2.50</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       20.70</td>
    <td align="right">        1.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.17</td>
    <td align="right">       16.03</td>
    <td align="right">        2.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.67</td>
    <td align="right">       20.55</td>
    <td align="right">        1.67</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       20.31</td>
    <td align="right">        0.17</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.59</td>
    <td align="right">        0.17</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.50</td>
    <td align="right">       20.54</td>
    <td align="right">        1.50</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.83</td>
    <td align="right">       17.23</td>
    <td align="right">        5.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.17</td>
    <td align="right">       20.80</td>
    <td align="right">        2.00</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       35.67</td>
    <td align="right">       15.16</td>
    <td align="right">        5.00</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.17</td>
    <td align="right">       18.49</td>
    <td align="right">        3.17</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.17</td>
    <td align="right">       18.03</td>
    <td align="right">        1.83</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.67</td>
    <td align="right">       19.49</td>
    <td align="right">        0.67</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       20.76</td>
    <td align="right">        0.50</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.50</td>
    <td align="right">       19.90</td>
    <td align="right">        2.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.67</td>
    <td align="right">       16.74</td>
    <td align="right">        4.67</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       60.33</td>
    <td align="right">       16.19</td>
    <td align="right">       18.33</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.67</td>
    <td align="right">       20.76</td>
    <td align="right">        5.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::GROUNDFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> GROUNDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       55.83</td>
    <td align="right">       15.44</td>
    <td align="right">        8.50</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.17</td>
    <td align="right">       16.17</td>
    <td align="right">        6.67</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.83</td>
    <td align="right">       17.47</td>
    <td align="right">        2.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       18.69</td>
    <td align="right">        0.83</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.17</td>
    <td align="right">       20.77</td>
    <td align="right">        1.83</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.67</td>
    <td align="right">       19.28</td>
    <td align="right">        3.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.83</td>
    <td align="right">       16.07</td>
    <td align="right">        5.00</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      111.67</td>
    <td align="right">       15.99</td>
    <td align="right">       26.83</td>
    <td align="right">       19.54</td>
    <td align="right">        2.33</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       55.83</td>
    <td align="right">       20.77</td>
    <td align="right">        8.50</td>
    <td align="right">       20.77</td>
    <td align="right">        1.83</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.00</td>
    <td align="right">       15.08</td>
    <td align="right">        5.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.67</td>
    <td align="right">       15.52</td>
    <td align="right">        5.17</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.00</td>
    <td align="right">       16.92</td>
    <td align="right">        2.67</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       17.75</td>
    <td align="right">        0.67</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.17</td>
    <td align="right">       17.57</td>
    <td align="right">        2.83</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.50</td>
    <td align="right">       15.53</td>
    <td align="right">        4.83</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.33</td>
    <td align="right">       15.54</td>
    <td align="right">       21.83</td>
    <td align="right">       19.30</td>
    <td align="right">        4.83</td>
    <td align="right">       30.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.00</td>
    <td align="right">       20.77</td>
    <td align="right">        5.17</td>
    <td align="right">       20.77</td>
    <td align="right">        3.67</td>
    <td align="right">       30.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.67</td>
    <td align="right">       15.52</td>
    <td align="right">       14.17</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.33</td>
    <td align="right">       16.15</td>
    <td align="right">       12.67</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.00</td>
    <td align="right">       17.09</td>
    <td align="right">        3.83</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.67</td>
    <td align="right">       18.04</td>
    <td align="right">        1.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       20.68</td>
    <td align="right">        1.50</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.67</td>
    <td align="right">       17.93</td>
    <td align="right">        3.33</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       45.17</td>
    <td align="right">       15.90</td>
    <td align="right">        9.67</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      189.00</td>
    <td align="right">       15.98</td>
    <td align="right">       46.67</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       20.68</td>
    <td align="right">       14.17</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       55.67</td>
    <td align="right">       15.04</td>
    <td align="right">        5.00</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.00</td>
    <td align="right">       15.56</td>
    <td align="right">        5.00</td>
    <td align="right">       18.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.50</td>
    <td align="right">       16.84</td>
    <td align="right">        2.33</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       18.25</td>
    <td align="right">        0.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.33</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       30.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.17</td>
    <td align="right">       17.74</td>
    <td align="right">        2.50</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.67</td>
    <td align="right">       15.54</td>
    <td align="right">        4.00</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      130.17</td>
    <td align="right">       15.52</td>
    <td align="right">       19.50</td>
    <td align="right">       19.45</td>
    <td align="right">        4.67</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       55.67</td>
    <td align="right">       18.25</td>
    <td align="right">        5.00</td>
    <td align="right">       20.54</td>
    <td align="right">        1.33</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       77.83</td>
    <td align="right">       15.26</td>
    <td align="right">       13.50</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.50</td>
    <td align="right">       16.09</td>
    <td align="right">       10.83</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.33</td>
    <td align="right">       16.57</td>
    <td align="right">        3.67</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.83</td>
    <td align="right">       17.08</td>
    <td align="right">        1.50</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       20.72</td>
    <td align="right">        1.00</td>
    <td align="right">       20.72</td>
    <td align="right">        1.00</td>
    <td align="right">       30.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       17.44</td>
    <td align="right">        3.50</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.83</td>
    <td align="right">       15.82</td>
    <td align="right">        9.33</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      179.50</td>
    <td align="right">       15.80</td>
    <td align="right">       43.33</td>
    <td align="right">       19.52</td>
    <td align="right">        1.50</td>
    <td align="right">       30.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       77.83</td>
    <td align="right">       20.72</td>
    <td align="right">       13.50</td>
    <td align="right">       20.72</td>
    <td align="right">        1.00</td>
    <td align="right">       30.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.33</td>
    <td align="right">       14.82</td>
    <td align="right">        6.33</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.83</td>
    <td align="right">       15.16</td>
    <td align="right">        5.50</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.00</td>
    <td align="right">       16.16</td>
    <td align="right">        2.83</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.67</td>
    <td align="right">       16.08</td>
    <td align="right">        1.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       30.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.33</td>
    <td align="right">       20.69</td>
    <td align="right">        1.33</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.50</td>
    <td align="right">       16.23</td>
    <td align="right">        3.33</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       58.83</td>
    <td align="right">       15.16</td>
    <td align="right">        5.50</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      208.50</td>
    <td align="right">       15.23</td>
    <td align="right">       25.83</td>
    <td align="right">       19.05</td>
    <td align="right">        4.00</td>
    <td align="right">       30.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       78.33</td>
    <td align="right">       20.69</td>
    <td align="right">        6.33</td>
    <td align="right">       20.69</td>
    <td align="right">        2.83</td>
    <td align="right">       30.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      111.50</td>
    <td align="right">       15.41</td>
    <td align="right">       24.33</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.83</td>
    <td align="right">       16.20</td>
    <td align="right">       21.33</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.67</td>
    <td align="right">       16.12</td>
    <td align="right">        4.67</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.50</td>
    <td align="right">       15.96</td>
    <td align="right">        1.83</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.67</td>
    <td align="right">       20.42</td>
    <td align="right">        1.67</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.50</td>
    <td align="right">       16.32</td>
    <td align="right">        5.33</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.50</td>
    <td align="right">       15.64</td>
    <td align="right">       16.67</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      313.17</td>
    <td align="right">       15.79</td>
    <td align="right">       75.83</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      111.50</td>
    <td align="right">       20.42</td>
    <td align="right">       24.33</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       74.67</td>
    <td align="right">       14.77</td>
    <td align="right">        5.67</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.00</td>
    <td align="right">       15.20</td>
    <td align="right">        5.33</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.50</td>
    <td align="right">       16.15</td>
    <td align="right">        2.67</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.00</td>
    <td align="right">       16.01</td>
    <td align="right">        0.67</td>
    <td align="right">       20.18</td>
    <td align="right">        1.33</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       30.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       30.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       30.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.72</td>
    <td align="right">        0.67</td>
    <td align="right">       20.72</td>
    <td align="right">        0.17</td>
    <td align="right">       30.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.83</td>
    <td align="right">       16.18</td>
    <td align="right">        3.00</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.33</td>
    <td align="right">       15.16</td>
    <td align="right">        5.50</td>
    <td align="right">       18.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      197.00</td>
    <td align="right">       15.19</td>
    <td align="right">       23.50</td>
    <td align="right">       19.06</td>
    <td align="right">        5.67</td>
    <td align="right">       30.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.67</td>
    <td align="right">       20.72</td>
    <td align="right">        5.67</td>
    <td align="right">       20.72</td>
    <td align="right">        2.17</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      132.83</td>
    <td align="right">       15.25</td>
    <td align="right">       33.17</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       79.33</td>
    <td align="right">       16.10</td>
    <td align="right">       29.67</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.00</td>
    <td align="right">       16.02</td>
    <td align="right">        8.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.00</td>
    <td align="right">       16.14</td>
    <td align="right">        4.50</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">       20.63</td>
    <td align="right">        0.33</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.67</td>
    <td align="right">        0.17</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.17</td>
    <td align="right">       20.04</td>
    <td align="right">        2.17</td>
    <td align="right">       20.04</td>
    <td align="right">        0.67</td>
    <td align="right">       30.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.67</td>
    <td align="right">       16.39</td>
    <td align="right">       12.17</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.83</td>
    <td align="right">       15.80</td>
    <td align="right">       26.33</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      391.17</td>
    <td align="right">       15.79</td>
    <td align="right">      116.33</td>
    <td align="right">       19.02</td>
    <td align="right">        2.50</td>
    <td align="right">       29.97</td>
    <td align="right">        0.17</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      132.83</td>
    <td align="right">       20.63</td>
    <td align="right">       33.17</td>
    <td align="right">       20.63</td>
    <td align="right">        1.17</td>
    <td align="right">       30.44</td>
    <td align="right">        0.17</td>
    <td align="right">       24.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      120.17</td>
    <td align="right">       14.74</td>
    <td align="right">       15.17</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       69.67</td>
    <td align="right">       15.34</td>
    <td align="right">       13.67</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.83</td>
    <td align="right">       15.41</td>
    <td align="right">        4.00</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.00</td>
    <td align="right">       15.50</td>
    <td align="right">        2.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.66</td>
    <td align="right">        0.17</td>
    <td align="right">       20.66</td>
    <td align="right">        2.17</td>
    <td align="right">       30.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.50</td>
    <td align="right">       18.33</td>
    <td align="right">        2.17</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.17</td>
    <td align="right">       15.32</td>
    <td align="right">        5.67</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.67</td>
    <td align="right">       15.09</td>
    <td align="right">       13.33</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      374.17</td>
    <td align="right">       15.13</td>
    <td align="right">       56.17</td>
    <td align="right">       18.57</td>
    <td align="right">       11.50</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      120.17</td>
    <td align="right">       20.66</td>
    <td align="right">       15.17</td>
    <td align="right">       20.66</td>
    <td align="right">        4.00</td>
    <td align="right">       30.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      188.67</td>
    <td align="right">       15.46</td>
    <td align="right">       55.50</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.67</td>
    <td align="right">       16.25</td>
    <td align="right">       48.50</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.50</td>
    <td align="right">       15.93</td>
    <td align="right">       11.33</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.50</td>
    <td align="right">       16.03</td>
    <td align="right">        6.50</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">       20.60</td>
    <td align="right">        0.33</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.68</td>
    <td align="right">        0.17</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.17</td>
    <td align="right">       16.64</td>
    <td align="right">        2.33</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       62.00</td>
    <td align="right">       16.30</td>
    <td align="right">       21.00</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      141.00</td>
    <td align="right">       15.84</td>
    <td align="right">       42.17</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      598.83</td>
    <td align="right">       15.88</td>
    <td align="right">      187.67</td>
    <td align="right">       18.98</td>
    <td align="right">        0.17</td>
    <td align="right">       24.68</td>
    <td align="right">        0.17</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      188.67</td>
    <td align="right">       20.60</td>
    <td align="right">       55.50</td>
    <td align="right">       20.60</td>
    <td align="right">        0.17</td>
    <td align="right">       24.68</td>
    <td align="right">        0.17</td>
    <td align="right">       24.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.33</td>
    <td align="right">       14.53</td>
    <td align="right">        9.50</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       57.17</td>
    <td align="right">       14.91</td>
    <td align="right">        7.67</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.00</td>
    <td align="right">       15.40</td>
    <td align="right">        3.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.17</td>
    <td align="right">       15.35</td>
    <td align="right">        1.50</td>
    <td align="right">       20.27</td>
    <td align="right">        1.33</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.72</td>
    <td align="right">        0.17</td>
    <td align="right">       20.72</td>
    <td align="right">        1.17</td>
    <td align="right">       30.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       30.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       30.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.83</td>
    <td align="right">       19.21</td>
    <td align="right">        2.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.17</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.00</td>
    <td align="right">       15.32</td>
    <td align="right">        5.00</td>
    <td align="right">       18.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       14.84</td>
    <td align="right">        8.50</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      321.33</td>
    <td align="right">       14.91</td>
    <td align="right">       38.00</td>
    <td align="right">       18.25</td>
    <td align="right">        8.00</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      105.33</td>
    <td align="right">       20.72</td>
    <td align="right">        9.50</td>
    <td align="right">       20.72</td>
    <td align="right">        1.83</td>
    <td align="right">       30.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BASEMENT></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162828E+11</td>
    <td align="right">    18945.31</td>
    <td align="right">25-JAN-06:10</td>
    <td align="right">        8.72</td>
    <td align="right">        5.59</td>
    <td align="right">0.261680E+10</td>
    <td align="right">     3706.00</td>
    <td align="right">25-JAN-16:00</td>
    <td align="right">        6.70</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164639E+11</td>
    <td align="right">    19077.96</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        8.97</td>
    <td align="right">0.238873E+10</td>
    <td align="right">     3723.30</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236182E+11</td>
    <td align="right">    19629.95</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.37</td>
    <td align="right">0.294912E+10</td>
    <td align="right">     3796.94</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247756E+11</td>
    <td align="right">    21080.11</td>
    <td align="right">21-APR-05:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.11</td>
    <td align="right">0.271783E+10</td>
    <td align="right">     4035.44</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306054E+11</td>
    <td align="right">    25970.18</td>
    <td align="right">31-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       18.81</td>
    <td align="right">0.331432E+10</td>
    <td align="right">     4465.94</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.324242E+11</td>
    <td align="right">    69322.91</td>
    <td align="right">14-JUN-05:10</td>
    <td align="right">       17.70</td>
    <td align="right">       14.38</td>
    <td align="right">0.349509E+10</td>
    <td align="right">     4597.41</td>
    <td align="right">23-JUN-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311406E+11</td>
    <td align="right">    68050.90</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">       18.72</td>
    <td align="right">       15.82</td>
    <td align="right">0.325240E+10</td>
    <td align="right">     4597.42</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.344495E+11</td>
    <td align="right">    67574.00</td>
    <td align="right">23-AUG-05:10</td>
    <td align="right">       22.12</td>
    <td align="right">       20.60</td>
    <td align="right">0.370375E+10</td>
    <td align="right">     4597.42</td>
    <td align="right">25-AUG-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310281E+11</td>
    <td align="right">    68282.01</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       21.36</td>
    <td align="right">0.323560E+10</td>
    <td align="right">     4597.42</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274283E+11</td>
    <td align="right">    22649.83</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">       18.30</td>
    <td align="right">       17.53</td>
    <td align="right">0.297761E+10</td>
    <td align="right">     4286.79</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.224403E+11</td>
    <td align="right">    20450.07</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">       13.27</td>
    <td align="right">       10.68</td>
    <td align="right">0.270413E+10</td>
    <td align="right">     3884.50</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180469E+11</td>
    <td align="right">    19130.87</td>
    <td align="right">05-DEC-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        7.58</td>
    <td align="right">0.254477E+10</td>
    <td align="right">     3732.13</td>
    <td align="right">06-DEC-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.308704E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.359002E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162828E+11</td>
    <td align="right">    18945.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.72</td>
    <td align="right">        5.59</td>
    <td align="right">0.238873E+10</td>
    <td align="right">     3706.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.344495E+11</td>
    <td align="right">    69322.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       21.36</td>
    <td align="right">0.370375E+10</td>
    <td align="right">     4597.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.388199E+11</td>
    <td align="right">    37909.70</td>
    <td align="right">25-JAN-06:10</td>
    <td align="right">        8.72</td>
    <td align="right">        5.59</td>
    <td align="right">0.377242E+10</td>
    <td align="right">     5565.55</td>
    <td align="right">26-JAN-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">        6.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359431E+11</td>
    <td align="right">    38130.11</td>
    <td align="right">22-FEB-06:10</td>
    <td align="right">       18.22</td>
    <td align="right">       16.20</td>
    <td align="right">0.346639E+10</td>
    <td align="right">     5637.61</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.459688E+11</td>
    <td align="right">    40686.10</td>
    <td align="right">30-MAR-05:10</td>
    <td align="right">       14.40</td>
    <td align="right">       14.11</td>
    <td align="right">0.437833E+10</td>
    <td align="right">     5845.64</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.459786E+11</td>
    <td align="right">    80066.61</td>
    <td align="right">21-APR-05:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.11</td>
    <td align="right">0.404244E+10</td>
    <td align="right">     6263.98</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.565314E+11</td>
    <td align="right">   147675.56</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">       18.80</td>
    <td align="right">       17.40</td>
    <td align="right">0.478896E+10</td>
    <td align="right">     6535.56</td>
    <td align="right">26-MAY-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.613125E+11</td>
    <td align="right">   148581.03</td>
    <td align="right">14-JUN-05:10</td>
    <td align="right">       17.70</td>
    <td align="right">       14.38</td>
    <td align="right">0.503046E+10</td>
    <td align="right">     6535.55</td>
    <td align="right">15-JUN-14:09</td>
    <td align="right">       24.45</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.599973E+11</td>
    <td align="right">   151768.30</td>
    <td align="right">12-JUL-05:10</td>
    <td align="right">       18.98</td>
    <td align="right">       17.86</td>
    <td align="right">0.464590E+10</td>
    <td align="right">     6535.38</td>
    <td align="right">10-JUL-10:00</td>
    <td align="right">       28.90</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.645327E+11</td>
    <td align="right">   149994.35</td>
    <td align="right">30-AUG-05:10</td>
    <td align="right">       16.20</td>
    <td align="right">       14.57</td>
    <td align="right">0.527589E+10</td>
    <td align="right">     6535.39</td>
    <td align="right">03-AUG-10:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.568602E+11</td>
    <td align="right">   147862.19</td>
    <td align="right">13-SEP-05:10</td>
    <td align="right">       15.50</td>
    <td align="right">       13.90</td>
    <td align="right">0.458791E+10</td>
    <td align="right">     6535.40</td>
    <td align="right">11-SEP-10:00</td>
    <td align="right">       27.80</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.501976E+11</td>
    <td align="right">   145129.37</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">       18.30</td>
    <td align="right">       17.53</td>
    <td align="right">0.435511E+10</td>
    <td align="right">     6535.37</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.406874E+11</td>
    <td align="right">    40652.17</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">       13.27</td>
    <td align="right">       10.68</td>
    <td align="right">0.396379E+10</td>
    <td align="right">     5838.98</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.382710E+11</td>
    <td align="right">    37407.85</td>
    <td align="right">05-DEC-06:10</td>
    <td align="right">       13.22</td>
    <td align="right">       12.55</td>
    <td align="right">0.368344E+10</td>
    <td align="right">     5625.00</td>
    <td align="right">05-DEC-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.595100E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.519910E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.359431E+11</td>
    <td align="right">    37407.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.72</td>
    <td align="right">        5.59</td>
    <td align="right">0.346639E+10</td>
    <td align="right">     5565.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.645327E+11</td>
    <td align="right">   151768.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.98</td>
    <td align="right">       17.86</td>
    <td align="right">0.527589E+10</td>
    <td align="right">     6535.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       22.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.406699E+11</td>
    <td align="right">    44717.12</td>
    <td align="right">25-JAN-06:10</td>
    <td align="right">        8.72</td>
    <td align="right">        5.59</td>
    <td align="right">0.371390E+10</td>
    <td align="right">     5489.22</td>
    <td align="right">25-JAN-16:00</td>
    <td align="right">        6.70</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398995E+11</td>
    <td align="right">    46168.08</td>
    <td align="right">22-FEB-06:10</td>
    <td align="right">       18.22</td>
    <td align="right">       16.20</td>
    <td align="right">0.341909E+10</td>
    <td align="right">     5645.67</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        8.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.528705E+11</td>
    <td align="right">    49480.27</td>
    <td align="right">29-MAR-05:10</td>
    <td align="right">       14.90</td>
    <td align="right">       12.64</td>
    <td align="right">0.433325E+10</td>
    <td align="right">     5885.55</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.534205E+11</td>
    <td align="right">   161595.29</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">       12.98</td>
    <td align="right">        9.64</td>
    <td align="right">0.401177E+10</td>
    <td align="right">     6344.11</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.644766E+11</td>
    <td align="right">   185379.13</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">       18.80</td>
    <td align="right">       17.40</td>
    <td align="right">0.469557E+10</td>
    <td align="right">     6535.36</td>
    <td align="right">31-MAY-10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.697803E+11</td>
    <td align="right">   180615.73</td>
    <td align="right">26-JUN-05:10</td>
    <td align="right">       18.80</td>
    <td align="right">       16.09</td>
    <td align="right">0.498229E+10</td>
    <td align="right">     6535.40</td>
    <td align="right">15-JUN-15:09</td>
    <td align="right">       21.88</td>
    <td align="right">       14.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.685519E+11</td>
    <td align="right">   179725.37</td>
    <td align="right">11-JUL-05:10</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
    <td align="right">0.461061E+10</td>
    <td align="right">     6535.36</td>
    <td align="right">31-JUL-13:39</td>
    <td align="right">       26.83</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.729813E+11</td>
    <td align="right">   175686.93</td>
    <td align="right">30-AUG-05:10</td>
    <td align="right">       16.20</td>
    <td align="right">       14.57</td>
    <td align="right">0.522256E+10</td>
    <td align="right">     6535.35</td>
    <td align="right">15-AUG-10:00</td>
    <td align="right">       31.10</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.637119E+11</td>
    <td align="right">   171882.76</td>
    <td align="right">13-SEP-05:10</td>
    <td align="right">       15.50</td>
    <td align="right">       13.90</td>
    <td align="right">0.446561E+10</td>
    <td align="right">     6535.37</td>
    <td align="right">11-SEP-10:00</td>
    <td align="right">       27.80</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.568915E+11</td>
    <td align="right">   171686.08</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">       18.30</td>
    <td align="right">       17.53</td>
    <td align="right">0.428508E+10</td>
    <td align="right">     6535.34</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.466810E+11</td>
    <td align="right">    47853.56</td>
    <td align="right">22-NOV-06:10</td>
    <td align="right">       13.90</td>
    <td align="right">       13.90</td>
    <td align="right">0.386889E+10</td>
    <td align="right">     5813.41</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.423342E+11</td>
    <td align="right">    44169.39</td>
    <td align="right">05-DEC-06:10</td>
    <td align="right">       13.22</td>
    <td align="right">       12.55</td>
    <td align="right">0.360047E+10</td>
    <td align="right">     5572.40</td>
    <td align="right">05-DEC-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.672269E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.512091E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.398995E+11</td>
    <td align="right">    44169.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.72</td>
    <td align="right">        5.59</td>
    <td align="right">0.341909E+10</td>
    <td align="right">     5489.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.729813E+11</td>
    <td align="right">   185379.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.80</td>
    <td align="right">       17.53</td>
    <td align="right">0.522256E+10</td>
    <td align="right">     6535.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       24.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178663E+11</td>
    <td align="right">    35967.68</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.78</td>
    <td align="right">0.363551E+10</td>
    <td align="right">     5010.26</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182821E+11</td>
    <td align="right">    38958.14</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        8.97</td>
    <td align="right">0.331557E+10</td>
    <td align="right">     5416.09</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        8.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.343856E+11</td>
    <td align="right">    42693.09</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
    <td align="right">0.408194E+10</td>
    <td align="right">     5900.06</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426402E+11</td>
    <td align="right">    52076.25</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.69</td>
    <td align="right">0.384880E+10</td>
    <td align="right">     6535.37</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.594070E+11</td>
    <td align="right">   162479.09</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.454775E+10</td>
    <td align="right">     6535.73</td>
    <td align="right">26-MAY-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.705714E+11</td>
    <td align="right">   164120.69</td>
    <td align="right">10-JUN-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       18.17</td>
    <td align="right">0.499310E+10</td>
    <td align="right">     6535.66</td>
    <td align="right">15-JUN-14:20</td>
    <td align="right">       23.90</td>
    <td align="right">       15.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.723147E+11</td>
    <td align="right">   173785.71</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">       18.72</td>
    <td align="right">       15.82</td>
    <td align="right">0.465133E+10</td>
    <td align="right">     6535.41</td>
    <td align="right">07-JUL-13:30</td>
    <td align="right">       28.60</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.743715E+11</td>
    <td align="right">   164037.98</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">       19.98</td>
    <td align="right">       18.32</td>
    <td align="right">0.524375E+10</td>
    <td align="right">     6535.43</td>
    <td align="right">03-AUG-13:30</td>
    <td align="right">       30.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.603967E+11</td>
    <td align="right">   161291.30</td>
    <td align="right">08-SEP-05:10</td>
    <td align="right">       20.00</td>
    <td align="right">       18.85</td>
    <td align="right">0.441056E+10</td>
    <td align="right">     6535.41</td>
    <td align="right">12-SEP-13:39</td>
    <td align="right">       27.43</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.415879E+11</td>
    <td align="right">   146576.58</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">       18.30</td>
    <td align="right">       17.53</td>
    <td align="right">0.394857E+10</td>
    <td align="right">     6535.53</td>
    <td align="right">02-OCT-15:30</td>
    <td align="right">       25.30</td>
    <td align="right">       16.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.261722E+11</td>
    <td align="right">    40746.28</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.90</td>
    <td align="right">0.365181E+10</td>
    <td align="right">     5626.25</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187491E+11</td>
    <td align="right">    38070.00</td>
    <td align="right">05-DEC-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        7.58</td>
    <td align="right">0.351079E+10</td>
    <td align="right">     5310.26</td>
    <td align="right">05-DEC-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.536745E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.498395E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.178663E+11</td>
    <td align="right">    35967.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        7.58</td>
    <td align="right">0.331557E+10</td>
    <td align="right">     5010.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.743715E+11</td>
    <td align="right">   173785.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       18.85</td>
    <td align="right">0.524375E+10</td>
    <td align="right">     6535.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       20.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::GROUNDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> GROUNDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.358353E+09</td>
    <td align="right">     4571.64</td>
    <td align="right">28-JAN-22:08</td>
    <td align="right">        -1.7</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428802E+09</td>
    <td align="right">     3578.73</td>
    <td align="right">12-FEB-02:17</td>
    <td align="right">        2.02</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142109E+10</td>
    <td align="right">     5595.94</td>
    <td align="right">28-MAR-19:40</td>
    <td align="right">       22.40</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
    <td align="right">        7.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396077E+10</td>
    <td align="right">     8343.90</td>
    <td align="right">20-APR-20:00</td>
    <td align="right">       20.00</td>
    <td align="right">       16.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.744551E+10</td>
    <td align="right">    11394.30</td>
    <td align="right">31-MAY-05:18</td>
    <td align="right">       21.10</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107445E+11</td>
    <td align="right">    14352.90</td>
    <td align="right">20-JUN-05:18</td>
    <td align="right">       22.80</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113014E+11</td>
    <td align="right">    14844.98</td>
    <td align="right">03-JUL-05:18</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116584E+11</td>
    <td align="right">    13937.77</td>
    <td align="right">15-AUG-05:18</td>
    <td align="right">       22.70</td>
    <td align="right">       20.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.924849E+10</td>
    <td align="right">    13949.14</td>
    <td align="right">05-SEP-05:18</td>
    <td align="right">       22.20</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.465693E+10</td>
    <td align="right">    11233.54</td>
    <td align="right">02-OCT-05:18</td>
    <td align="right">       18.30</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.753307E+09</td>
    <td align="right">     4919.52</td>
    <td align="right">22-NOV-20:00</td>
    <td align="right">       17.80</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317304E+09</td>
    <td align="right">     4544.77</td>
    <td align="right">10-DEC-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.622949E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.317304E+09</td>
    <td align="right">     3578.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.7</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116584E+11</td>
    <td align="right">    14844.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       20.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MIDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.672095E+09</td>
    <td align="right">     6700.67</td>
    <td align="right">26-JAN-04:30</td>
    <td align="right">        1.95</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.630566E+09</td>
    <td align="right">     7163.10</td>
    <td align="right">24-FEB-05:12</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166718E+10</td>
    <td align="right">     7078.85</td>
    <td align="right">19-MAR-06:02</td>
    <td align="right">        6.70</td>
    <td align="right">        6.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
    <td align="right">        7.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.464663E+10</td>
    <td align="right">    11184.91</td>
    <td align="right">21-APR-05:18</td>
    <td align="right">       17.12</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.848880E+10</td>
    <td align="right">    15196.93</td>
    <td align="right">30-MAY-05:18</td>
    <td align="right">       18.80</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119824E+11</td>
    <td align="right">    16647.41</td>
    <td align="right">20-JUN-05:16</td>
    <td align="right">       22.80</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127121E+11</td>
    <td align="right">    17567.64</td>
    <td align="right">05-JUL-05:19</td>
    <td align="right">       18.53</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129958E+11</td>
    <td align="right">    16313.76</td>
    <td align="right">15-AUG-05:18</td>
    <td align="right">       22.70</td>
    <td align="right">       20.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102824E+11</td>
    <td align="right">    16262.91</td>
    <td align="right">05-SEP-05:18</td>
    <td align="right">       22.20</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.516290E+10</td>
    <td align="right">    12484.30</td>
    <td align="right">02-OCT-05:18</td>
    <td align="right">       18.30</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120156E+10</td>
    <td align="right">     7581.25</td>
    <td align="right">13-NOV-02:09</td>
    <td align="right">        3.12</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777016E+09</td>
    <td align="right">     7037.99</td>
    <td align="right">06-DEC-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.712196E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.630566E+09</td>
    <td align="right">     6700.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129958E+11</td>
    <td align="right">    17567.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       20.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.311528E+10</td>
    <td align="right">    13659.36</td>
    <td align="right">23-JAN-14:09</td>
    <td align="right">       18.90</td>
    <td align="right">       12.37</td>
    <td align="right">0.481632E+09</td>
    <td align="right">      808.82</td>
    <td align="right">20-JAN-13:50</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.334466E+10</td>
    <td align="right">    10389.24</td>
    <td align="right">06-FEB-14:09</td>
    <td align="right">       16.20</td>
    <td align="right">        6.91</td>
    <td align="right">0.447206E+09</td>
    <td align="right">      808.86</td>
    <td align="right">27-FEB-15:39</td>
    <td align="right">       18.30</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.553773E+10</td>
    <td align="right">    11359.40</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.25</td>
    <td align="right">0.559071E+09</td>
    <td align="right">      808.92</td>
    <td align="right">28-MAR-13:09</td>
    <td align="right">       23.98</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.643578E+10</td>
    <td align="right">    11724.49</td>
    <td align="right">21-APR-13:30</td>
    <td align="right">       25.85</td>
    <td align="right">       19.16</td>
    <td align="right">0.512502E+09</td>
    <td align="right">      808.90</td>
    <td align="right">13-APR-13:30</td>
    <td align="right">       25.85</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.847198E+10</td>
    <td align="right">    12304.25</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.585307E+09</td>
    <td align="right">      808.93</td>
    <td align="right">22-MAY-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105220E+11</td>
    <td align="right">    16149.03</td>
    <td align="right">23-JUN-05:10</td>
    <td align="right">       21.97</td>
    <td align="right">       19.41</td>
    <td align="right">0.623078E+09</td>
    <td align="right">      808.99</td>
    <td align="right">07-JUN-10:00</td>
    <td align="right">       28.90</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.107196E+11</td>
    <td align="right">    15276.24</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.576443E+09</td>
    <td align="right">      809.02</td>
    <td align="right">31-JUL-08:39</td>
    <td align="right">       26.67</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123093E+11</td>
    <td align="right">    16062.29</td>
    <td align="right">05-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.12</td>
    <td align="right">0.653426E+09</td>
    <td align="right">      809.02</td>
    <td align="right">17-AUG-09:09</td>
    <td align="right">       27.57</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112701E+11</td>
    <td align="right">    17840.97</td>
    <td align="right">11-SEP-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       23.04</td>
    <td align="right">0.569098E+09</td>
    <td align="right">      808.99</td>
    <td align="right">01-SEP-10:39</td>
    <td align="right">       24.27</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.897328E+10</td>
    <td align="right">    17902.47</td>
    <td align="right">02-OCT-13:30</td>
    <td align="right">       25.00</td>
    <td align="right">       18.43</td>
    <td align="right">0.554023E+09</td>
    <td align="right">      808.94</td>
    <td align="right">20-OCT-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.553104E+10</td>
    <td align="right">    13816.53</td>
    <td align="right">17-NOV-13:30</td>
    <td align="right">       18.30</td>
    <td align="right">       13.10</td>
    <td align="right">0.519298E+09</td>
    <td align="right">      808.89</td>
    <td align="right">22-NOV-11:50</td>
    <td align="right">       20.22</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353499E+10</td>
    <td align="right">    12952.32</td>
    <td align="right">28-DEC-13:00</td>
    <td align="right">       12.80</td>
    <td align="right">        4.66</td>
    <td align="right">0.473133E+09</td>
    <td align="right">      808.87</td>
    <td align="right">05-DEC-11:09</td>
    <td align="right">       12.98</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.897656E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.655422E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.311528E+10</td>
    <td align="right">    10389.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        4.66</td>
    <td align="right">0.447206E+09</td>
    <td align="right">      808.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123093E+11</td>
    <td align="right">    17902.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       23.04</td>
    <td align="right">0.653426E+09</td>
    <td align="right">      809.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       24.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.761776E+09</td>
    <td align="right">     5038.18</td>
    <td align="right">23-JAN-10:09</td>
    <td align="right">       13.17</td>
    <td align="right">        6.79</td>
    <td align="right">0.289279E+09</td>
    <td align="right">      402.31</td>
    <td align="right">23-JAN-10:20</td>
    <td align="right">       13.53</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143119E+10</td>
    <td align="right">     5406.57</td>
    <td align="right">17-FEB-10:35</td>
    <td align="right">       15.55</td>
    <td align="right">       11.24</td>
    <td align="right">0.263713E+09</td>
    <td align="right">      427.71</td>
    <td align="right">17-FEB-10:39</td>
    <td align="right">       16.30</td>
    <td align="right">       11.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373186E+10</td>
    <td align="right">     6428.73</td>
    <td align="right">16-MAR-09:30</td>
    <td align="right">       16.10</td>
    <td align="right">       12.46</td>
    <td align="right">0.328041E+09</td>
    <td align="right">      506.29</td>
    <td align="right">16-MAR-09:39</td>
    <td align="right">       16.47</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.555016E+10</td>
    <td align="right">     8785.55</td>
    <td align="right">20-APR-08:39</td>
    <td align="right">       21.10</td>
    <td align="right">       17.52</td>
    <td align="right">0.316190E+09</td>
    <td align="right">      521.26</td>
    <td align="right">20-APR-08:50</td>
    <td align="right">       21.65</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.819450E+10</td>
    <td align="right">    11689.61</td>
    <td align="right">15-MAY-09:30</td>
    <td align="right">       24.75</td>
    <td align="right">       19.87</td>
    <td align="right">0.371545E+09</td>
    <td align="right">      521.30</td>
    <td align="right">22-MAY-14:09</td>
    <td align="right">       27.12</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.999471E+10</td>
    <td align="right">    16295.65</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.79</td>
    <td align="right">0.395798E+09</td>
    <td align="right">      521.32</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104075E+11</td>
    <td align="right">    15664.39</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.369275E+09</td>
    <td align="right">      521.36</td>
    <td align="right">31-JUL-08:20</td>
    <td align="right">       26.13</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107872E+11</td>
    <td align="right">    14063.02</td>
    <td align="right">15-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.88</td>
    <td align="right">0.415951E+09</td>
    <td align="right">      521.36</td>
    <td align="right">17-AUG-08:20</td>
    <td align="right">       25.73</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.820852E+10</td>
    <td align="right">    13600.14</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       21.36</td>
    <td align="right">0.349987E+09</td>
    <td align="right">      521.32</td>
    <td align="right">06-SEP-10:39</td>
    <td align="right">       25.93</td>
    <td align="right">       22.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547072E+10</td>
    <td align="right">     9400.72</td>
    <td align="right">02-OCT-08:30</td>
    <td align="right">       20.30</td>
    <td align="right">       18.29</td>
    <td align="right">0.316992E+09</td>
    <td align="right">      521.27</td>
    <td align="right">02-OCT-08:39</td>
    <td align="right">       20.77</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.243479E+10</td>
    <td align="right">     5421.55</td>
    <td align="right">07-NOV-09:39</td>
    <td align="right">       12.57</td>
    <td align="right">       10.56</td>
    <td align="right">0.288351E+09</td>
    <td align="right">      427.71</td>
    <td align="right">07-NOV-09:50</td>
    <td align="right">       12.93</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.950947E+09</td>
    <td align="right">     5167.64</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       12.20</td>
    <td align="right">        9.83</td>
    <td align="right">0.278886E+09</td>
    <td align="right">      408.94</td>
    <td align="right">05-DEC-10:09</td>
    <td align="right">       12.30</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679239E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.398401E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.761776E+09</td>
    <td align="right">     5038.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">        6.79</td>
    <td align="right">0.263713E+09</td>
    <td align="right">      402.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.30</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107872E+11</td>
    <td align="right">    16295.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.75</td>
    <td align="right">       21.66</td>
    <td align="right">0.415951E+09</td>
    <td align="right">      521.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.530803E+09</td>
    <td align="right">     4212.60</td>
    <td align="right">23-JAN-16:40</td>
    <td align="right">       19.40</td>
    <td align="right">       12.68</td>
    <td align="right">0.448377E+09</td>
    <td align="right">      607.37</td>
    <td align="right">23-JAN-16:49</td>
    <td align="right">       19.40</td>
    <td align="right">       12.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.988248E+09</td>
    <td align="right">     4694.93</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.34</td>
    <td align="right">0.410046E+09</td>
    <td align="right">      670.35</td>
    <td align="right">22-FEB-15:09</td>
    <td align="right">       18.90</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.304739E+10</td>
    <td align="right">     5140.76</td>
    <td align="right">29-MAR-15:20</td>
    <td align="right">       19.40</td>
    <td align="right">       17.44</td>
    <td align="right">0.506423E+09</td>
    <td align="right">      730.38</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.491571E+10</td>
    <td align="right">     7361.76</td>
    <td align="right">21-APR-14:30</td>
    <td align="right">       26.10</td>
    <td align="right">       19.03</td>
    <td align="right">0.488194E+09</td>
    <td align="right">      808.85</td>
    <td align="right">21-APR-14:30</td>
    <td align="right">       26.10</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.769356E+10</td>
    <td align="right">    10429.46</td>
    <td align="right">31-MAY-14:50</td>
    <td align="right">       28.80</td>
    <td align="right">       21.88</td>
    <td align="right">0.584901E+09</td>
    <td align="right">      808.92</td>
    <td align="right">22-MAY-14:09</td>
    <td align="right">       27.12</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101463E+11</td>
    <td align="right">    15231.77</td>
    <td align="right">21-JUN-05:10</td>
    <td align="right">       21.70</td>
    <td align="right">       19.38</td>
    <td align="right">0.627802E+09</td>
    <td align="right">      808.96</td>
    <td align="right">07-JUN-10:00</td>
    <td align="right">       28.90</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101248E+11</td>
    <td align="right">    14398.51</td>
    <td align="right">03-JUL-05:12</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.579715E+09</td>
    <td align="right">      809.01</td>
    <td align="right">31-JUL-08:30</td>
    <td align="right">       26.40</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103600E+11</td>
    <td align="right">    14575.86</td>
    <td align="right">05-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.12</td>
    <td align="right">0.653487E+09</td>
    <td align="right">      809.01</td>
    <td align="right">17-AUG-08:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.823903E+10</td>
    <td align="right">    13260.83</td>
    <td align="right">06-SEP-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.564076E+09</td>
    <td align="right">      808.96</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.501162E+10</td>
    <td align="right">     6776.63</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.52</td>
    <td align="right">0.501107E+09</td>
    <td align="right">      808.87</td>
    <td align="right">02-OCT-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199890E+10</td>
    <td align="right">     4932.08</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       22.12</td>
    <td align="right">       15.88</td>
    <td align="right">0.453423E+09</td>
    <td align="right">      701.29</td>
    <td align="right">22-NOV-15:20</td>
    <td align="right">       22.03</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.802544E+09</td>
    <td align="right">     4331.45</td>
    <td align="right">13-DEC-15:09</td>
    <td align="right">       21.02</td>
    <td align="right">       12.78</td>
    <td align="right">0.432804E+09</td>
    <td align="right">      621.67</td>
    <td align="right">13-DEC-15:20</td>
    <td align="right">       20.93</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.638589E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.625035E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.530803E+09</td>
    <td align="right">     4212.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       12.34</td>
    <td align="right">0.410046E+09</td>
    <td align="right">      607.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103600E+11</td>
    <td align="right">    15231.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.80</td>
    <td align="right">       21.88</td>
    <td align="right">0.653487E+09</td>
    <td align="right">      809.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       24.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.903516E+09</td>
    <td align="right">     6737.91</td>
    <td align="right">23-JAN-16:40</td>
    <td align="right">       19.40</td>
    <td align="right">       12.68</td>
    <td align="right">0.290189E+09</td>
    <td align="right">      465.45</td>
    <td align="right">23-JAN-16:49</td>
    <td align="right">       19.40</td>
    <td align="right">       12.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143645E+10</td>
    <td align="right">     7126.75</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.264340E+09</td>
    <td align="right">      493.65</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.359683E+10</td>
    <td align="right">     9209.82</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
    <td align="right">0.323526E+09</td>
    <td align="right">      521.21</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.593718E+10</td>
    <td align="right">    11718.49</td>
    <td align="right">20-APR-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       18.88</td>
    <td align="right">0.299601E+09</td>
    <td align="right">      521.25</td>
    <td align="right">13-APR-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.847380E+10</td>
    <td align="right">    13907.70</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.341729E+09</td>
    <td align="right">      521.29</td>
    <td align="right">31-MAY-14:39</td>
    <td align="right">       28.70</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105714E+11</td>
    <td align="right">    19053.85</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.79</td>
    <td align="right">0.371255E+09</td>
    <td align="right">      521.33</td>
    <td align="right">08-JUN-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101113E+11</td>
    <td align="right">    18162.30</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.343847E+09</td>
    <td align="right">      521.35</td>
    <td align="right">31-JUL-14:39</td>
    <td align="right">       27.60</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105057E+11</td>
    <td align="right">    15378.92</td>
    <td align="right">15-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.88</td>
    <td align="right">0.386596E+09</td>
    <td align="right">      521.34</td>
    <td align="right">24-AUG-15:20</td>
    <td align="right">       29.60</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.895946E+10</td>
    <td align="right">    15431.90</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       21.36</td>
    <td align="right">0.328856E+09</td>
    <td align="right">      521.33</td>
    <td align="right">01-SEP-15:20</td>
    <td align="right">       27.57</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.568866E+10</td>
    <td align="right">    11955.42</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.58</td>
    <td align="right">0.307792E+09</td>
    <td align="right">      521.23</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.235748E+10</td>
    <td align="right">     6791.62</td>
    <td align="right">17-NOV-16:19</td>
    <td align="right">       18.53</td>
    <td align="right">       12.77</td>
    <td align="right">0.292447E+09</td>
    <td align="right">      468.50</td>
    <td align="right">17-NOV-16:30</td>
    <td align="right">       18.35</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110677E+10</td>
    <td align="right">     6262.00</td>
    <td align="right">05-DEC-16:30</td>
    <td align="right">       12.80</td>
    <td align="right">        8.19</td>
    <td align="right">0.280043E+09</td>
    <td align="right">      434.21</td>
    <td align="right">05-DEC-16:40</td>
    <td align="right">       12.43</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.696486E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.383022E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.903516E+09</td>
    <td align="right">     6262.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        8.19</td>
    <td align="right">0.264340E+09</td>
    <td align="right">      434.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105714E+11</td>
    <td align="right">    19053.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       21.66</td>
    <td align="right">0.386596E+09</td>
    <td align="right">      521.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       24.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.303795E+10</td>
    <td align="right">    15324.44</td>
    <td align="right">23-JAN-14:30</td>
    <td align="right">       18.90</td>
    <td align="right">       12.37</td>
    <td align="right">0.478281E+09</td>
    <td align="right">      808.83</td>
    <td align="right">20-JAN-13:50</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.342526E+10</td>
    <td align="right">    11564.75</td>
    <td align="right">06-FEB-14:30</td>
    <td align="right">       16.40</td>
    <td align="right">        6.90</td>
    <td align="right">0.444083E+09</td>
    <td align="right">      808.86</td>
    <td align="right">27-FEB-15:39</td>
    <td align="right">       18.30</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.563308E+10</td>
    <td align="right">    12795.26</td>
    <td align="right">22-MAR-14:09</td>
    <td align="right">       21.70</td>
    <td align="right">        9.31</td>
    <td align="right">0.554624E+09</td>
    <td align="right">      808.91</td>
    <td align="right">28-MAR-13:09</td>
    <td align="right">       23.98</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.665160E+10</td>
    <td align="right">    12806.78</td>
    <td align="right">21-APR-13:30</td>
    <td align="right">       25.85</td>
    <td align="right">       19.16</td>
    <td align="right">0.507768E+09</td>
    <td align="right">      808.90</td>
    <td align="right">13-APR-13:30</td>
    <td align="right">       25.85</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.869645E+10</td>
    <td align="right">    17513.84</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.578007E+09</td>
    <td align="right">      808.93</td>
    <td align="right">22-MAY-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110744E+11</td>
    <td align="right">    17501.43</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.79</td>
    <td align="right">0.621376E+09</td>
    <td align="right">      808.99</td>
    <td align="right">07-JUN-10:00</td>
    <td align="right">       28.90</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114734E+11</td>
    <td align="right">    16947.95</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.575885E+09</td>
    <td align="right">      809.02</td>
    <td align="right">31-JUL-08:30</td>
    <td align="right">       26.40</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129730E+11</td>
    <td align="right">    16886.23</td>
    <td align="right">05-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.12</td>
    <td align="right">0.652336E+09</td>
    <td align="right">      809.02</td>
    <td align="right">17-AUG-09:09</td>
    <td align="right">       27.57</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115959E+11</td>
    <td align="right">    19225.27</td>
    <td align="right">11-SEP-13:09</td>
    <td align="right">       29.50</td>
    <td align="right">       23.06</td>
    <td align="right">0.564712E+09</td>
    <td align="right">      808.99</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.926825E+10</td>
    <td align="right">    18692.07</td>
    <td align="right">02-OCT-13:30</td>
    <td align="right">       25.00</td>
    <td align="right">       18.43</td>
    <td align="right">0.548951E+09</td>
    <td align="right">      808.94</td>
    <td align="right">20-OCT-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.572062E+10</td>
    <td align="right">    15153.46</td>
    <td align="right">17-NOV-13:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.10</td>
    <td align="right">0.514096E+09</td>
    <td align="right">      808.88</td>
    <td align="right">22-NOV-11:00</td>
    <td align="right">       20.60</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338267E+10</td>
    <td align="right">    13919.02</td>
    <td align="right">28-DEC-13:00</td>
    <td align="right">       12.80</td>
    <td align="right">        4.66</td>
    <td align="right">0.468890E+09</td>
    <td align="right">      808.87</td>
    <td align="right">27-DEC-15:09</td>
    <td align="right">       15.50</td>
    <td align="right">        7.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.929326E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.650901E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.303795E+10</td>
    <td align="right">    11564.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        4.66</td>
    <td align="right">0.444083E+09</td>
    <td align="right">      808.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129730E+11</td>
    <td align="right">    19225.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.50</td>
    <td align="right">       23.06</td>
    <td align="right">0.652336E+09</td>
    <td align="right">      809.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       24.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.540526E+09</td>
    <td align="right">     4935.78</td>
    <td align="right">20-JAN-06:14</td>
    <td align="right">       11.02</td>
    <td align="right">       10.72</td>
    <td align="right">0.289090E+09</td>
    <td align="right">      385.91</td>
    <td align="right">25-JAN-09:09</td>
    <td align="right">        6.10</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128111E+10</td>
    <td align="right">     5459.87</td>
    <td align="right">17-FEB-10:35</td>
    <td align="right">       15.55</td>
    <td align="right">       11.24</td>
    <td align="right">0.263022E+09</td>
    <td align="right">      413.63</td>
    <td align="right">17-FEB-10:39</td>
    <td align="right">       16.30</td>
    <td align="right">       11.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358446E+10</td>
    <td align="right">     6506.20</td>
    <td align="right">16-MAR-09:39</td>
    <td align="right">       16.47</td>
    <td align="right">       12.65</td>
    <td align="right">0.325257E+09</td>
    <td align="right">      489.19</td>
    <td align="right">16-MAR-09:50</td>
    <td align="right">       16.83</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.564351E+10</td>
    <td align="right">     8837.55</td>
    <td align="right">24-APR-09:09</td>
    <td align="right">       17.88</td>
    <td align="right">       13.61</td>
    <td align="right">0.315276E+09</td>
    <td align="right">      521.25</td>
    <td align="right">20-APR-08:50</td>
    <td align="right">       21.65</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.838174E+10</td>
    <td align="right">    14402.80</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.368564E+09</td>
    <td align="right">      521.30</td>
    <td align="right">22-MAY-14:09</td>
    <td align="right">       27.12</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104550E+11</td>
    <td align="right">    18021.88</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.79</td>
    <td align="right">0.394262E+09</td>
    <td align="right">      521.32</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111135E+11</td>
    <td align="right">    17300.06</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.369050E+09</td>
    <td align="right">      521.35</td>
    <td align="right">31-JUL-08:20</td>
    <td align="right">       26.13</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113499E+11</td>
    <td align="right">    15922.71</td>
    <td align="right">15-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.88</td>
    <td align="right">0.414815E+09</td>
    <td align="right">      521.36</td>
    <td align="right">17-AUG-08:20</td>
    <td align="right">       25.73</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.829789E+10</td>
    <td align="right">    15604.26</td>
    <td align="right">11-SEP-05:10</td>
    <td align="right">       21.78</td>
    <td align="right">       20.89</td>
    <td align="right">0.345299E+09</td>
    <td align="right">      521.32</td>
    <td align="right">11-SEP-09:30</td>
    <td align="right">       25.55</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.538238E+10</td>
    <td align="right">     9165.42</td>
    <td align="right">02-OCT-08:39</td>
    <td align="right">       20.77</td>
    <td align="right">       18.57</td>
    <td align="right">0.312443E+09</td>
    <td align="right">      521.27</td>
    <td align="right">02-OCT-08:50</td>
    <td align="right">       21.23</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213066E+10</td>
    <td align="right">     5421.41</td>
    <td align="right">20-NOV-10:35</td>
    <td align="right">       15.55</td>
    <td align="right">       13.04</td>
    <td align="right">0.287294E+09</td>
    <td align="right">      409.68</td>
    <td align="right">20-NOV-10:39</td>
    <td align="right">       15.93</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.714939E+09</td>
    <td align="right">     5195.48</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       12.20</td>
    <td align="right">        9.83</td>
    <td align="right">0.278693E+09</td>
    <td align="right">      394.18</td>
    <td align="right">05-DEC-10:09</td>
    <td align="right">       12.30</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.688756E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396306E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.540526E+09</td>
    <td align="right">     4935.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
    <td align="right">        9.83</td>
    <td align="right">0.263022E+09</td>
    <td align="right">      385.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113499E+11</td>
    <td align="right">    18021.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.414815E+09</td>
    <td align="right">      521.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.325214E+09</td>
    <td align="right">     4134.44</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.78</td>
    <td align="right">0.447374E+09</td>
    <td align="right">      598.74</td>
    <td align="right">20-JAN-08:09</td>
    <td align="right">        6.60</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.844393E+09</td>
    <td align="right">     4868.50</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.34</td>
    <td align="right">0.408875E+09</td>
    <td align="right">      668.85</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">       18.53</td>
    <td align="right">       11.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276328E+10</td>
    <td align="right">     5427.11</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
    <td align="right">0.503759E+09</td>
    <td align="right">      743.05</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.492503E+10</td>
    <td align="right">     8383.16</td>
    <td align="right">21-APR-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       18.92</td>
    <td align="right">0.484895E+09</td>
    <td align="right">      808.85</td>
    <td align="right">13-APR-15:39</td>
    <td align="right">       27.60</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.789590E+10</td>
    <td align="right">    15695.60</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.576700E+09</td>
    <td align="right">      808.92</td>
    <td align="right">22-MAY-14:09</td>
    <td align="right">       27.12</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107180E+11</td>
    <td align="right">    16063.94</td>
    <td align="right">30-JUN-05:10</td>
    <td align="right">       21.60</td>
    <td align="right">       19.72</td>
    <td align="right">0.626948E+09</td>
    <td align="right">      808.97</td>
    <td align="right">07-JUN-10:00</td>
    <td align="right">       28.90</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108730E+11</td>
    <td align="right">    15817.46</td>
    <td align="right">17-JUL-05:10</td>
    <td align="right">       19.03</td>
    <td align="right">       15.81</td>
    <td align="right">0.579522E+09</td>
    <td align="right">      809.00</td>
    <td align="right">31-JUL-08:20</td>
    <td align="right">       26.13</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109078E+11</td>
    <td align="right">    15207.07</td>
    <td align="right">05-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.12</td>
    <td align="right">0.652426E+09</td>
    <td align="right">      809.01</td>
    <td align="right">17-AUG-08:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.840133E+10</td>
    <td align="right">    14324.38</td>
    <td align="right">06-SEP-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.557380E+09</td>
    <td align="right">      808.96</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.478264E+10</td>
    <td align="right">     7380.93</td>
    <td align="right">02-OCT-15:09</td>
    <td align="right">       25.50</td>
    <td align="right">       16.53</td>
    <td align="right">0.492407E+09</td>
    <td align="right">      808.87</td>
    <td align="right">02-OCT-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169401E+10</td>
    <td align="right">     5097.17</td>
    <td align="right">22-NOV-15:20</td>
    <td align="right">       22.03</td>
    <td align="right">       15.81</td>
    <td align="right">0.450889E+09</td>
    <td align="right">      697.22</td>
    <td align="right">22-NOV-15:30</td>
    <td align="right">       21.95</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.557488E+09</td>
    <td align="right">     4372.99</td>
    <td align="right">13-DEC-15:20</td>
    <td align="right">       20.93</td>
    <td align="right">       12.69</td>
    <td align="right">0.431816E+09</td>
    <td align="right">      605.45</td>
    <td align="right">13-DEC-15:30</td>
    <td align="right">       20.85</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.646881E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.621299E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.325214E+09</td>
    <td align="right">     4134.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       12.34</td>
    <td align="right">0.408875E+09</td>
    <td align="right">      598.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.60</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109078E+11</td>
    <td align="right">    16063.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       20.81</td>
    <td align="right">0.652426E+09</td>
    <td align="right">      809.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.717591E+09</td>
    <td align="right">     6904.98</td>
    <td align="right">23-JAN-16:40</td>
    <td align="right">       19.40</td>
    <td align="right">       12.68</td>
    <td align="right">0.289776E+09</td>
    <td align="right">      461.64</td>
    <td align="right">23-JAN-16:49</td>
    <td align="right">       19.40</td>
    <td align="right">       12.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130712E+10</td>
    <td align="right">     7331.62</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.263895E+09</td>
    <td align="right">      489.90</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344549E+10</td>
    <td align="right">     9839.76</td>
    <td align="right">28-MAR-16:49</td>
    <td align="right">       24.50</td>
    <td align="right">       13.67</td>
    <td align="right">0.322418E+09</td>
    <td align="right">      521.22</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.594853E+10</td>
    <td align="right">    12109.37</td>
    <td align="right">20-APR-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       18.88</td>
    <td align="right">0.298175E+09</td>
    <td align="right">      521.24</td>
    <td align="right">13-APR-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.843921E+10</td>
    <td align="right">    20440.91</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.338431E+09</td>
    <td align="right">      521.29</td>
    <td align="right">31-MAY-14:39</td>
    <td align="right">       28.70</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109176E+11</td>
    <td align="right">    20812.50</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.79</td>
    <td align="right">0.368668E+09</td>
    <td align="right">      521.33</td>
    <td align="right">08-JUN-15:09</td>
    <td align="right">       29.90</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105469E+11</td>
    <td align="right">    19899.46</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.342594E+09</td>
    <td align="right">      521.35</td>
    <td align="right">31-JUL-14:39</td>
    <td align="right">       27.60</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108042E+11</td>
    <td align="right">    17848.59</td>
    <td align="right">15-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.88</td>
    <td align="right">0.383615E+09</td>
    <td align="right">      521.33</td>
    <td align="right">24-AUG-15:20</td>
    <td align="right">       29.60</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.894993E+10</td>
    <td align="right">    18016.63</td>
    <td align="right">11-SEP-05:10</td>
    <td align="right">       21.78</td>
    <td align="right">       20.89</td>
    <td align="right">0.323566E+09</td>
    <td align="right">      521.33</td>
    <td align="right">01-SEP-15:39</td>
    <td align="right">       27.93</td>
    <td align="right">       23.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.548779E+10</td>
    <td align="right">    12035.21</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.58</td>
    <td align="right">0.305089E+09</td>
    <td align="right">      521.22</td>
    <td align="right">02-OCT-15:09</td>
    <td align="right">       25.50</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.214365E+10</td>
    <td align="right">     6937.57</td>
    <td align="right">17-NOV-16:30</td>
    <td align="right">       18.35</td>
    <td align="right">       12.62</td>
    <td align="right">0.291335E+09</td>
    <td align="right">      463.18</td>
    <td align="right">17-NOV-16:40</td>
    <td align="right">       18.17</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.877841E+09</td>
    <td align="right">     6309.61</td>
    <td align="right">05-DEC-16:30</td>
    <td align="right">       12.80</td>
    <td align="right">        8.19</td>
    <td align="right">0.279287E+09</td>
    <td align="right">      423.90</td>
    <td align="right">05-DEC-16:40</td>
    <td align="right">       12.43</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.695858E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380685E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.717591E+09</td>
    <td align="right">     6309.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        8.19</td>
    <td align="right">0.263895E+09</td>
    <td align="right">      423.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109176E+11</td>
    <td align="right">    20812.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       21.66</td>
    <td align="right">0.383615E+09</td>
    <td align="right">      521.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.90</td>
    <td align="right">       24.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203505E+10</td>
    <td align="right">    12998.36</td>
    <td align="right">23-JAN-14:39</td>
    <td align="right">       18.90</td>
    <td align="right">       12.37</td>
    <td align="right">0.467506E+09</td>
    <td align="right">      808.84</td>
    <td align="right">23-JAN-14:09</td>
    <td align="right">       18.90</td>
    <td align="right">       12.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250566E+10</td>
    <td align="right">    10248.80</td>
    <td align="right">06-FEB-14:50</td>
    <td align="right">       16.60</td>
    <td align="right">        6.89</td>
    <td align="right">0.425632E+09</td>
    <td align="right">      808.89</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       18.30</td>
    <td align="right">        8.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.443828E+10</td>
    <td align="right">    11707.34</td>
    <td align="right">22-MAR-14:39</td>
    <td align="right">       21.70</td>
    <td align="right">        9.49</td>
    <td align="right">0.536427E+09</td>
    <td align="right">      809.01</td>
    <td align="right">28-MAR-13:09</td>
    <td align="right">       23.98</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.589666E+10</td>
    <td align="right">    12348.89</td>
    <td align="right">21-APR-13:30</td>
    <td align="right">       25.85</td>
    <td align="right">       19.16</td>
    <td align="right">0.491283E+09</td>
    <td align="right">      808.90</td>
    <td align="right">13-APR-13:30</td>
    <td align="right">       25.85</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.835925E+10</td>
    <td align="right">    19844.15</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.559909E+09</td>
    <td align="right">      808.94</td>
    <td align="right">22-MAY-14:09</td>
    <td align="right">       27.12</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115703E+11</td>
    <td align="right">    18892.95</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.79</td>
    <td align="right">0.613144E+09</td>
    <td align="right">      808.98</td>
    <td align="right">08-JUN-10:39</td>
    <td align="right">       25.53</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123093E+11</td>
    <td align="right">    18934.87</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.572093E+09</td>
    <td align="right">      809.01</td>
    <td align="right">31-JUL-10:39</td>
    <td align="right">       29.63</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134704E+11</td>
    <td align="right">    19062.80</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       19.32</td>
    <td align="right">       18.64</td>
    <td align="right">0.646487E+09</td>
    <td align="right">      809.02</td>
    <td align="right">17-AUG-09:50</td>
    <td align="right">       29.03</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113961E+11</td>
    <td align="right">    20040.34</td>
    <td align="right">11-SEP-13:30</td>
    <td align="right">       29.70</td>
    <td align="right">       23.12</td>
    <td align="right">0.554167E+09</td>
    <td align="right">      808.99</td>
    <td align="right">06-SEP-10:30</td>
    <td align="right">       25.55</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
