    <td align="right">October</td>
    <td align="right">0.760807E+10</td>
    <td align="right">    17860.24</td>
    <td align="right">02-OCT-13:50</td>
    <td align="right">       25.00</td>
    <td align="right">       17.99</td>
    <td align="right">0.530364E+09</td>
    <td align="right">      808.94</td>
    <td align="right">20-OCT-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.426415E+10</td>
    <td align="right">    12705.63</td>
    <td align="right">17-NOV-14:30</td>
    <td align="right">       18.30</td>
    <td align="right">       13.10</td>
    <td align="right">0.493338E+09</td>
    <td align="right">      808.86</td>
    <td align="right">07-NOV-15:09</td>
    <td align="right">       18.30</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229983E+10</td>
    <td align="right">    10750.62</td>
    <td align="right">28-DEC-14:09</td>
    <td align="right">       12.88</td>
    <td align="right">        4.70</td>
    <td align="right">0.457579E+09</td>
    <td align="right">      808.92</td>
    <td align="right">27-DEC-15:09</td>
    <td align="right">       15.50</td>
    <td align="right">        7.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.861531E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.634793E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.203505E+10</td>
    <td align="right">    10248.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.88</td>
    <td align="right">        4.70</td>
    <td align="right">0.425632E+09</td>
    <td align="right">      808.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.50</td>
    <td align="right">        7.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134704E+11</td>
    <td align="right">    20040.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.70</td>
    <td align="right">       23.12</td>
    <td align="right">0.646487E+09</td>
    <td align="right">      809.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.63</td>
    <td align="right">       25.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209078E+09</td>
    <td align="right">     4097.81</td>
    <td align="right">25-JAN-06:14</td>
    <td align="right">        8.72</td>
    <td align="right">        5.59</td>
    <td align="right">0.288781E+09</td>
    <td align="right">      385.94</td>
    <td align="right">09-JAN-16:40</td>
    <td align="right">       11.83</td>
    <td align="right">        9.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.737815E+09</td>
    <td align="right">     4773.30</td>
    <td align="right">17-FEB-10:35</td>
    <td align="right">       15.55</td>
    <td align="right">       11.24</td>
    <td align="right">0.262404E+09</td>
    <td align="right">      387.36</td>
    <td align="right">17-FEB-10:39</td>
    <td align="right">       16.30</td>
    <td align="right">       11.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259236E+10</td>
    <td align="right">     5792.93</td>
    <td align="right">16-MAR-09:39</td>
    <td align="right">       16.47</td>
    <td align="right">       12.65</td>
    <td align="right">0.320843E+09</td>
    <td align="right">      463.46</td>
    <td align="right">16-MAR-09:50</td>
    <td align="right">       16.83</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.490396E+10</td>
    <td align="right">     7461.07</td>
    <td align="right">16-APR-16:30</td>
    <td align="right">       26.40</td>
    <td align="right">       13.59</td>
    <td align="right">0.309377E+09</td>
    <td align="right">      521.25</td>
    <td align="right">20-APR-09:20</td>
    <td align="right">       22.77</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.779455E+10</td>
    <td align="right">    18575.43</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.364007E+09</td>
    <td align="right">      521.30</td>
    <td align="right">22-MAY-14:09</td>
    <td align="right">       27.12</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103538E+11</td>
    <td align="right">    17932.30</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.79</td>
    <td align="right">0.394946E+09</td>
    <td align="right">      521.32</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113232E+11</td>
    <td align="right">    17783.00</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.370335E+09</td>
    <td align="right">      521.35</td>
    <td align="right">31-JUL-08:09</td>
    <td align="right">       25.87</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113111E+11</td>
    <td align="right">    16188.33</td>
    <td align="right">21-AUG-05:10</td>
    <td align="right">       21.60</td>
    <td align="right">       20.89</td>
    <td align="right">0.415798E+09</td>
    <td align="right">      521.36</td>
    <td align="right">17-AUG-08:20</td>
    <td align="right">       25.73</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.783723E+10</td>
    <td align="right">    15420.85</td>
    <td align="right">11-SEP-05:10</td>
    <td align="right">       21.78</td>
    <td align="right">       20.89</td>
    <td align="right">0.344769E+09</td>
    <td align="right">      521.33</td>
    <td align="right">11-SEP-09:30</td>
    <td align="right">       25.55</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.417792E+10</td>
    <td align="right">     8034.90</td>
    <td align="right">01-OCT-16:40</td>
    <td align="right">       26.47</td>
    <td align="right">       19.50</td>
    <td align="right">0.304865E+09</td>
    <td align="right">      521.27</td>
    <td align="right">02-OCT-10:30</td>
    <td align="right">       22.75</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117858E+10</td>
    <td align="right">     4821.76</td>
    <td align="right">28-NOV-06:14</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">0.286526E+09</td>
    <td align="right">      386.39</td>
    <td align="right">22-NOV-15:30</td>
    <td align="right">       21.95</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.343884E+09</td>
    <td align="right">     4081.71</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       12.20</td>
    <td align="right">        9.83</td>
    <td align="right">0.278380E+09</td>
    <td align="right">      385.89</td>
    <td align="right">13-DEC-13:50</td>
    <td align="right">       20.50</td>
    <td align="right">       13.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627635E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.394103E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209078E+09</td>
    <td align="right">     4081.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.72</td>
    <td align="right">        5.59</td>
    <td align="right">0.262404E+09</td>
    <td align="right">      385.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.83</td>
    <td align="right">        9.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113232E+11</td>
    <td align="right">    18575.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.47</td>
    <td align="right">       21.66</td>
    <td align="right">0.415798E+09</td>
    <td align="right">      521.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       24.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 96239869.14</td>
    <td align="right">     3688.60</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.78</td>
    <td align="right">0.443724E+09</td>
    <td align="right">      598.84</td>
    <td align="right">13-JAN-10:20</td>
    <td align="right">        -5.9</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480170E+09</td>
    <td align="right">     4884.81</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.34</td>
    <td align="right">0.401793E+09</td>
    <td align="right">      629.08</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">       18.53</td>
    <td align="right">       11.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192370E+10</td>
    <td align="right">     5740.52</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
    <td align="right">0.496138E+09</td>
    <td align="right">      731.61</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.440386E+10</td>
    <td align="right">     8880.63</td>
    <td align="right">21-APR-15:39</td>
    <td align="right">       26.10</td>
    <td align="right">       18.69</td>
    <td align="right">0.469332E+09</td>
    <td align="right">      808.86</td>
    <td align="right">21-APR-14:09</td>
    <td align="right">       26.10</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.778642E+10</td>
    <td align="right">    18623.43</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.553621E+09</td>
    <td align="right">      808.92</td>
    <td align="right">22-MAY-14:09</td>
    <td align="right">       27.12</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113483E+11</td>
    <td align="right">    18049.03</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.79</td>
    <td align="right">0.617045E+09</td>
    <td align="right">      808.96</td>
    <td align="right">08-JUN-10:39</td>
    <td align="right">       25.53</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118274E+11</td>
    <td align="right">    18058.25</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.574799E+09</td>
    <td align="right">      808.99</td>
    <td align="right">31-JUL-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115495E+11</td>
    <td align="right">    16553.84</td>
    <td align="right">05-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.12</td>
    <td align="right">0.644521E+09</td>
    <td align="right">      809.00</td>
    <td align="right">17-AUG-09:39</td>
    <td align="right">       28.67</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.848872E+10</td>
    <td align="right">    15361.11</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       21.36</td>
    <td align="right">0.541109E+09</td>
    <td align="right">      808.96</td>
    <td align="right">05-SEP-08:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.375403E+10</td>
    <td align="right">     7327.55</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.58</td>
    <td align="right">0.471110E+09</td>
    <td align="right">      808.84</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">       25.30</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102000E+10</td>
    <td align="right">     5130.80</td>
    <td align="right">22-NOV-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.54</td>
    <td align="right">0.445051E+09</td>
    <td align="right">      655.95</td>
    <td align="right">22-NOV-16:10</td>
    <td align="right">       21.52</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287966E+09</td>
    <td align="right">     3962.35</td>
    <td align="right">13-DEC-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.33</td>
    <td align="right">0.428585E+09</td>
    <td align="right">      598.80</td>
    <td align="right">21-DEC-09:50</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.629663E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.608683E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 96239869.14</td>
    <td align="right">     3688.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       12.33</td>
    <td align="right">0.401793E+09</td>
    <td align="right">      598.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.9</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118274E+11</td>
    <td align="right">    18623.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       21.66</td>
    <td align="right">0.644521E+09</td>
    <td align="right">      809.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.441114E+09</td>
    <td align="right">     6890.90</td>
    <td align="right">23-JAN-16:40</td>
    <td align="right">       19.40</td>
    <td align="right">       12.68</td>
    <td align="right">0.289222E+09</td>
    <td align="right">      444.35</td>
    <td align="right">23-JAN-16:49</td>
    <td align="right">       19.40</td>
    <td align="right">       12.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.908141E+09</td>
    <td align="right">     7230.36</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.263221E+09</td>
    <td align="right">      465.61</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267487E+10</td>
    <td align="right">    10256.80</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       13.63</td>
    <td align="right">0.320172E+09</td>
    <td align="right">      521.20</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.530293E+10</td>
    <td align="right">    12124.92</td>
    <td align="right">20-APR-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       18.88</td>
    <td align="right">0.294200E+09</td>
    <td align="right">      521.24</td>
    <td align="right">20-APR-15:50</td>
    <td align="right">       27.20</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.803732E+10</td>
    <td align="right">    23561.75</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.333074E+09</td>
    <td align="right">      521.29</td>
    <td align="right">31-MAY-14:50</td>
    <td align="right">       28.80</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112541E+11</td>
    <td align="right">    22290.17</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       23.22</td>
    <td align="right">       19.79</td>
    <td align="right">0.362172E+09</td>
    <td align="right">      521.33</td>
    <td align="right">08-JUN-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111166E+11</td>
    <td align="right">    24278.09</td>
    <td align="right">02-JUL-17:10</td>
    <td align="right">       34.82</td>
    <td align="right">       24.77</td>
    <td align="right">0.339541E+09</td>
    <td align="right">      521.34</td>
    <td align="right">31-JUL-14:39</td>
    <td align="right">       27.60</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111455E+11</td>
    <td align="right">    19062.56</td>
    <td align="right">21-AUG-05:10</td>
    <td align="right">       21.60</td>
    <td align="right">       20.89</td>
    <td align="right">0.378374E+09</td>
    <td align="right">      521.34</td>
    <td align="right">24-AUG-15:20</td>
    <td align="right">       29.60</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.881699E+10</td>
    <td align="right">    18873.21</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       21.36</td>
    <td align="right">0.316838E+09</td>
    <td align="right">      521.33</td>
    <td align="right">01-SEP-15:39</td>
    <td align="right">       27.93</td>
    <td align="right">       23.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.440997E+10</td>
    <td align="right">    12108.51</td>
    <td align="right">01-OCT-16:40</td>
    <td align="right">       26.47</td>
    <td align="right">       19.50</td>
    <td align="right">0.300091E+09</td>
    <td align="right">      521.24</td>
    <td align="right">02-OCT-15:30</td>
    <td align="right">       25.30</td>
    <td align="right">       16.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150842E+10</td>
    <td align="right">     6860.82</td>
    <td align="right">17-NOV-16:30</td>
    <td align="right">       18.35</td>
    <td align="right">       12.62</td>
    <td align="right">0.288695E+09</td>
    <td align="right">      441.94</td>
    <td align="right">17-NOV-16:40</td>
    <td align="right">       18.17</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.590030E+09</td>
    <td align="right">     6149.81</td>
    <td align="right">05-DEC-16:30</td>
    <td align="right">       12.80</td>
    <td align="right">        8.19</td>
    <td align="right">0.278548E+09</td>
    <td align="right">      400.27</td>
    <td align="right">05-DEC-16:40</td>
    <td align="right">       12.43</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662060E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.376415E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441114E+09</td>
    <td align="right">     6149.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        8.19</td>
    <td align="right">0.263221E+09</td>
    <td align="right">      400.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112541E+11</td>
    <td align="right">    24278.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.82</td>
    <td align="right">       24.77</td>
    <td align="right">0.378374E+09</td>
    <td align="right">      521.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       24.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::TOPFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4016903.96</td>
    <td align="right">     1490.72</td>
    <td align="right">23-JAN-17:24</td>
    <td align="right">       18.67</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77760079.82</td>
    <td align="right">     5445.30</td>
    <td align="right">18-FEB-16:10</td>
    <td align="right">       21.60</td>
    <td align="right">       13.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102920E+10</td>
    <td align="right">    16319.85</td>
    <td align="right">28-MAR-17:30</td>
    <td align="right">       24.15</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
    <td align="right">        7.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.469403E+10</td>
    <td align="right">    24600.53</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.998574E+10</td>
    <td align="right">    31772.37</td>
    <td align="right">15-MAY-15:50</td>
    <td align="right">       29.50</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190423E+11</td>
    <td align="right">    48818.37</td>
    <td align="right">19-JUN-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.232145E+11</td>
    <td align="right">    59998.45</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204143E+11</td>
    <td align="right">    41577.61</td>
    <td align="right">17-AUG-15:20</td>
    <td align="right">       33.30</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118335E+11</td>
    <td align="right">    31430.09</td>
    <td align="right">11-SEP-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284452E+10</td>
    <td align="right">    23870.48</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31568441.61</td>
    <td align="right">     2469.64</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       22.12</td>
    <td align="right">       15.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.931714E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.58</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232145E+11</td>
    <td align="right">    59998.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       20.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BASEMENT></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104732E+10</td>
    <td align="right">    61475.11</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141444E+09</td>
    <td align="right">    57819.88</td>
    <td align="right">13-FEB-06:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 52869236.36</td>
    <td align="right">    57578.55</td>
    <td align="right">13-MAR-05:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   643346.84</td>
    <td align="right">     4546.47</td>
    <td align="right">03-APR-05:14</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   740613.47</td>
    <td align="right">     5736.45</td>
    <td align="right">27-NOV-06:12</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220963E+09</td>
    <td align="right">    58357.77</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146398E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104732E+10</td>
    <td align="right">    61475.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125350E+10</td>
    <td align="right">   119787.67</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398639E+09</td>
    <td align="right">   111519.91</td>
    <td align="right">06-FEB-06:10</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 65130063.12</td>
    <td align="right">   108621.19</td>
    <td align="right">13-MAR-05:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   433124.95</td>
    <td align="right">     3609.37</td>
    <td align="right">03-APR-05:14</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 26838265.32</td>
    <td align="right">   107057.85</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.467972E+09</td>
    <td align="right">   114774.42</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221251E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125350E+10</td>
    <td align="right">   119787.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.509911E+10</td>
    <td align="right">   166541.18</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110218E+10</td>
    <td align="right">   137050.61</td>
    <td align="right">13-FEB-06:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247550E+09</td>
    <td align="right">   133748.93</td>
    <td align="right">13-MAR-05:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119393E+09</td>
    <td align="right">   130779.72</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169638E+09</td>
    <td align="right">   127176.39</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137986E+10</td>
    <td align="right">   139693.78</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.811773E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.509911E+10</td>
    <td align="right">   166541.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263751E+11</td>
    <td align="right">   172527.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141024E+11</td>
    <td align="right">   132472.14</td>
    <td align="right">13-FEB-06:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511860E+10</td>
    <td align="right">   134118.52</td>
    <td align="right">13-MAR-05:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.252313E+10</td>
    <td align="right">   132009.85</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3890578.30</td>
    <td align="right">    14089.55</td>
    <td align="right">10-MAY-05:12</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.710740E+09</td>
    <td align="right">   119766.22</td>
    <td align="right">25-OCT-05:10</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.635443E+10</td>
    <td align="right">   132134.17</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163305E+11</td>
    <td align="right">   135810.23</td>
    <td align="right">17-DEC-23:49</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715187E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.263751E+11</td>
    <td align="right">   172527.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::GROUNDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> GROUNDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101023E+11</td>
    <td align="right">    31930.34</td>
    <td align="right">02-JAN-06:18</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.620491E+10</td>
    <td align="right">    17197.35</td>
    <td align="right">13-FEB-06:16</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169746E+10</td>
    <td align="right">    15184.72</td>
    <td align="right">13-MAR-05:16</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.487341E+09</td>
    <td align="right">     7943.18</td>
    <td align="right">03-APR-05:18</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 24511447.02</td>
    <td align="right">    10839.84</td>
    <td align="right">25-MAY-05:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26097981.95</td>
    <td align="right">     9631.22</td>
    <td align="right">07-JUN-05:10</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24728170.59</td>
    <td align="right">    10138.11</td>
    <td align="right">24-JUL-05:10</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24170107.22</td>
    <td align="right">     9207.40</td>
    <td align="right">09-AUG-05:10</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 29634352.87</td>
    <td align="right">    12176.25</td>
    <td align="right">27-SEP-05:10</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 21981375.86</td>
    <td align="right">     8466.55</td>
    <td align="right">03-OCT-05:10</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209258E+10</td>
    <td align="right">     9626.51</td>
    <td align="right">15-NOV-06:16</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.651815E+10</td>
    <td align="right">    21374.32</td>
    <td align="right">18-DEC-06:16</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272539E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21981375.86</td>
    <td align="right">     7943.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101023E+11</td>
    <td align="right">    31930.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MIDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132418E+11</td>
    <td align="right">    39312.83</td>
    <td align="right">02-JAN-06:21</td>
    <td align="right">        -6.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.756653E+10</td>
    <td align="right">    24905.89</td>
    <td align="right">13-FEB-06:16</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212231E+10</td>
    <td align="right">    21711.85</td>
    <td align="right">13-MAR-05:18</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.797753E+09</td>
    <td align="right">    17417.12</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 39810887.23</td>
    <td align="right">    18436.09</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 45104378.50</td>
    <td align="right">    17618.84</td>
    <td align="right">26-JUN-05:10</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 42396867.05</td>
    <td align="right">    16988.11</td>
    <td align="right">24-JUL-05:10</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 42540514.56</td>
    <td align="right">    14634.27</td>
    <td align="right">21-AUG-05:10</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44000379.56</td>
    <td align="right">    16904.12</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27166389.57</td>
    <td align="right">    20037.93</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">        9.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.265613E+10</td>
    <td align="right">    13437.57</td>
    <td align="right">15-NOV-06:16</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.849945E+10</td>
    <td align="right">    27296.36</td>
    <td align="right">18-DEC-06:18</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351250E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27166389.57</td>
    <td align="right">    13437.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132418E+11</td>
    <td align="right">    39312.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.532919E+10</td>
    <td align="right">    20468.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311681E+10</td>
    <td align="right">    18822.60</td>
    <td align="right">14-FEB-05:30</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.995968E+09</td>
    <td align="right">    17725.96</td>
    <td align="right">13-MAR-05:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323572E+09</td>
    <td align="right">    17053.57</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3457027.36</td>
    <td align="right">    12845.69</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 95742340.45</td>
    <td align="right">    15516.87</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.839925E+09</td>
    <td align="right">    17276.71</td>
    <td align="right">30-NOV-06:10</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295739E+10</td>
    <td align="right">    18730.86</td>
    <td align="right">11-DEC-05:49</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136621E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532919E+10</td>
    <td align="right">    20468.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468655E+10</td>
    <td align="right">    21757.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.268311E+10</td>
    <td align="right">    20017.14</td>
    <td align="right">10-FEB-05:49</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.734858E+09</td>
    <td align="right">    18811.97</td>
    <td align="right">13-MAR-05:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222514E+09</td>
    <td align="right">    18057.13</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3637606.31</td>
    <td align="right">     9489.30</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121644E+09</td>
    <td align="right">    16666.35</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.790087E+09</td>
    <td align="right">    18191.24</td>
    <td align="right">16-NOV-06:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.296272E+10</td>
    <td align="right">    19815.87</td>
    <td align="right">11-DEC-05:10</td>
    <td align="right">        -5.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122051E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468655E+10</td>
    <td align="right">    21757.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.797865E+10</td>
    <td align="right">    18963.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.508447E+10</td>
    <td align="right">    17441.36</td>
    <td align="right">10-FEB-05:49</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.138882E+10</td>
    <td align="right">    16480.24</td>
    <td align="right">13-MAR-04:30</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.422060E+09</td>
    <td align="right">    15754.20</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3708005.90</td>
    <td align="right">    13026.79</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224584E+09</td>
    <td align="right">    14628.15</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162213E+10</td>
    <td align="right">    15965.65</td>
    <td align="right">16-NOV-06:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521065E+10</td>
    <td align="right">    17341.16</td>
    <td align="right">11-DEC-05:10</td>
    <td align="right">        -5.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219351E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.797865E+10</td>
    <td align="right">    18963.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.496625E+10</td>
    <td align="right">    24612.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301075E+10</td>
    <td align="right">    22576.91</td>
    <td align="right">14-FEB-05:30</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789816E+09</td>
    <td align="right">    21153.19</td>
    <td align="right">13-MAR-05:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218591E+09</td>
    <td align="right">    20366.98</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4034560.47</td>
    <td align="right">     9810.97</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117071E+09</td>
    <td align="right">    18786.53</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.942041E+09</td>
    <td align="right">    20642.64</td>
    <td align="right">14-NOV-06:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.313783E+10</td>
    <td align="right">    22475.11</td>
    <td align="right">11-DEC-05:10</td>
    <td align="right">        -5.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496625E+10</td>
    <td align="right">    24612.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.767499E+10</td>
    <td align="right">    24194.84</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.458771E+10</td>
    <td align="right">    20413.45</td>
    <td align="right">10-FEB-05:40</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160309E+10</td>
    <td align="right">    19391.36</td>
    <td align="right">12-MAR-06:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.592043E+09</td>
    <td align="right">    18125.87</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13896580.11</td>
    <td align="right">    15843.83</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184710E+09</td>
    <td align="right">    16612.45</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133698E+10</td>
    <td align="right">    18738.32</td>
    <td align="right">15-NOV-05:49</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.470178E+10</td>
    <td align="right">    20061.94</td>
    <td align="right">11-DEC-04:49</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206952E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.767499E+10</td>
    <td align="right">    24194.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.666535E+10</td>
    <td align="right">    25653.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.392251E+10</td>
    <td align="right">    21559.16</td>
    <td align="right">10-FEB-05:40</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118946E+10</td>
    <td align="right">    20416.19</td>
    <td align="right">13-MAR-04:30</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404099E+09</td>
    <td align="right">    19030.19</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12353398.83</td>
    <td align="right">    15609.78</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198439E+09</td>
    <td align="right">    17901.41</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127861E+10</td>
    <td align="right">    19594.99</td>
    <td align="right">14-NOV-06:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.461292E+10</td>
    <td align="right">    21246.99</td>
    <td align="right">22-DEC-05:49</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182837E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.666535E+10</td>
    <td align="right">    25653.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113508E+11</td>
    <td align="right">    22296.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.744322E+10</td>
    <td align="right">    18739.68</td>
    <td align="right">10-FEB-05:40</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229085E+10</td>
    <td align="right">    17752.89</td>
    <td align="right">12-MAR-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.826731E+09</td>
    <td align="right">    17117.67</td>
    <td align="right">02-APR-07:10</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 15417758.77</td>
    <td align="right">    14501.79</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.387631E+09</td>
    <td align="right">    15642.43</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273505E+10</td>
    <td align="right">    17442.09</td>
    <td align="right">15-NOV-05:49</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.811650E+10</td>
    <td align="right">    18461.03</td>
    <td align="right">22-DEC-05:49</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331662E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113508E+11</td>
    <td align="right">    22296.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.709896E+10</td>
    <td align="right">    28696.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.441085E+10</td>
    <td align="right">    24092.69</td>
    <td align="right">10-FEB-05:40</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130161E+10</td>
    <td align="right">    22847.79</td>
    <td align="right">12-MAR-05:49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.411793E+09</td>
    <td align="right">    21279.72</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11337006.43</td>
    <td align="right">    15704.28</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204483E+09</td>
    <td align="right">    19957.37</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156638E+10</td>
    <td align="right">    22003.95</td>
    <td align="right">14-NOV-06:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.491447E+10</td>
    <td align="right">    23765.33</td>
    <td align="right">11-DEC-04:49</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199199E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.709896E+10</td>
    <td align="right">    28696.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129803E+11</td>
    <td align="right">    25239.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866617E+10</td>
    <td align="right">    20705.81</td>
    <td align="right">09-FEB-05:40</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.404132E+10</td>
    <td align="right">    20471.94</td>
    <td align="right">12-MAR-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180494E+10</td>
    <td align="right">    20263.39</td>
    <td align="right">02-APR-06:40</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113794E+09</td>
    <td align="right">    17186.52</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1416465.47</td>
    <td align="right">     7647.61</td>
    <td align="right">14-SEP-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.754844E+09</td>
    <td align="right">    18504.28</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.386871E+10</td>
    <td align="right">    20395.30</td>
    <td align="right">15-NOV-04:10</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.956600E+10</td>
    <td align="right">    20898.76</td>
    <td align="right">17-DEC-07:49</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417975E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129803E+11</td>
    <td align="right">    25239.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108885E+11</td>
    <td align="right">    24548.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710575E+10</td>
    <td align="right">    20073.04</td>
    <td align="right">01-FEB-05:40</td>
    <td align="right">        -6.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283155E+10</td>
    <td align="right">    19815.10</td>
    <td align="right">12-MAR-06:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114643E+10</td>
    <td align="right">    19575.36</td>
    <td align="right">02-APR-05:00</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75120994.38</td>
    <td align="right">    16662.19</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2881147.55</td>
    <td align="right">     7735.70</td>
    <td align="right">14-SEP-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.604640E+09</td>
    <td align="right">    18054.13</td>
    <td align="right">24-OCT-05:10</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.334276E+10</td>
    <td align="right">    19797.85</td>
    <td align="right">15-NOV-04:10</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.852662E+10</td>
    <td align="right">    20332.58</td>
    <td align="right">17-DEC-23:10</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345242E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108885E+11</td>
    <td align="right">    24548.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178742E+11</td>
    <td align="right">    24307.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126444E+11</td>
    <td align="right">    20082.42</td>
    <td align="right">10-FEB-05:40</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.546872E+10</td>
    <td align="right">    19570.58</td>
    <td align="right">12-MAR-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232667E+10</td>
    <td align="right">    19412.18</td>
    <td align="right">02-APR-06:40</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122392E+09</td>
    <td align="right">    16440.16</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  7281708.26</td>
    <td align="right">    15378.14</td>
    <td align="right">14-SEP-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138948E+10</td>
    <td align="right">    17905.52</td>
    <td align="right">26-OCT-05:10</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.670821E+10</td>
    <td align="right">    19567.49</td>
    <td align="right">15-NOV-04:10</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143969E+11</td>
    <td align="right">    20136.33</td>
    <td align="right">17-DEC-23:10</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.609383E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178742E+11</td>
    <td align="right">    24307.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115066E+11</td>
    <td align="right">    30200.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.782097E+10</td>
    <td align="right">    24734.67</td>
    <td align="right">09-FEB-05:40</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318178E+10</td>
    <td align="right">    24376.50</td>
    <td align="right">12-MAR-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126433E+10</td>
    <td align="right">    24135.46</td>
    <td align="right">02-APR-06:40</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 72513929.34</td>
    <td align="right">    20497.57</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2306046.94</td>
    <td align="right">     6490.22</td>
    <td align="right">14-SEP-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.742352E+09</td>
    <td align="right">    22020.01</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.399657E+10</td>
    <td align="right">    24340.15</td>
    <td align="right">15-NOV-04:10</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899742E+10</td>
    <td align="right">    24977.23</td>
    <td align="right">11-DEC-02:20</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.375848E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115066E+11</td>
    <td align="right">    30200.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::TOPFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.811871E+11</td>
    <td align="right">    85810.15</td>
    <td align="right">14-JAN-06:21</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.624630E+11</td>
    <td align="right">    91384.74</td>
    <td align="right">10-FEB-06:21</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.364413E+11</td>
    <td align="right">    64717.44</td>
    <td align="right">13-MAR-05:21</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171214E+11</td>
    <td align="right">    61224.29</td>
    <td align="right">01-APR-05:18</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.577464E+10</td>
    <td align="right">    69615.16</td>
    <td align="right">16-MAY-05:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.945473E+09</td>
    <td align="right">    74144.66</td>
    <td align="right">12-JUN-05:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.668883E+09</td>
    <td align="right">    62273.09</td>
    <td align="right">17-JUL-05:10</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.964909E+09</td>
    <td align="right">    67520.10</td>
    <td align="right">30-AUG-05:10</td>
    <td align="right">       16.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155989E+10</td>
    <td align="right">    49721.67</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146180E+11</td>
    <td align="right">    53509.00</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.406662E+11</td>
    <td align="right">    70918.16</td>
    <td align="right">15-NOV-06:21</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.694216E+11</td>
    <td align="right">    83535.20</td>
    <td align="right">22-DEC-06:21</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331832E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.668883E+09</td>
    <td align="right">    49721.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.811871E+11</td>
    <td align="right">    91384.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BASEMENT></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230750E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.231634E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209308E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.209656E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248716E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.240201E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222154E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.223656E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239733E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.235918E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238574E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.231448E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223313E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.228126E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248716E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.240201E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222154E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.223656E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230750E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.231634E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228046E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.226388E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223313E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.228126E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.276553E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275064E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209308E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.209656E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.248716E+11</td>
    <td align="right">    24147.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.240201E+11</td>
    <td align="right">    15520.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351513E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.274486E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318848E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.248443E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378881E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.284639E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338418E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.265033E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365197E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.279562E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363431E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.274265E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340183E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.270329E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378881E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.284639E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338418E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.265033E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351513E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.274486E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347393E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.268270E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340183E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.270329E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421286E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.325951E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318848E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248443E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378881E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.284639E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351513E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.274486E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318848E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.248443E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378881E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.284639E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338418E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.265033E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365197E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.279562E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363431E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.274265E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340183E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.270329E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378881E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.284639E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338418E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.265033E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351513E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.274486E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347393E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.268270E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340183E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.270329E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421286E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.325951E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318848E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248443E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378881E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.284639E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351513E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.274486E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318848E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.248443E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378881E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.284639E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338418E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.265033E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365197E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.279562E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363431E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.274265E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340183E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.270329E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378881E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.284639E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338418E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.265033E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351513E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.274486E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347393E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.268270E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340183E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.270329E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421286E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.325951E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318848E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248443E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378881E+11</td>
    <td align="right">    36784.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.284639E+11</td>
    <td align="right">    18392.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435059E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.339725E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394631E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.307492E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468932E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.352291E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418852E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.328025E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451995E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.346008E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449810E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.339452E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.421037E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.334580E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468932E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418852E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.328025E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435059E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.339725E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429960E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.332031E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421037E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.334580E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521416E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.403422E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.394631E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307492E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468932E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.352291E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291277E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.222976E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289868E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277077E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336013E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259975E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435050E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.339718E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394622E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.307485E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468921E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.352283E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418842E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.328017E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451986E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.346000E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449800E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.339444E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.421028E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.334573E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468921E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418842E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.328017E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435050E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.339718E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429951E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.332024E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421028E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.334573E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521404E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.403414E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.394622E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307485E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468921E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.352283E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291277E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.222976E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289868E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277077E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336013E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259975E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435059E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.339725E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394631E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.307492E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468932E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.352291E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418852E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.328025E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451995E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.346008E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449810E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.339452E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.421037E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.334580E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468932E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418852E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.328025E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435059E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.339725E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429960E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.332031E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421037E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.334580E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521416E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.403422E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.394631E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307492E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468932E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.352291E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291277E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.222976E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289868E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277077E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336013E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259975E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435050E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.339718E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394622E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.307485E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468921E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.352283E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418842E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.328017E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451986E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.346000E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449800E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.339444E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.421028E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.334573E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468921E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418842E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.328017E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435050E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.339718E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429951E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.332024E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421028E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.334573E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521404E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.403414E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.394622E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307485E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468921E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.352283E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291277E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.222976E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289868E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277077E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336013E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259975E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435059E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.339725E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394631E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.307492E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468932E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.352291E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418852E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.328025E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451995E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.346008E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449810E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.339452E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.421037E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.334580E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468932E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418852E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.328025E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435059E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.339725E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429960E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.332031E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421037E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.334580E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521416E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.403422E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.394631E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307492E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468932E+10</td>
    <td align="right">     4552.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.352291E+10</td>
    <td align="right">     2276.37</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291277E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.222976E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289868E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277077E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336013E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259975E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435050E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.339718E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394622E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.307485E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468921E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.352283E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418842E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.328017E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451986E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.346000E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449800E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.339444E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.421028E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.334573E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468921E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418842E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.328017E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435050E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.339718E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429951E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.332024E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421028E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.334573E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521404E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.403414E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.394622E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307485E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468921E+10</td>
    <td align="right">     4552.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.352283E+10</td>
    <td align="right">     2276.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291277E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.222976E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289868E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280363E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277077E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271326E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336013E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259975E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254310E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302191E+10</td>
    <td align="right">     2933.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227024E+10</td>
    <td align="right">     1466.95</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BASEMENT></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.823066E+10</td>
    <td align="right">0.230750E+11</td>
    <td align="right">0.231634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.747677E+10</td>
    <td align="right">0.209308E+11</td>
    <td align="right">0.209656E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.898455E+10</td>
    <td align="right">0.248716E+11</td>
    <td align="right">0.240201E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793242E+10</td>
    <td align="right">0.222154E+11</td>
    <td align="right">0.223656E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.860761E+10</td>
    <td align="right">0.239733E+11</td>
    <td align="right">0.235918E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.860761E+10</td>
    <td align="right">0.238574E+11</td>
    <td align="right">0.231448E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.793242E+10</td>
    <td align="right">0.223313E+11</td>
    <td align="right">0.228126E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.898455E+10</td>
    <td align="right">0.248716E+11</td>
    <td align="right">0.240201E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.793242E+10</td>
    <td align="right">0.222154E+11</td>
    <td align="right">0.223656E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.823066E+10</td>
    <td align="right">0.230750E+11</td>
    <td align="right">0.231634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.815196E+10</td>
    <td align="right">0.228046E+11</td>
    <td align="right">0.226388E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.793242E+10</td>
    <td align="right">0.223313E+11</td>
    <td align="right">0.228126E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.990040E+11</td>
    <td align="right">0.276553E+12</td>
    <td align="right">0.275064E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.747677E+10</td>
    <td align="right">0.209308E+11</td>
    <td align="right">0.209656E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.898455E+10</td>
    <td align="right">0.248716E+11</td>
    <td align="right">0.240201E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_BOTTOM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116992E+11</td>
    <td align="right">0.351513E+11</td>
    <td align="right">0.274486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106276E+11</td>
    <td align="right">0.318848E+11</td>
    <td align="right">0.248443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127708E+11</td>
    <td align="right">0.378881E+11</td>
    <td align="right">0.284639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.338418E+11</td>
    <td align="right">0.265033E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122350E+11</td>
    <td align="right">0.365197E+11</td>
    <td align="right">0.279562E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122350E+11</td>
    <td align="right">0.363431E+11</td>
    <td align="right">0.274265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.340183E+11</td>
    <td align="right">0.270329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127708E+11</td>
    <td align="right">0.378881E+11</td>
    <td align="right">0.284639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.338418E+11</td>
    <td align="right">0.265033E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116992E+11</td>
    <td align="right">0.351513E+11</td>
    <td align="right">0.274486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115873E+11</td>
    <td align="right">0.347393E+11</td>
    <td align="right">0.268270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.340183E+11</td>
    <td align="right">0.270329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140726E+12</td>
    <td align="right">0.421286E+12</td>
    <td align="right">0.325951E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106276E+11</td>
    <td align="right">0.318848E+11</td>
    <td align="right">0.248443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127708E+11</td>
    <td align="right">0.378881E+11</td>
    <td align="right">0.284639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_MID></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116992E+11</td>
    <td align="right">0.351513E+11</td>
    <td align="right">0.274486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106276E+11</td>
    <td align="right">0.318848E+11</td>
    <td align="right">0.248443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127708E+11</td>
    <td align="right">0.378881E+11</td>
    <td align="right">0.284639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.338418E+11</td>
    <td align="right">0.265033E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122350E+11</td>
    <td align="right">0.365197E+11</td>
    <td align="right">0.279562E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122350E+11</td>
    <td align="right">0.363431E+11</td>
    <td align="right">0.274265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.340183E+11</td>
    <td align="right">0.270329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127708E+11</td>
    <td align="right">0.378881E+11</td>
    <td align="right">0.284639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.338418E+11</td>
    <td align="right">0.265033E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116992E+11</td>
    <td align="right">0.351513E+11</td>
    <td align="right">0.274486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115873E+11</td>
    <td align="right">0.347393E+11</td>
    <td align="right">0.268270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.340183E+11</td>
    <td align="right">0.270329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140726E+12</td>
    <td align="right">0.421286E+12</td>
    <td align="right">0.325951E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106276E+11</td>
    <td align="right">0.318848E+11</td>
    <td align="right">0.248443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127708E+11</td>
    <td align="right">0.378881E+11</td>
    <td align="right">0.284639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_TOP></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116992E+11</td>
    <td align="right">0.351513E+11</td>
    <td align="right">0.274486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106276E+11</td>
    <td align="right">0.318848E+11</td>
    <td align="right">0.248443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127708E+11</td>
    <td align="right">0.378881E+11</td>
    <td align="right">0.284639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.338418E+11</td>
    <td align="right">0.265033E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122350E+11</td>
    <td align="right">0.365197E+11</td>
    <td align="right">0.279562E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122350E+11</td>
    <td align="right">0.363431E+11</td>
    <td align="right">0.274265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.340183E+11</td>
    <td align="right">0.270329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127708E+11</td>
    <td align="right">0.378881E+11</td>
    <td align="right">0.284639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.338418E+11</td>
    <td align="right">0.265033E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116992E+11</td>
    <td align="right">0.351513E+11</td>
    <td align="right">0.274486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115873E+11</td>
    <td align="right">0.347393E+11</td>
    <td align="right">0.268270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112752E+11</td>
    <td align="right">0.340183E+11</td>
    <td align="right">0.270329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140726E+12</td>
    <td align="right">0.421286E+12</td>
    <td align="right">0.325951E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106276E+11</td>
    <td align="right">0.318848E+11</td>
    <td align="right">0.248443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127708E+11</td>
    <td align="right">0.378881E+11</td>
    <td align="right">0.284639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144798E+10</td>
    <td align="right">0.435059E+10</td>
    <td align="right">0.339725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.667225E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131535E+10</td>
    <td align="right">0.394631E+10</td>
    <td align="right">0.307492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.514264E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158061E+10</td>
    <td align="right">0.468932E+10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">  2483761.55</td>
    <td align="right">0.401879E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.418852E+10</td>
    <td align="right">0.328025E+10</td>
    <td align="right"> 42358238.65</td>
    <td align="right">0.284567E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151429E+10</td>
    <td align="right">0.451995E+10</td>
    <td align="right">0.346008E+10</td>
    <td align="right">0.164769E+09</td>
    <td align="right">0.142324E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151429E+10</td>
    <td align="right">0.449810E+10</td>
    <td align="right">0.339452E+10</td>
    <td align="right">0.311628E+09</td>
    <td align="right">0.917798E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.421037E+10</td>
    <td align="right">0.334580E+10</td>
    <td align="right">0.473691E+09</td>
    <td align="right">0.735489E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158061E+10</td>
    <td align="right">0.468932E+10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">0.292611E+09</td>
    <td align="right">0.862764E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.418852E+10</td>
    <td align="right">0.328025E+10</td>
    <td align="right">0.133068E+09</td>
    <td align="right">0.122982E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144798E+10</td>
    <td align="right">0.435059E+10</td>
    <td align="right">0.339725E+10</td>
    <td align="right"> 12279303.72</td>
    <td align="right">0.297706E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143413E+10</td>
    <td align="right">0.429960E+10</td>
    <td align="right">0.332031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.448603E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.421037E+10</td>
    <td align="right">0.334580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.585293E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174173E+11</td>
    <td align="right">0.521416E+11</td>
    <td align="right">0.403422E+11</td>
    <td align="right">0.143289E+10</td>
    <td align="right">0.371645E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131535E+10</td>
    <td align="right">0.394631E+10</td>
    <td align="right">0.307492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.735489E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158061E+10</td>
    <td align="right">0.468932E+10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">0.473691E+09</td>
    <td align="right">0.667225E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.427408E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">   326421.28</td>
    <td align="right">0.324463E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">  6257720.84</td>
    <td align="right">0.253328E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right"> 47984034.66</td>
    <td align="right">0.185562E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.291277E+10</td>
    <td align="right">0.222976E+10</td>
    <td align="right">0.116425E+09</td>
    <td align="right">0.983674E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.289868E+10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">0.220854E+09</td>
    <td align="right">0.655975E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">0.311137E+09</td>
    <td align="right">0.543955E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.213411E+09</td>
    <td align="right">0.580960E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">0.123234E+09</td>
    <td align="right">0.735667E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right"> 37792798.42</td>
    <td align="right">0.173829E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924190E+09</td>
    <td align="right">0.277077E+10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">   255211.87</td>
    <td align="right">0.272009E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     3387.22</td>
    <td align="right">0.368251E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112241E+11</td>
    <td align="right">0.336013E+11</td>
    <td align="right">0.259975E+11</td>
    <td align="right">0.107768E+10</td>
    <td align="right">0.235488E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.543955E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.311137E+09</td>
    <td align="right">0.427408E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144795E+10</td>
    <td align="right">0.435050E+10</td>
    <td align="right">0.339718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.636154E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131532E+10</td>
    <td align="right">0.394622E+10</td>
    <td align="right">0.307485E+10</td>
    <td align="right">   491104.86</td>
    <td align="right">0.481669E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158057E+10</td>
    <td align="right">0.468921E+10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">  7349699.33</td>
    <td align="right">0.370932E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.418842E+10</td>
    <td align="right">0.328017E+10</td>
    <td align="right"> 67247020.84</td>
    <td align="right">0.263573E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151426E+10</td>
    <td align="right">0.451986E+10</td>
    <td align="right">0.346000E+10</td>
    <td align="right">0.182391E+09</td>
    <td align="right">0.138228E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151426E+10</td>
    <td align="right">0.449800E+10</td>
    <td align="right">0.339444E+10</td>
    <td align="right">0.305650E+09</td>
    <td align="right">0.928003E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.421028E+10</td>
    <td align="right">0.334573E+10</td>
    <td align="right">0.481619E+09</td>
    <td align="right">0.725606E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158057E+10</td>
    <td align="right">0.468921E+10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">0.321192E+09</td>
    <td align="right">0.784962E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.418842E+10</td>
    <td align="right">0.328017E+10</td>
    <td align="right">0.173283E+09</td>
    <td align="right">0.105260E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144795E+10</td>
    <td align="right">0.435050E+10</td>
    <td align="right">0.339718E+10</td>
    <td align="right"> 61635497.82</td>
    <td align="right">0.245948E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143410E+10</td>
    <td align="right">0.429951E+10</td>
    <td align="right">0.332024E+10</td>
    <td align="right">  2256572.22</td>
    <td align="right">0.401714E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.421028E+10</td>
    <td align="right">0.334573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.548296E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174169E+11</td>
    <td align="right">0.521404E+11</td>
    <td align="right">0.403414E+11</td>
    <td align="right">0.160311E+10</td>
    <td align="right">0.343563E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131532E+10</td>
    <td align="right">0.394622E+10</td>
    <td align="right">0.307485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.725606E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158057E+10</td>
    <td align="right">0.468921E+10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">0.481619E+09</td>
    <td align="right">0.636154E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.428604E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">   264744.81</td>
    <td align="right">0.328977E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">  2455490.08</td>
    <td align="right">0.257746E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right"> 36174803.45</td>
    <td align="right">0.194839E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.291277E+10</td>
    <td align="right">0.222976E+10</td>
    <td align="right">0.103618E+09</td>
    <td align="right">0.991964E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.289868E+10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">0.219356E+09</td>
    <td align="right">0.668499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">0.347235E+09</td>
    <td align="right">0.507405E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.237291E+09</td>
    <td align="right">0.570705E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">0.122876E+09</td>
    <td align="right">0.757318E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right"> 25717720.05</td>
    <td align="right">0.177172E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924190E+09</td>
    <td align="right">0.277077E+10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">    79511.13</td>
    <td align="right">0.275319E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">     3421.18</td>
    <td align="right">0.370474E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112241E+11</td>
    <td align="right">0.336013E+11</td>
    <td align="right">0.259975E+11</td>
    <td align="right">0.109507E+10</td>
    <td align="right">0.238272E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.507405E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.347235E+09</td>
    <td align="right">0.428604E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144798E+10</td>
    <td align="right">0.435059E+10</td>
    <td align="right">0.339725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.658537E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131535E+10</td>
    <td align="right">0.394631E+10</td>
    <td align="right">0.307492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.509639E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158061E+10</td>
    <td align="right">0.468932E+10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">  1439038.90</td>
    <td align="right">0.397492E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.418852E+10</td>
    <td align="right">0.328025E+10</td>
    <td align="right"> 35731623.57</td>
    <td align="right">0.283481E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151429E+10</td>
    <td align="right">0.451995E+10</td>
    <td align="right">0.346008E+10</td>
    <td align="right">0.148066E+09</td>
    <td align="right">0.147378E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151429E+10</td>
    <td align="right">0.449810E+10</td>
    <td align="right">0.339452E+10</td>
    <td align="right">0.294253E+09</td>
    <td align="right">0.987389E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.421037E+10</td>
    <td align="right">0.334580E+10</td>
    <td align="right">0.453971E+09</td>
    <td align="right">0.821390E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158061E+10</td>
    <td align="right">0.468932E+10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">0.279434E+09</td>
    <td align="right">0.952126E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.418852E+10</td>
    <td align="right">0.328025E+10</td>
    <td align="right">0.125807E+09</td>
    <td align="right">0.127246E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144798E+10</td>
    <td align="right">0.435059E+10</td>
    <td align="right">0.339725E+10</td>
    <td align="right"> 10718166.37</td>
    <td align="right">0.303608E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143413E+10</td>
    <td align="right">0.429960E+10</td>
    <td align="right">0.332031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.444593E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.421037E+10</td>
    <td align="right">0.334580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.569826E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174173E+11</td>
    <td align="right">0.521416E+11</td>
    <td align="right">0.403422E+11</td>
    <td align="right">0.134942E+10</td>
    <td align="right">0.371789E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131535E+10</td>
    <td align="right">0.394631E+10</td>
    <td align="right">0.307492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.821390E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158061E+10</td>
    <td align="right">0.468932E+10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">0.453971E+09</td>
    <td align="right">0.658537E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.422439E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">   251587.73</td>
    <td align="right">0.319899E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">  5599463.13</td>
    <td align="right">0.248080E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right"> 41686726.00</td>
    <td align="right">0.183625E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.291277E+10</td>
    <td align="right">0.222976E+10</td>
    <td align="right">0.104665E+09</td>
    <td align="right">0.102169E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.289868E+10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">0.210563E+09</td>
    <td align="right">0.699232E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">0.297787E+09</td>
    <td align="right">0.601006E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.204322E+09</td>
    <td align="right">0.631745E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">0.120664E+09</td>
    <td align="right">0.741675E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right"> 35993951.02</td>
    <td align="right">0.172496E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924190E+09</td>
    <td align="right">0.277077E+10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">   240220.64</td>
    <td align="right">0.265743E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.359239E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112241E+11</td>
    <td align="right">0.336013E+11</td>
    <td align="right">0.259975E+11</td>
    <td align="right">0.102177E+10</td>
    <td align="right">0.234106E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.601006E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.297787E+09</td>
    <td align="right">0.422439E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144795E+10</td>
    <td align="right">0.435050E+10</td>
    <td align="right">0.339718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.626447E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131532E+10</td>
    <td align="right">0.394622E+10</td>
    <td align="right">0.307485E+10</td>
    <td align="right">   398079.29</td>
    <td align="right">0.473819E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158057E+10</td>
    <td align="right">0.468921E+10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">  6424804.17</td>
    <td align="right">0.361994E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.418842E+10</td>
    <td align="right">0.328017E+10</td>
    <td align="right"> 59285417.28</td>
    <td align="right">0.260130E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151426E+10</td>
    <td align="right">0.451986E+10</td>
    <td align="right">0.346000E+10</td>
    <td align="right">0.165222E+09</td>
    <td align="right">0.142462E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151426E+10</td>
    <td align="right">0.449800E+10</td>
    <td align="right">0.339444E+10</td>
    <td align="right">0.287340E+09</td>
    <td align="right">0.100264E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.421028E+10</td>
    <td align="right">0.334573E+10</td>
    <td align="right">0.458890E+09</td>
    <td align="right">0.812717E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158057E+10</td>
    <td align="right">0.468921E+10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">0.304977E+09</td>
    <td align="right">0.859827E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.418842E+10</td>
    <td align="right">0.328017E+10</td>
    <td align="right">0.167781E+09</td>
    <td align="right">0.106307E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144795E+10</td>
    <td align="right">0.435050E+10</td>
    <td align="right">0.339718E+10</td>
    <td align="right"> 60997651.90</td>
    <td align="right">0.241252E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143410E+10</td>
    <td align="right">0.429951E+10</td>
    <td align="right">0.332024E+10</td>
    <td align="right">  3493441.30</td>
    <td align="right">0.390069E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.421028E+10</td>
    <td align="right">0.334573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.534503E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174169E+11</td>
    <td align="right">0.521404E+11</td>
    <td align="right">0.403414E+11</td>
    <td align="right">0.151481E+10</td>
    <td align="right">0.340450E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131532E+10</td>
    <td align="right">0.394622E+10</td>
    <td align="right">0.307485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.812717E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158057E+10</td>
    <td align="right">0.468921E+10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">0.458890E+09</td>
    <td align="right">0.626447E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.423835E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">   216551.60</td>
    <td align="right">0.325310E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">  2152488.10</td>
    <td align="right">0.253682E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right"> 34224162.61</td>
    <td align="right">0.194975E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.291277E+10</td>
    <td align="right">0.222976E+10</td>
    <td align="right"> 94800469.51</td>
    <td align="right">0.104450E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.289868E+10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">0.211922E+09</td>
    <td align="right">0.722519E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">0.342781E+09</td>
    <td align="right">0.564762E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.232916E+09</td>
    <td align="right">0.628307E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">0.122588E+09</td>
    <td align="right">0.780849E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right"> 27710917.79</td>
    <td align="right">0.177251E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924190E+09</td>
    <td align="right">0.277077E+10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">    66077.09</td>
    <td align="right">0.269432E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.362179E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112241E+11</td>
    <td align="right">0.336013E+11</td>
    <td align="right">0.259975E+11</td>
    <td align="right">0.106938E+10</td>
    <td align="right">0.238076E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.564762E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.342781E+09</td>
    <td align="right">0.423835E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144798E+10</td>
    <td align="right">0.435059E+10</td>
    <td align="right">0.339725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.633155E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131535E+10</td>
    <td align="right">0.394631E+10</td>
    <td align="right">0.307492E+10</td>
    <td align="right">   113256.09</td>
    <td align="right">0.479104E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158061E+10</td>
    <td align="right">0.468932E+10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">  1215281.14</td>
    <td align="right">0.365773E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.418852E+10</td>
    <td align="right">0.328025E+10</td>
    <td align="right"> 33695518.50</td>
    <td align="right">0.262543E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151429E+10</td>
    <td align="right">0.451995E+10</td>
    <td align="right">0.346008E+10</td>
    <td align="right">0.124295E+09</td>
    <td align="right">0.146736E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151429E+10</td>
    <td align="right">0.449810E+10</td>
    <td align="right">0.339452E+10</td>
    <td align="right">0.273270E+09</td>
    <td align="right">0.103429E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.421037E+10</td>
    <td align="right">0.334580E+10</td>
    <td align="right">0.421717E+09</td>
    <td align="right">0.928740E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158061E+10</td>
    <td align="right">0.468932E+10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">0.265295E+09</td>
    <td align="right">0.104413E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.418852E+10</td>
    <td align="right">0.328025E+10</td>
    <td align="right">0.120105E+09</td>
    <td align="right">0.124461E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144798E+10</td>
    <td align="right">0.435059E+10</td>
    <td align="right">0.339725E+10</td>
    <td align="right"> 10102707.33</td>
    <td align="right">0.272066E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143413E+10</td>
    <td align="right">0.429960E+10</td>
    <td align="right">0.332031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.400261E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139551E+10</td>
    <td align="right">0.421037E+10</td>
    <td align="right">0.334580E+10</td>
    <td align="right">   272278.33</td>
    <td align="right">0.538814E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174173E+11</td>
    <td align="right">0.521416E+11</td>
    <td align="right">0.403422E+11</td>
    <td align="right">0.125008E+10</td>
    <td align="right">0.352363E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131535E+10</td>
    <td align="right">0.394631E+10</td>
    <td align="right">0.307492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.928740E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158061E+10</td>
    <td align="right">0.468932E+10</td>
    <td align="right">0.352291E+10</td>
    <td align="right">0.421717E+09</td>
    <td align="right">0.633155E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">     2719.16</td>
    <td align="right">0.413768E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">  1944566.79</td>
    <td align="right">0.306864E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">  4935061.53</td>
    <td align="right">0.231214E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right"> 35778301.47</td>
    <td align="right">0.170961E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.291277E+10</td>
    <td align="right">0.222976E+10</td>
    <td align="right"> 88803704.07</td>
    <td align="right">0.103495E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.289868E+10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">0.188764E+09</td>
    <td align="right">0.741778E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">0.270514E+09</td>
    <td align="right">0.681208E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.184732E+09</td>
    <td align="right">0.704813E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">0.109033E+09</td>
    <td align="right">0.740195E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right"> 36647032.92</td>
    <td align="right">0.154760E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924190E+09</td>
    <td align="right">0.277077E+10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">  1440125.95</td>
    <td align="right">0.243404E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">   714499.57</td>
    <td align="right">0.347658E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112241E+11</td>
    <td align="right">0.336013E+11</td>
    <td align="right">0.259975E+11</td>
    <td align="right">0.923310E+09</td>
    <td align="right">0.225892E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">     2719.16</td>
    <td align="right">0.681208E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.270514E+09</td>
    <td align="right">0.413768E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144795E+10</td>
    <td align="right">0.435050E+10</td>
    <td align="right">0.339718E+10</td>
    <td align="right">  2513408.95</td>
    <td align="right">0.610058E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131532E+10</td>
    <td align="right">0.394622E+10</td>
    <td align="right">0.307485E+10</td>
    <td align="right">  4434119.79</td>
    <td align="right">0.453453E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158057E+10</td>
    <td align="right">0.468921E+10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">  8111947.50</td>
    <td align="right">0.338921E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.418842E+10</td>
    <td align="right">0.328017E+10</td>
    <td align="right"> 62704371.77</td>
    <td align="right">0.244507E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151426E+10</td>
    <td align="right">0.451986E+10</td>
    <td align="right">0.346000E+10</td>
    <td align="right">0.141669E+09</td>
    <td align="right">0.140871E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151426E+10</td>
    <td align="right">0.449800E+10</td>
    <td align="right">0.339444E+10</td>
    <td align="right">0.270406E+09</td>
    <td align="right">0.104241E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.421028E+10</td>
    <td align="right">0.334573E+10</td>
    <td align="right">0.428985E+09</td>
    <td align="right">0.915185E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158057E+10</td>
    <td align="right">0.468921E+10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">0.286277E+09</td>
    <td align="right">0.947425E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.418842E+10</td>
    <td align="right">0.328017E+10</td>
    <td align="right">0.164384E+09</td>
    <td align="right">0.103516E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144795E+10</td>
    <td align="right">0.435050E+10</td>
    <td align="right">0.339718E+10</td>
    <td align="right"> 74189607.68</td>
    <td align="right">0.214197E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143410E+10</td>
    <td align="right">0.429951E+10</td>
    <td align="right">0.332024E+10</td>
    <td align="right"> 11837537.93</td>
    <td align="right">0.357778E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.421028E+10</td>
    <td align="right">0.334573E+10</td>
    <td align="right">  1892687.01</td>
    <td align="right">0.517045E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174169E+11</td>
    <td align="right">0.521404E+11</td>
    <td align="right">0.403414E+11</td>
    <td align="right">0.145741E+10</td>
    <td align="right">0.327085E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131532E+10</td>
    <td align="right">0.394622E+10</td>
    <td align="right">0.307485E+10</td>
    <td align="right">  1892687.01</td>
    <td align="right">0.915185E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158057E+10</td>
    <td align="right">0.468921E+10</td>
    <td align="right">0.352283E+10</td>
    <td align="right">0.428985E+09</td>
    <td align="right">0.610058E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right">   119641.29</td>
    <td align="right">0.415681E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">   350259.83</td>
    <td align="right">0.311567E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">  2353890.77</td>
    <td align="right">0.236325E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right"> 36213905.95</td>
    <td align="right">0.182699E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.291277E+10</td>
    <td align="right">0.222976E+10</td>
    <td align="right"> 91889439.49</td>
    <td align="right">0.104981E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.975847E+09</td>
    <td align="right">0.289868E+10</td>
    <td align="right">0.218751E+10</td>
    <td align="right">0.208179E+09</td>
    <td align="right">0.746553E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">0.336034E+09</td>
    <td align="right">0.629882E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.228093E+09</td>
    <td align="right">0.685636E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.269918E+10</td>
    <td align="right">0.211387E+10</td>
    <td align="right">0.124280E+09</td>
    <td align="right">0.766414E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.933112E+09</td>
    <td align="right">0.280363E+10</td>
    <td align="right">0.218927E+10</td>
    <td align="right"> 32537033.87</td>
    <td align="right">0.159462E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924190E+09</td>
    <td align="right">0.277077E+10</td>
    <td align="right">0.213969E+10</td>
    <td align="right">  2435469.09</td>
    <td align="right">0.247032E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899300E+09</td>
    <td align="right">0.271326E+10</td>
    <td align="right">0.215612E+10</td>
    <td align="right">   646469.51</td>
    <td align="right">0.350241E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112241E+11</td>
    <td align="right">0.336013E+11</td>
    <td align="right">0.259975E+11</td>
    <td align="right">0.106313E+10</td>
    <td align="right">0.229084E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.847643E+09</td>
    <td align="right">0.254310E+10</td>
    <td align="right">0.198155E+10</td>
    <td align="right">   119641.29</td>
    <td align="right">0.629882E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101858E+10</td>
    <td align="right">0.302191E+10</td>
    <td align="right">0.227024E+10</td>
    <td align="right">0.336034E+09</td>
    <td align="right">0.415681E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::GROUNDFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> GROUNDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164444E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   798793.26</td>
    <td align="right">0.137273E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28584141.82</td>
    <td align="right">0.105178E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.275239E+09</td>
    <td align="right">0.675316E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.668950E+09</td>
    <td align="right">0.367431E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127166E+10</td>
    <td align="right">0.197463E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181219E+10</td>
    <td align="right">0.151924E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138552E+10</td>
    <td align="right">0.180799E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.694722E+09</td>
    <td align="right">0.257383E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168712E+09</td>
    <td align="right">0.696548E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1752207.38</td>
    <td align="right">0.113473E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149115E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.630813E+10</td>
    <td align="right">0.922168E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151924E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181219E+10</td>
    <td align="right">0.164444E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MIDFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161918E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   301414.80</td>
    <td align="right">0.136721E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23514156.71</td>
    <td align="right">0.105499E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.257797E+09</td>
    <td align="right">0.679249E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.671337E+09</td>
    <td align="right">0.371527E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125840E+10</td>
    <td align="right">0.203702E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179813E+10</td>
    <td align="right">0.157870E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137242E+10</td>
    <td align="right">0.186140E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.716200E+09</td>
    <td align="right">0.252880E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166893E+09</td>
    <td align="right">0.700969E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1372081.08</td>
    <td align="right">0.113345E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146577E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.626636E+10</td>
    <td align="right">0.919294E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157870E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179813E+10</td>
    <td align="right">0.161918E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::TOPFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15737011.71</td>
    <td align="right">0.127873E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81612116.82</td>
    <td align="right">0.106041E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 89879943.15</td>
    <td align="right">0.788893E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131611E+10</td>
    <td align="right">0.509643E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284412E+10</td>
    <td align="right">0.304544E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.739829E+10</td>
    <td align="right">0.178758E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114092E+11</td>
    <td align="right">0.156324E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.872306E+10</td>
    <td align="right">0.176917E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.431905E+10</td>
    <td align="right">0.200224E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106246E+10</td>
    <td align="right">0.489538E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102037E+09</td>
    <td align="right">0.815422E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43623777.03</td>
    <td align="right">0.111959E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.374052E+11</td>
    <td align="right">0.707900E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15737011.71</td>
    <td align="right">0.156324E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114092E+11</td>
    <td align="right">0.127873E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110321E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.999745E+12</td>
    <td align="right">   971306.27</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116922E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106348E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113622E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112373E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.107597E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116922E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106348E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110321E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108497E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107597E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131684E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.999745E+12</td>
    <td align="right">   971306.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116922E+13</td>
    <td align="right">   971306.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616591E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.479216E+10</td>
    <td align="right">0.486622E+12</td>
    <td align="right">0.160952E+12</td>
    <td align="right">0.656484E+11</td>
    <td align="right">0.117096E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.844350E+11</td>
    <td align="right">0.466680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.559293E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.409014E+10</td>
    <td align="right">0.440451E+12</td>
    <td align="right">0.145376E+12</td>
    <td align="right">0.535335E+11</td>
    <td align="right">0.923824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.836669E+11</td>
    <td align="right">0.424331E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.664596E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.418251E+10</td>
    <td align="right">0.504621E+12</td>
    <td align="right">0.160952E+12</td>
    <td align="right">0.541971E+11</td>
    <td align="right">0.100340E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.143867E+12</td>
    <td align="right">0.737749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.593620E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.370219E+10</td>
    <td align="right">0.469862E+12</td>
    <td align="right">0.155760E+12</td>
    <td align="right">0.489984E+11</td>
    <td align="right">0.898332E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.197030E+12</td>
    <td align="right">0.719227E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.640594E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.352484E+10</td>
    <td align="right">0.495622E+12</td>
    <td align="right">0.160952E+12</td>
    <td align="right">0.510265E+11</td>
    <td align="right">0.911705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.272072E+12</td>
    <td align="right">0.755936E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.637496E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.327913E+10</td>
    <td align="right">0.486231E+12</td>
    <td align="right">0.155760E+12</td>
    <td align="right">0.541390E+11</td>
    <td align="right">0.935912E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.371175E+12</td>
    <td align="right">0.759204E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.596717E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.343616E+10</td>
    <td align="right">0.479253E+12</td>
    <td align="right">0.160952E+12</td>
    <td align="right">0.543781E+11</td>
    <td align="right">0.942599E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.435329E+12</td>
    <td align="right">0.752482E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.664596E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.368926E+10</td>
    <td align="right">0.504621E+12</td>
    <td align="right">0.160952E+12</td>
    <td align="right">0.572779E+11</td>
    <td align="right">0.980196E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.448781E+12</td>
    <td align="right">0.781837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.593620E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.389801E+10</td>
    <td align="right">0.469862E+12</td>
    <td align="right">0.155760E+12</td>
    <td align="right">0.502370E+11</td>
    <td align="right">0.883326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.357965E+12</td>
    <td align="right">0.715049E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.616591E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.438573E+10</td>
    <td align="right">0.486622E+12</td>
    <td align="right">0.160952E+12</td>
    <td align="right">0.483690E+11</td>
    <td align="right">0.854370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.203858E+12</td>
    <td align="right">0.721122E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.609364E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.455754E+10</td>
    <td align="right">0.475601E+12</td>
    <td align="right">0.155760E+12</td>
    <td align="right">0.494953E+11</td>
    <td align="right">0.908004E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120079E+12</td>
    <td align="right">0.592489E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.596717E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.487714E+10</td>
    <td align="right">0.479253E+12</td>
    <td align="right">0.160952E+12</td>
    <td align="right">0.602503E+11</td>
    <td align="right">0.107659E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.963654E+11</td>
    <td align="right">0.509830E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.738980E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.484148E+11</td>
    <td align="right">0.577862E+13</td>
    <td align="right">0.189508E+13</td>
    <td align="right">0.647551E+12</td>
    <td align="right">0.114892E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.281462E+13</td>
    <td align="right">0.793594E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.559293E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.327913E+10</td>
    <td align="right">0.440451E+12</td>
    <td align="right">0.145376E+12</td>
    <td align="right">0.483690E+11</td>
    <td align="right">0.854370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.836669E+11</td>
    <td align="right">0.424331E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.664596E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.487714E+10</td>
    <td align="right">0.504621E+12</td>
    <td align="right">0.160952E+12</td>
    <td align="right">0.656484E+11</td>
    <td align="right">0.117096E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.448781E+12</td>
    <td align="right">0.781837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160821E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.241725E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109988E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.220585E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.572577E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.248929E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270075E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.210949E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.577428E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.204350E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.183493E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.575788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164784E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.218240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.177882E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171184E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190633E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.193167E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.608121E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.208640E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123994E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.225768E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.567369E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.245146E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164784E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160821E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.248929E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   645239.31</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">   122221.98</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    38140.89</td>
    <td align="right">23-JAN-14:30</td>
    <td align="right">    70251.74</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   645239.31</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">   122221.98</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">    36310.25</td>
    <td align="right">06-FEB-14:30</td>
    <td align="right">    68264.59</td>
    <td align="right">13-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   645239.31</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">   122221.98</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">    36924.58</td>
    <td align="right">22-MAR-14:09</td>
    <td align="right">    66967.46</td>
    <td align="right">13-MAR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   645239.31</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">    57768.34</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">    66669.98</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   645239.31</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">   100263.93</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">    71357.85</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   645239.31</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">   119846.58</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">    74798.38</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   645239.31</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">   153968.59</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">    77439.52</td>
    <td align="right">31-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   645239.31</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">   140243.10</td>
    <td align="right">21-AUG-05:10</td>
    <td align="right">    76987.07</td>
    <td align="right">21-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   645239.31</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">   144695.09</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">    77012.79</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   645239.31</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-OCT-06:10</td>
    <td align="right">    65276.00</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">    68991.82</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   645239.31</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">    38044.16</td>
    <td align="right">17-NOV-13:00</td>
    <td align="right">    66440.74</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   645239.31</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   326066.96</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">   122221.98</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">    37447.71</td>
    <td align="right">28-DEC-13:00</td>
    <td align="right">    68660.74</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   645239.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   326066.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122221.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36310.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66440.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   645239.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3079.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   326066.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122221.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">   153968.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77439.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   550902.28</td>
    <td align="right">    56671.52</td>
    <td align="right">        0.00</td>
    <td align="right">   607573.80</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       11.89</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       11.89</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">       13.12</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   550902.28</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   496663.29</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   570322.45</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_GS-2_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   616217.40</td>
  </tr>
  <tr>
    <td align="right">GA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    56671.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLL-3_POWERLIGHTLARGE</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    39486.89</td>
    <td align="right">    35550.72</td>
    <td align="right">    42443.39</td>
    <td align="right">    40484.25</td>
    <td align="right">    44126.98</td>
    <td align="right">    47873.30</td>
    <td align="right">    48237.75</td>
    <td align="right">    51315.88</td>
    <td align="right">    45715.59</td>
    <td align="right">    41596.83</td>
    <td align="right">    39027.55</td>
    <td align="right">    38813.82</td>
    <td align="right">   514672.94</td>
    <td align="right">    51315.88</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">      189.00</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    39502.64</td>
    <td align="right">    35566.47</td>
    <td align="right">    42459.14</td>
    <td align="right">    40500.00</td>
    <td align="right">    44142.73</td>
    <td align="right">    47889.05</td>
    <td align="right">    48253.50</td>
    <td align="right">    51331.63</td>
    <td align="right">    45731.34</td>
    <td align="right">    41612.58</td>
    <td align="right">    39043.30</td>
    <td align="right">    38829.57</td>
    <td align="right">   514861.94</td>
    <td align="right">    51331.63</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    39502.64</td>
    <td align="right">    35566.47</td>
    <td align="right">    42459.14</td>
    <td align="right">    40500.00</td>
    <td align="right">    44142.73</td>
    <td align="right">    47889.05</td>
    <td align="right">    48253.50</td>
    <td align="right">    51331.63</td>
    <td align="right">    45731.34</td>
    <td align="right">    41612.58</td>
    <td align="right">    39043.30</td>
    <td align="right">    38829.57</td>
    <td align="right">   514861.94</td>
    <td align="right">    51331.63</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     2765.18</td>
    <td align="right">     2489.65</td>
    <td align="right">     2972.14</td>
    <td align="right">     2835.00</td>
    <td align="right">     3089.99</td>
    <td align="right">     3352.23</td>
    <td align="right">     3377.74</td>
    <td align="right">     3593.21</td>
    <td align="right">     3201.19</td>
    <td align="right">     2912.88</td>
    <td align="right">     2733.03</td>
    <td align="right">     2718.07</td>
    <td align="right">    36040.34</td>
    <td align="right">     3593.21</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    42267.82</td>
    <td align="right">    38056.12</td>
    <td align="right">    45431.28</td>
    <td align="right">    43335.00</td>
    <td align="right">    47232.72</td>
    <td align="right">    51241.28</td>
    <td align="right">    51631.24</td>
    <td align="right">    54924.85</td>
    <td align="right">    48932.54</td>
    <td align="right">    44525.46</td>
    <td align="right">    41776.33</td>
    <td align="right">    41547.64</td>
    <td align="right">   550902.28</td>
    <td align="right">    54924.85</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10350.01</td>
    <td align="right">    10471.18</td>
    <td align="right">    11113.64</td>
    <td align="right">     9873.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41808.50</td>
    <td align="right">    11113.64</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">     7265.65</td>
    <td align="right">     6523.95</td>
    <td align="right">     7833.60</td>
    <td align="right">     7485.65</td>
    <td align="right">     8219.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7704.14</td>
    <td align="right">     7183.49</td>
    <td align="right">     7147.46</td>
    <td align="right">    59363.25</td>
    <td align="right">     8219.30</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">     2765.18</td>
    <td align="right">     2489.65</td>
    <td align="right">     2972.14</td>
    <td align="right">     2835.00</td>
    <td align="right">     3089.99</td>
    <td align="right">     3352.23</td>
    <td align="right">     3377.74</td>
    <td align="right">     3593.21</td>
    <td align="right">     3201.19</td>
    <td align="right">     2912.88</td>
    <td align="right">     2733.03</td>
    <td align="right">     2718.07</td>
    <td align="right">    36040.34</td>
    <td align="right">     3593.21</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    30492.28</td>
    <td align="right">    27756.02</td>
    <td align="right">    32587.56</td>
    <td align="right">    31303.88</td>
    <td align="right">    34010.47</td>
    <td align="right">    35484.43</td>
    <td align="right">    35856.67</td>
    <td align="right">    37830.38</td>
    <td align="right">    34021.06</td>
    <td align="right">    32109.94</td>
    <td align="right">    30189.18</td>
    <td align="right">    30056.26</td>
    <td align="right">   391698.12</td>
    <td align="right">    37830.38</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">     1728.95</td>
    <td align="right">     1270.75</td>
    <td align="right">     2022.23</td>
    <td align="right">     1694.72</td>
    <td align="right">     1897.21</td>
    <td align="right">     2038.86</td>
    <td align="right">     1909.89</td>
    <td align="right">     2371.87</td>
    <td align="right">     1820.86</td>
    <td align="right">     1782.76</td>
    <td align="right">     1654.88</td>
    <td align="right">     1610.10</td>
    <td align="right">    21803.08</td>
    <td align="right">     2371.87</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    39502.64</td>
    <td align="right">    35566.47</td>
    <td align="right">    42459.14</td>
    <td align="right">    40500.00</td>
    <td align="right">    44142.73</td>
    <td align="right">    47889.05</td>
    <td align="right">    48253.50</td>
    <td align="right">    51331.63</td>
    <td align="right">    45731.34</td>
    <td align="right">    41612.58</td>
    <td align="right">    39043.30</td>
    <td align="right">    38829.57</td>
    <td align="right">   514861.94</td>
    <td align="right">    51331.63</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    35538.19</td>
    <td align="right">    31999.83</td>
    <td align="right">    38198.26</td>
    <td align="right">    36441.76</td>
    <td align="right">    39726.68</td>
    <td align="right">    43273.68</td>
    <td align="right">    43611.23</td>
    <td align="right">    46383.71</td>
    <td align="right">    41324.87</td>
    <td align="right">    37443.84</td>
    <td align="right">    35126.23</td>
    <td align="right">    34935.03</td>
    <td align="right">   464003.30</td>
    <td align="right">    46383.71</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    35552.19</td>
    <td align="right">    32013.83</td>
    <td align="right">    38212.26</td>
    <td align="right">    36455.76</td>
    <td align="right">    39740.68</td>
    <td align="right">    43287.68</td>
    <td align="right">    43625.23</td>
    <td align="right">    46397.71</td>
    <td align="right">    41338.87</td>
    <td align="right">    37457.84</td>
    <td align="right">    35140.23</td>
    <td align="right">    34949.03</td>
    <td align="right">   464171.30</td>
    <td align="right">    46397.71</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    35552.19</td>
    <td align="right">    32013.83</td>
    <td align="right">    38212.26</td>
    <td align="right">    36455.76</td>
    <td align="right">    39740.68</td>
    <td align="right">    43287.68</td>
    <td align="right">    43625.23</td>
    <td align="right">    46397.71</td>
    <td align="right">    41338.87</td>
    <td align="right">    37457.84</td>
    <td align="right">    35140.23</td>
    <td align="right">    34949.03</td>
    <td align="right">   464171.30</td>
    <td align="right">    46397.71</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     2488.65</td>
    <td align="right">     2240.97</td>
    <td align="right">     2674.86</td>
    <td align="right">     2551.90</td>
    <td align="right">     2781.85</td>
    <td align="right">     3030.14</td>
    <td align="right">     3053.77</td>
    <td align="right">     3247.84</td>
    <td align="right">     2893.72</td>
    <td align="right">     2622.05</td>
    <td align="right">     2459.82</td>
    <td align="right">     2446.43</td>
    <td align="right">    32491.99</td>
    <td align="right">     3247.84</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    38040.84</td>
    <td align="right">    34254.80</td>
    <td align="right">    40887.12</td>
    <td align="right">    39007.67</td>
    <td align="right">    42522.52</td>
    <td align="right">    46317.81</td>
    <td align="right">    46678.99</td>
    <td align="right">    49645.55</td>
    <td align="right">    44232.59</td>
    <td align="right">    40079.88</td>
    <td align="right">    37600.05</td>
    <td align="right">    37395.47</td>
    <td align="right">   496663.29</td>
    <td align="right">    49645.55</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10350.01</td>
    <td align="right">    10471.18</td>
    <td align="right">    11113.64</td>
    <td align="right">     9873.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41808.50</td>
    <td align="right">    11113.64</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">     7265.65</td>
    <td align="right">     6523.95</td>
    <td align="right">     7833.60</td>
    <td align="right">     7485.65</td>
    <td align="right">     8219.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7704.14</td>
    <td align="right">     7183.49</td>
    <td align="right">     7147.46</td>
    <td align="right">    59363.25</td>
    <td align="right">     8219.30</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">     2488.65</td>
    <td align="right">     2240.97</td>
    <td align="right">     2674.86</td>
    <td align="right">     2551.90</td>
    <td align="right">     2781.85</td>
    <td align="right">     3030.14</td>
    <td align="right">     3053.77</td>
    <td align="right">     3247.84</td>
    <td align="right">     2893.72</td>
    <td align="right">     2622.05</td>
    <td align="right">     2459.82</td>
    <td align="right">     2446.43</td>
    <td align="right">    32491.99</td>
    <td align="right">     3247.84</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    26789.62</td>
    <td align="right">    24385.96</td>
    <td align="right">    28630.21</td>
    <td align="right">    27502.57</td>
    <td align="right">    29880.16</td>
    <td align="right">    31174.95</td>
    <td align="right">    31501.95</td>
    <td align="right">    33235.73</td>
    <td align="right">    29889.46</td>
    <td align="right">    28210.64</td>
    <td align="right">    26523.36</td>
    <td align="right">    26406.60</td>
    <td align="right">   344131.22</td>
    <td align="right">    33235.73</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">     1482.91</td>
    <td align="right">     1089.91</td>
    <td align="right">     1734.45</td>
    <td align="right">     1453.55</td>
    <td align="right">     1627.22</td>
    <td align="right">     1748.71</td>
    <td align="right">     1638.10</td>
    <td align="right">     2034.33</td>
    <td align="right">     1561.74</td>
    <td align="right">     1529.06</td>
    <td align="right">     1419.38</td>
    <td align="right">     1380.97</td>
    <td align="right">    18700.33</td>
    <td align="right">     2034.33</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    35552.19</td>
    <td align="right">    32013.83</td>
    <td align="right">    38212.26</td>
    <td align="right">    36455.76</td>
    <td align="right">    39740.68</td>
    <td align="right">    43287.68</td>
    <td align="right">    43625.23</td>
    <td align="right">    46397.71</td>
    <td align="right">    41338.87</td>
    <td align="right">    37457.84</td>
    <td align="right">    35140.23</td>
    <td align="right">    34949.03</td>
    <td align="right">   464171.30</td>
    <td align="right">    46397.71</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLS-3_POWERLIGHTSMALL</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    40617.52</td>
    <td align="right">    36242.91</td>
    <td align="right">    43918.05</td>
    <td align="right">    41769.46</td>
    <td align="right">    45882.03</td>
    <td align="right">    49879.70</td>
    <td align="right">    50331.39</td>
    <td align="right">    53706.81</td>
    <td align="right">    47483.61</td>
    <td align="right">    43017.97</td>
    <td align="right">    40112.98</td>
    <td align="right">    39881.20</td>
    <td align="right">   532843.64</td>
    <td align="right">    53706.81</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    40631.52</td>
    <td align="right">    36256.91</td>
    <td align="right">    43932.05</td>
    <td align="right">    41783.46</td>
    <td align="right">    45896.03</td>
    <td align="right">    49893.70</td>
    <td align="right">    50345.39</td>
    <td align="right">    53720.81</td>
    <td align="right">    47497.61</td>
    <td align="right">    43031.97</td>
    <td align="right">    40126.98</td>
    <td align="right">    39895.20</td>
    <td align="right">   533011.64</td>
    <td align="right">    53720.81</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    40631.52</td>
    <td align="right">    36256.91</td>
    <td align="right">    43932.05</td>
    <td align="right">    41783.46</td>
    <td align="right">    45896.03</td>
    <td align="right">    49893.70</td>
    <td align="right">    50345.39</td>
    <td align="right">    53720.81</td>
    <td align="right">    47497.61</td>
    <td align="right">    43031.97</td>
    <td align="right">    40126.98</td>
    <td align="right">    39895.20</td>
    <td align="right">   533011.64</td>
    <td align="right">    53720.81</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     2844.21</td>
    <td align="right">     2537.98</td>
    <td align="right">     3075.24</td>
    <td align="right">     2924.84</td>
    <td align="right">     3212.72</td>
    <td align="right">     3492.56</td>
    <td align="right">     3524.18</td>
    <td align="right">     3760.46</td>
    <td align="right">     3324.83</td>
    <td align="right">     3012.24</td>
    <td align="right">     2808.89</td>
    <td align="right">     2792.66</td>
    <td align="right">    37310.81</td>
    <td align="right">     3760.46</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    43475.73</td>
    <td align="right">    38794.90</td>
    <td align="right">    47007.30</td>
    <td align="right">    44708.30</td>
    <td align="right">    49108.76</td>
    <td align="right">    53386.26</td>
    <td align="right">    53869.56</td>
    <td align="right">    57481.26</td>
    <td align="right">    50822.45</td>
    <td align="right">    46044.21</td>
    <td align="right">    42935.87</td>
    <td align="right">    42687.86</td>
    <td align="right">   570322.45</td>
    <td align="right">    57481.26</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10350.01</td>
    <td align="right">    10471.18</td>
    <td align="right">    11113.64</td>
    <td align="right">     9873.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41808.50</td>
    <td align="right">    11113.64</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">     7265.65</td>
    <td align="right">     6523.95</td>
    <td align="right">     7833.60</td>
    <td align="right">     7485.65</td>
    <td align="right">     8219.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7704.14</td>
    <td align="right">     7183.49</td>
    <td align="right">     7147.46</td>
    <td align="right">    59363.25</td>
    <td align="right">     8219.30</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">     2844.21</td>
    <td align="right">     2537.98</td>
    <td align="right">     3075.24</td>
    <td align="right">     2924.84</td>
    <td align="right">     3212.72</td>
    <td align="right">     3492.56</td>
    <td align="right">     3524.18</td>
    <td align="right">     3760.46</td>
    <td align="right">     3324.83</td>
    <td align="right">     3012.24</td>
    <td align="right">     2808.89</td>
    <td align="right">     2792.66</td>
    <td align="right">    37310.81</td>
    <td align="right">     3760.46</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    31872.28</td>
    <td align="right">    28631.49</td>
    <td align="right">    34353.89</td>
    <td align="right">    32833.53</td>
    <td align="right">    36039.16</td>
    <td align="right">    37784.90</td>
    <td align="right">    38225.78</td>
    <td align="right">    40563.40</td>
    <td align="right">    36051.70</td>
    <td align="right">    33788.20</td>
    <td align="right">    31513.29</td>
    <td align="right">    31355.86</td>
    <td align="right">   413013.49</td>
    <td align="right">    40563.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">     1479.59</td>
    <td align="right">     1087.47</td>
    <td align="right">     1730.56</td>
    <td align="right">     1450.29</td>
    <td align="right">     1623.57</td>
    <td align="right">     1744.79</td>
    <td align="right">     1634.43</td>
    <td align="right">     2029.77</td>
    <td align="right">     1558.24</td>
    <td align="right">     1525.63</td>
    <td align="right">     1416.20</td>
    <td align="right">     1377.87</td>
    <td align="right">    18658.40</td>
    <td align="right">     2029.77</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    40631.52</td>
    <td align="right">    36256.91</td>
    <td align="right">    43932.05</td>
    <td align="right">    41783.46</td>
    <td align="right">    45896.03</td>
    <td align="right">    49893.70</td>
    <td align="right">    50345.39</td>
    <td align="right">    53720.81</td>
    <td align="right">    47497.61</td>
    <td align="right">    43031.97</td>
    <td align="right">    40126.98</td>
    <td align="right">    39895.20</td>
    <td align="right">   533011.64</td>
    <td align="right">    53720.81</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_GS-2_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    43877.64</td>
    <td align="right">    39398.26</td>
    <td align="right">    47307.69</td>
    <td align="right">    45206.26</td>
    <td align="right">    49637.05</td>
    <td align="right">    53781.16</td>
    <td align="right">    54410.80</td>
    <td align="right">    57749.29</td>
    <td align="right">    51305.89</td>
    <td align="right">    46525.80</td>
    <td align="right">    43381.44</td>
    <td align="right">    43163.85</td>
    <td align="right">   575745.11</td>
    <td align="right">    57749.29</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">      159.00</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    43890.89</td>
    <td align="right">    39411.51</td>
    <td align="right">    47320.94</td>
    <td align="right">    45219.51</td>
    <td align="right">    49650.30</td>
    <td align="right">    53794.41</td>
    <td align="right">    54424.05</td>
    <td align="right">    57762.54</td>
    <td align="right">    51319.14</td>
    <td align="right">    46539.05</td>
    <td align="right">    43394.69</td>
    <td align="right">    43177.10</td>
    <td align="right">   575904.11</td>
    <td align="right">    57762.54</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    43890.89</td>
    <td align="right">    39411.51</td>
    <td align="right">    47320.94</td>
    <td align="right">    45219.51</td>
    <td align="right">    49650.30</td>
    <td align="right">    53794.41</td>
    <td align="right">    54424.05</td>
    <td align="right">    57762.54</td>
    <td align="right">    51319.14</td>
    <td align="right">    46539.05</td>
    <td align="right">    43394.69</td>
    <td align="right">    43177.10</td>
    <td align="right">   575904.11</td>
    <td align="right">    57762.54</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     3072.36</td>
    <td align="right">     2758.81</td>
    <td align="right">     3312.47</td>
    <td align="right">     3165.37</td>
    <td align="right">     3475.52</td>
    <td align="right">     3765.61</td>
    <td align="right">     3809.68</td>
    <td align="right">     4043.38</td>
    <td align="right">     3592.34</td>
    <td align="right">     3257.73</td>
    <td align="right">     3037.63</td>
    <td align="right">     3022.40</td>
    <td align="right">    40313.29</td>
    <td align="right">     4043.38</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    46963.25</td>
    <td align="right">    42170.31</td>
    <td align="right">    50633.41</td>
    <td align="right">    48384.87</td>
    <td align="right">    53125.82</td>
    <td align="right">    57560.02</td>
    <td align="right">    58233.74</td>
    <td align="right">    61805.92</td>
    <td align="right">    54911.48</td>
    <td align="right">    49796.78</td>
    <td align="right">    46432.32</td>
    <td align="right">    46199.50</td>
    <td align="right">   616217.40</td>
    <td align="right">    61805.92</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10350.01</td>
    <td align="right">    10471.18</td>
    <td align="right">    11113.64</td>
    <td align="right">     9873.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41808.50</td>
    <td align="right">    11113.64</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">     7265.65</td>
    <td align="right">     6523.95</td>
    <td align="right">     7833.60</td>
    <td align="right">     7485.65</td>
    <td align="right">     8219.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7704.14</td>
    <td align="right">     7183.49</td>
    <td align="right">     7147.46</td>
    <td align="right">    59363.25</td>
    <td align="right">     8219.30</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">     3072.36</td>
    <td align="right">     2758.81</td>
    <td align="right">     3312.47</td>
    <td align="right">     3165.37</td>
    <td align="right">     3475.52</td>
    <td align="right">     3765.61</td>
    <td align="right">     3809.68</td>
    <td align="right">     4043.38</td>
    <td align="right">     3592.34</td>
    <td align="right">     3257.73</td>
    <td align="right">     3037.63</td>
    <td align="right">     3022.40</td>
    <td align="right">    40313.29</td>
    <td align="right">     4043.38</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    36611.98</td>
    <td align="right">    32874.30</td>
    <td align="right">    39474.09</td>
    <td align="right">    37720.61</td>
    <td align="right">    41417.75</td>
    <td align="right">    43431.14</td>
    <td align="right">    43939.62</td>
    <td align="right">    46635.66</td>
    <td align="right">    41432.21</td>
    <td align="right">    38821.66</td>
    <td align="right">    36197.95</td>
    <td align="right">    36016.39</td>
    <td align="right">   474573.37</td>
    <td align="right">    46635.66</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    43890.89</td>
    <td align="right">    39411.51</td>
    <td align="right">    47320.94</td>
    <td align="right">    45219.51</td>
    <td align="right">    49650.30</td>
    <td align="right">    53794.41</td>
    <td align="right">    54424.05</td>
    <td align="right">    57762.54</td>
    <td align="right">    51319.14</td>
    <td align="right">    46539.05</td>
    <td align="right">    43394.69</td>
    <td align="right">    43177.10</td>
    <td align="right">   575904.11</td>
    <td align="right">    57762.54</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY30OOKWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   439702.96</td>
    <td align="right">   394816.70</td>
    <td align="right">   474074.30</td>
    <td align="right">   453016.58</td>
    <td align="right">   497416.00</td>
    <td align="right">   521595.13</td>
    <td align="right">   527701.51</td>
    <td align="right">   560078.50</td>
    <td align="right">   497589.71</td>
    <td align="right">   466239.26</td>
    <td align="right">   434730.76</td>
    <td align="right">   432550.37</td>
    <td align="right">  5699511.78</td>
    <td align="right">   560078.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1367.29</td>
    <td align="right">     1363.15</td>
    <td align="right">     1398.15</td>
    <td align="right">     1450.31</td>
    <td align="right">     1574.96</td>
    <td align="right">     1627.75</td>
    <td align="right">     1720.29</td>
    <td align="right">     1660.07</td>
    <td align="right">     1612.53</td>
    <td align="right">     1474.10</td>
    <td align="right">     1378.04</td>
    <td align="right">     1388.67</td>
    <td align="right">    18015.31</td>
    <td align="right">     1720.29</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXENERGY30OOKWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-03-10
    19:45:04</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    14296.10</td>
    <td align="right">    10708.37</td>
    <td align="right">     5866.79</td>
    <td align="right">     2997.10</td>
    <td align="right">      885.47</td>
    <td align="right">      257.22</td>
    <td align="right">      263.45</td>
    <td align="right">      239.45</td>
    <td align="right">      388.31</td>
    <td align="right">     2175.00</td>
    <td align="right">     5597.97</td>
    <td align="right">     9788.46</td>
    <td align="right">    53463.70</td>
    <td align="right">    14296.10</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    14296.10</td>
    <td align="right">    10708.37</td>
    <td align="right">     5866.79</td>
    <td align="right">     2997.10</td>
    <td align="right">      885.47</td>
    <td align="right">      257.22</td>
    <td align="right">      263.45</td>
    <td align="right">      239.45</td>
    <td align="right">      388.31</td>
    <td align="right">     2175.00</td>
    <td align="right">     5597.97</td>
    <td align="right">     9788.46</td>
    <td align="right">    53463.70</td>
    <td align="right">    14296.10</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    14296.10</td>
    <td align="right">    10708.37</td>
    <td align="right">     5866.79</td>
    <td align="right">     2997.10</td>
    <td align="right">      885.47</td>
    <td align="right">      257.22</td>
    <td align="right">      263.45</td>
    <td align="right">      239.45</td>
    <td align="right">      388.31</td>
    <td align="right">     2175.00</td>
    <td align="right">     5597.97</td>
    <td align="right">     9788.46</td>
    <td align="right">    53463.70</td>
    <td align="right">    14296.10</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      857.77</td>
    <td align="right">      642.50</td>
    <td align="right">      352.01</td>
    <td align="right">      179.83</td>
    <td align="right">       53.13</td>
    <td align="right">       15.43</td>
    <td align="right">       15.81</td>
    <td align="right">       14.37</td>
    <td align="right">       23.30</td>
    <td align="right">      130.50</td>
    <td align="right">      335.88</td>
    <td align="right">      587.31</td>
    <td align="right">     3207.82</td>
    <td align="right">      857.77</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    15153.87</td>
    <td align="right">    11350.87</td>
    <td align="right">     6218.80</td>
    <td align="right">     3176.93</td>
    <td align="right">      938.60</td>
    <td align="right">      272.65</td>
    <td align="right">      279.26</td>
    <td align="right">      253.81</td>
    <td align="right">      411.61</td>
    <td align="right">     2305.50</td>
    <td align="right">     5933.85</td>
    <td align="right">    10375.76</td>
    <td align="right">    56671.52</td>
    <td align="right">    15153.87</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">    14296.10</td>
    <td align="right">    10708.37</td>
    <td align="right">     5866.79</td>
    <td align="right">     2997.10</td>
    <td align="right">      885.47</td>
    <td align="right">      257.22</td>
    <td align="right">      263.45</td>
    <td align="right">      239.45</td>
    <td align="right">      388.31</td>
    <td align="right">     2175.00</td>
    <td align="right">     5597.97</td>
    <td align="right">     9788.46</td>
    <td align="right">    53463.70</td>
    <td align="right">    14296.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      857.77</td>
    <td align="right">      642.50</td>
    <td align="right">      352.01</td>
    <td align="right">      179.83</td>
    <td align="right">       53.13</td>
    <td align="right">       15.43</td>
    <td align="right">       15.81</td>
    <td align="right">       14.37</td>
    <td align="right">       23.30</td>
    <td align="right">      130.50</td>
    <td align="right">      335.88</td>
    <td align="right">      587.31</td>
    <td align="right">     3207.82</td>
    <td align="right">      857.77</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    14296.10</td>
    <td align="right">    10708.37</td>
    <td align="right">     5866.79</td>
    <td align="right">     2997.10</td>
    <td align="right">      885.47</td>
    <td align="right">      257.22</td>
    <td align="right">      263.45</td>
    <td align="right">      239.45</td>
    <td align="right">      388.31</td>
    <td align="right">     2175.00</td>
    <td align="right">     5597.97</td>
    <td align="right">     9788.46</td>
    <td align="right">    53463.70</td>
    <td align="right">    14296.10</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1547.20</td>
    <td align="right">     1063.39</td>
    <td align="right">      566.29</td>
    <td align="right">      275.98</td>
    <td align="right">       74.10</td>
    <td align="right">       19.05</td>
    <td align="right">       21.08</td>
    <td align="right">       18.93</td>
    <td align="right">       32.17</td>
    <td align="right">      198.99</td>
    <td align="right">      596.16</td>
    <td align="right">     1196.63</td>
    <td align="right">     5609.98</td>
    <td align="right">     1547.20</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1547.20</td>
    <td align="right">     1063.39</td>
    <td align="right">      566.29</td>
    <td align="right">      275.98</td>
    <td align="right">       74.10</td>
    <td align="right">       19.05</td>
    <td align="right">       21.08</td>
    <td align="right">       18.93</td>
    <td align="right">       32.17</td>
    <td align="right">      198.99</td>
    <td align="right">      596.16</td>
    <td align="right">     1196.63</td>
    <td align="right">     5609.98</td>
    <td align="right">     1547.20</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       13.49</td>
    <td align="right">       10.12</td>
    <td align="right">        9.66</td>
    <td align="right">        7.85</td>
    <td align="right">        1.81</td>
    <td align="right">      0.2726</td>
    <td align="right">        1.05</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.9300</td>
    <td align="right">        2.79</td>
    <td align="right">        7.34</td>
    <td align="right">       11.08</td>
    <td align="right">       66.62</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1547.20</td>
    <td align="right">     1063.39</td>
    <td align="right">      566.29</td>
    <td align="right">      275.98</td>
    <td align="right">       74.10</td>
    <td align="right">       19.05</td>
    <td align="right">       21.08</td>
    <td align="right">       18.93</td>
    <td align="right">       32.17</td>
    <td align="right">      198.99</td>
    <td align="right">      596.16</td>
    <td align="right">     1196.63</td>
    <td align="right">     5609.98</td>
    <td align="right">     1547.20</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       13.49</td>
    <td align="right">       10.12</td>
    <td align="right">        9.66</td>
    <td align="right">        7.85</td>
    <td align="right">        1.81</td>
    <td align="right">      0.2726</td>
    <td align="right">        1.05</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.9300</td>
    <td align="right">        2.79</td>
    <td align="right">        7.34</td>
    <td align="right">       11.08</td>
    <td align="right">       66.62</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       13.49</td>
    <td align="right">       10.12</td>
    <td align="right">        9.66</td>
    <td align="right">        7.85</td>
    <td align="right">        1.81</td>
    <td align="right">      0.2726</td>
    <td align="right">        1.05</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.9300</td>
    <td align="right">        2.79</td>
    <td align="right">        7.34</td>
    <td align="right">       11.08</td>
    <td align="right">       66.62</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       13.49</td>
    <td align="right">       10.12</td>
    <td align="right">        9.66</td>
    <td align="right">        7.85</td>
    <td align="right">        1.81</td>
    <td align="right">      0.2726</td>
    <td align="right">        1.05</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.9300</td>
    <td align="right">        2.79</td>
    <td align="right">        7.34</td>
    <td align="right">       11.08</td>
    <td align="right">       66.62</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       13.49</td>
    <td align="right">       10.12</td>
    <td align="right">        9.66</td>
    <td align="right">        7.85</td>
    <td align="right">        1.81</td>
    <td align="right">      0.2726</td>
    <td align="right">        1.05</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.9300</td>
    <td align="right">        2.79</td>
    <td align="right">        7.34</td>
    <td align="right">       11.08</td>
    <td align="right">       66.62</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1547.20</td>
    <td align="right">     1063.39</td>
    <td align="right">      566.29</td>
    <td align="right">      275.98</td>
    <td align="right">       74.10</td>
    <td align="right">       19.05</td>
    <td align="right">       21.08</td>
    <td align="right">       18.93</td>
    <td align="right">       32.17</td>
    <td align="right">      198.99</td>
    <td align="right">      596.16</td>
    <td align="right">     1196.63</td>
    <td align="right">     5609.98</td>
    <td align="right">     1547.20</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       13.49</td>
    <td align="right">       10.12</td>
    <td align="right">        9.66</td>
    <td align="right">        7.85</td>
    <td align="right">        1.81</td>
    <td align="right">      0.2726</td>
    <td align="right">        1.05</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.9300</td>
    <td align="right">        2.79</td>
    <td align="right">        7.34</td>
    <td align="right">       11.08</td>
    <td align="right">       66.62</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1547.20</td>
    <td align="right">     1063.39</td>
    <td align="right">      566.29</td>
    <td align="right">      275.98</td>
    <td align="right">       74.10</td>
    <td align="right">       19.05</td>
    <td align="right">       21.08</td>
    <td align="right">       18.93</td>
    <td align="right">       32.17</td>
    <td align="right">      198.99</td>
    <td align="right">      596.16</td>
    <td align="right">     1196.63</td>
    <td align="right">     5609.98</td>
    <td align="right">     1547.20</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       13.49</td>
    <td align="right">       10.12</td>
    <td align="right">        9.66</td>
    <td align="right">        7.85</td>
    <td align="right">        1.81</td>
    <td align="right">      0.2726</td>
    <td align="right">        1.05</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.9300</td>
    <td align="right">        2.79</td>
    <td align="right">        7.34</td>
    <td align="right">       11.08</td>
    <td align="right">       66.62</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1547.20</td>
    <td align="right">     1063.39</td>
    <td align="right">      566.29</td>
    <td align="right">      275.98</td>
    <td align="right">       74.10</td>
    <td align="right">       19.05</td>
    <td align="right">       21.08</td>
    <td align="right">       18.93</td>
    <td align="right">       32.17</td>
    <td align="right">      198.99</td>
    <td align="right">      596.16</td>
    <td align="right">     1196.63</td>
    <td align="right">     5609.98</td>
    <td align="right">     1547.20</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       13.49</td>
    <td align="right">       10.12</td>
    <td align="right">        9.66</td>
    <td align="right">        7.85</td>
    <td align="right">        1.81</td>
    <td align="right">      0.2726</td>
    <td align="right">        1.05</td>
    <td align="right">      0.2213</td>
    <td align="right">      0.9300</td>
    <td align="right">        2.79</td>
    <td align="right">        7.34</td>
    <td align="right">       11.08</td>
    <td align="right">       66.62</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GA_MONTHLYGASRATES</td>
    <td align="right">        9.24</td>
    <td align="right">       10.07</td>
    <td align="right">       10.36</td>
    <td align="right">       10.86</td>
    <td align="right">       11.95</td>
    <td align="right">       13.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.65</td>
    <td align="right">       12.07</td>
    <td align="right">       10.93</td>
    <td align="right">        9.39</td>
    <td align="right">        8.18</td>
    <td align="right">      131.70</td>
    <td align="right">       13.50</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          GA_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
