    <td align="right">       0.000</td>
    <td align="right">  107132.292</td>
    <td align="right">0.535757E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  235139.458</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 6874024.520</td>
    <td align="right">0.370887E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  120857.420</td>
    <td align="right">0.596193E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  325737.815</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.162406E+08</td>
    <td align="right">0.252636E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   73648.010</td>
    <td align="right">0.504420E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  288018.882</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.910877E+08</td>
    <td align="right">0.145307E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  468575.301</td>
    <td align="right">0.474555E+09</td>
    <td align="right">0.394923E+08</td>
    <td align="right">0.323060E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305372E+09</td>
    <td align="right">0.515780E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2497452.852</td>
    <td align="right">0.352416E+09</td>
    <td align="right">0.145370E+09</td>
    <td align="right">0.216540E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.582313E+09</td>
    <td align="right">0.126518E+09</td>
    <td align="right">  629607.408</td>
    <td align="right"> 1020370.193</td>
    <td align="right">0.398024E+09</td>
    <td align="right">0.516505E+09</td>
    <td align="right">0.201481E+09</td>
    <td align="right">    6709.329</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277710E+10</td>
    <td align="right">0.179313E+11</td>
    <td align="right"> 9546568.480</td>
    <td align="right"> 9554826.982</td>
    <td align="right">0.514911E+10</td>
    <td align="right">0.254437E+10</td>
    <td align="right">0.114656E+10</td>
    <td align="right">   45657.310</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  131191.564</td>
    <td align="right">0.126518E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   43615.183</td>
    <td align="right">0.700618E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  201509.379</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.600014E+09</td>
    <td align="right">0.370887E+10</td>
    <td align="right"> 5218487.476</td>
    <td align="right"> 2497452.852</td>
    <td align="right">0.596193E+09</td>
    <td align="right">0.749870E+09</td>
    <td align="right">0.335742E+09</td>
    <td align="right">   20799.727</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.761028E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3354825.159</td>
    <td align="right">       0.000</td>
    <td align="right">0.599884E+09</td>
    <td align="right">0.950890E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   15125.422</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.626024E+09</td>
    <td align="right">0.180590E+08</td>
    <td align="right"> 1052745.522</td>
    <td align="right">   17991.194</td>
    <td align="right">0.145707E+09</td>
    <td align="right">0.979876E+09</td>
    <td align="right"> 1631068.241</td>
    <td align="right">    7423.265</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506428E+09</td>
    <td align="right">0.492203E+08</td>
    <td align="right"> 7925271.117</td>
    <td align="right">  310109.695</td>
    <td align="right">0.495208E+09</td>
    <td align="right">0.349179E+09</td>
    <td align="right">0.683223E+08</td>
    <td align="right">    9543.310</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208549E+09</td>
    <td align="right">0.411267E+09</td>
    <td align="right">   45315.830</td>
    <td align="right">  444450.552</td>
    <td align="right">0.662440E+09</td>
    <td align="right">0.611524E+08</td>
    <td align="right">0.799743E+08</td>
    <td align="right">     430.851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446414E+08</td>
    <td align="right">0.130244E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  528922.392</td>
    <td align="right">0.897666E+09</td>
    <td align="right"> 7651954.212</td>
    <td align="right">0.301684E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 3327645.885</td>
    <td align="right">0.261900E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   25526.585</td>
    <td align="right">0.809919E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  191514.331</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  181578.750</td>
    <td align="right">0.322692E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   63559.423</td>
    <td align="right">0.862422E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  229297.231</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 7882355.667</td>
    <td align="right">0.281531E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   66723.735</td>
    <td align="right">0.105295E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  297014.690</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185429E+08</td>
    <td align="right">0.143626E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   38620.387</td>
    <td align="right">0.938662E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  266715.914</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107191E+09</td>
    <td align="right">0.639608E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  239100.160</td>
    <td align="right">0.812874E+09</td>
    <td align="right">0.457218E+08</td>
    <td align="right">0.163413E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.491659E+09</td>
    <td align="right">0.142033E+09</td>
    <td align="right">   15791.131</td>
    <td align="right">   32671.854</td>
    <td align="right">0.629109E+09</td>
    <td align="right">0.160014E+09</td>
    <td align="right"> 4656200.000</td>
    <td align="right">     351.592</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.696169E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4178578.968</td>
    <td align="right">       0.000</td>
    <td align="right">0.544329E+09</td>
    <td align="right">0.709617E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    6554.645</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347162E+10</td>
    <td align="right">0.126601E+11</td>
    <td align="right">0.165725E+08</td>
    <td align="right"> 1767675.977</td>
    <td align="right">0.845117E+10</td>
    <td align="right">0.326410E+10</td>
    <td align="right">0.202078E+09</td>
    <td align="right">   39429.086</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  181578.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.145707E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.761028E+09</td>
    <td align="right">0.322692E+10</td>
    <td align="right"> 7925271.117</td>
    <td align="right">  528922.392</td>
    <td align="right">0.105295E+10</td>
    <td align="right">0.979876E+09</td>
    <td align="right">0.799743E+08</td>
    <td align="right">   15125.422</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.483813E+09</td>
    <td align="right">0.349244E+08</td>
    <td align="right"> 3438401.321</td>
    <td align="right">       0.000</td>
    <td align="right">0.444992E+09</td>
    <td align="right">0.887915E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   22201.367</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.371274E+09</td>
    <td align="right">0.161545E+08</td>
    <td align="right">  808291.146</td>
    <td align="right">   15996.874</td>
    <td align="right">0.115100E+09</td>
    <td align="right">0.916225E+09</td>
    <td align="right">  583604.329</td>
    <td align="right">    8989.118</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399634E+09</td>
    <td align="right">0.790460E+08</td>
    <td align="right"> 5481529.450</td>
    <td align="right">       0.000</td>
    <td align="right">0.361386E+09</td>
    <td align="right">0.340665E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   10934.202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200111E+09</td>
    <td align="right">0.473660E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   82494.712</td>
    <td align="right">0.433605E+09</td>
    <td align="right">0.671783E+08</td>
    <td align="right">0.111895E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.485930E+08</td>
    <td align="right">0.161560E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  217583.955</td>
    <td align="right">0.462500E+09</td>
    <td align="right"> 5971788.060</td>
    <td align="right"> 6815994.746</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 2666381.603</td>
    <td align="right">0.312835E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   44612.545</td>
    <td align="right">0.361239E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  191637.536</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  120023.042</td>
    <td align="right">0.371768E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  105750.334</td>
    <td align="right">0.359598E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  217729.591</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 6288829.162</td>
    <td align="right">0.325133E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  113036.104</td>
    <td align="right">0.485037E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  299632.165</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148581E+08</td>
    <td align="right">0.168926E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   68292.125</td>
    <td align="right">0.513012E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  272754.313</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.925448E+08</td>
    <td align="right">0.669820E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   16697.476</td>
    <td align="right">0.573557E+09</td>
    <td align="right">0.389279E+08</td>
    <td align="right"> 3568518.810</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.362165E+09</td>
    <td align="right">0.196686E+09</td>
    <td align="right">       0.000</td>
    <td align="right">      69.488</td>
    <td align="right">0.424384E+09</td>
    <td align="right">0.163762E+09</td>
    <td align="right">    2285.406</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.488490E+09</td>
    <td align="right">0.222235E+08</td>
    <td align="right"> 2959843.490</td>
    <td align="right">       0.000</td>
    <td align="right">0.414323E+09</td>
    <td align="right">0.637940E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    7484.703</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247056E+10</td>
    <td align="right">0.148947E+11</td>
    <td align="right">0.126881E+08</td>
    <td align="right">  664533.613</td>
    <td align="right">0.494873E+10</td>
    <td align="right">0.305859E+10</td>
    <td align="right">0.231417E+08</td>
    <td align="right">   49609.390</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  120023.042</td>
    <td align="right">0.161545E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.115100E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488490E+09</td>
    <td align="right">0.371768E+10</td>
    <td align="right"> 5481529.450</td>
    <td align="right">  217583.955</td>
    <td align="right">0.573557E+09</td>
    <td align="right">0.916225E+09</td>
    <td align="right">0.111895E+08</td>
    <td align="right">   22201.367</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.767594E+09</td>
    <td align="right">0.190423E+08</td>
    <td align="right"> 5360558.005</td>
    <td align="right">   85896.751</td>
    <td align="right">0.722518E+09</td>
    <td align="right">0.129871E+10</td>
    <td align="right">0.532727E+08</td>
    <td align="right">   15488.299</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.652786E+09</td>
    <td align="right">0.354181E+08</td>
    <td align="right"> 1256429.355</td>
    <td align="right">  241904.841</td>
    <td align="right">0.169132E+09</td>
    <td align="right">0.131589E+10</td>
    <td align="right">0.221165E+08</td>
    <td align="right">    6470.108</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.550937E+09</td>
    <td align="right">0.611845E+08</td>
    <td align="right">0.108180E+08</td>
    <td align="right">  583805.530</td>
    <td align="right">0.615264E+09</td>
    <td align="right">0.521020E+09</td>
    <td align="right">0.766855E+08</td>
    <td align="right">    9921.779</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283706E+09</td>
    <td align="right">0.375925E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  421529.625</td>
    <td align="right">0.965821E+09</td>
    <td align="right">0.112041E+09</td>
    <td align="right">0.365185E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.772972E+08</td>
    <td align="right">0.134321E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  313400.176</td>
    <td align="right">0.133975E+10</td>
    <td align="right">0.130846E+08</td>
    <td align="right"> 5389791.315</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 4120216.822</td>
    <td align="right">0.263080E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   29838.565</td>
    <td align="right">0.139564E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  231074.517</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  187267.450</td>
    <td align="right">0.297613E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   70455.083</td>
    <td align="right">0.155045E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  319179.566</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 9475224.970</td>
    <td align="right">0.262414E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   72404.066</td>
    <td align="right">0.176676E+10</td>
    <td align="right">  284531.789</td>
    <td align="right">  354731.983</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230052E+08</td>
    <td align="right">0.143123E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   40141.942</td>
    <td align="right">0.143134E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  277755.365</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135073E+09</td>
    <td align="right">0.574507E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   90519.065</td>
    <td align="right">0.122953E+10</td>
    <td align="right">0.661981E+08</td>
    <td align="right"> 7667407.953</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.537037E+09</td>
    <td align="right">0.825634E+08</td>
    <td align="right">   19239.088</td>
    <td align="right">  317905.931</td>
    <td align="right">0.874944E+09</td>
    <td align="right">0.252211E+09</td>
    <td align="right">0.236411E+08</td>
    <td align="right">     748.472</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.783824E+09</td>
    <td align="right">0.260542E+08</td>
    <td align="right"> 5714435.535</td>
    <td align="right">   34545.548</td>
    <td align="right">0.647381E+09</td>
    <td align="right">0.940665E+09</td>
    <td align="right">0.160889E+08</td>
    <td align="right">    7517.470</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382504E+10</td>
    <td align="right">0.121802E+11</td>
    <td align="right">0.231687E+08</td>
    <td align="right"> 2302347.124</td>
    <td align="right">0.127085E+11</td>
    <td align="right">0.452010E+10</td>
    <td align="right">0.242563E+09</td>
    <td align="right">   40146.128</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  187267.450</td>
    <td align="right">0.190423E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   29838.565</td>
    <td align="right">0.169132E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  231074.517</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783824E+09</td>
    <td align="right">0.297613E+10</td>
    <td align="right">0.108180E+08</td>
    <td align="right">  583805.530</td>
    <td align="right">0.176676E+10</td>
    <td align="right">0.131589E+10</td>
    <td align="right">0.766855E+08</td>
    <td align="right">   15488.299</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.630429E+09</td>
    <td align="right">0.166043E+09</td>
    <td align="right">0.125346E+08</td>
    <td align="right"> 1328156.116</td>
    <td align="right">0.511718E+09</td>
    <td align="right">0.796877E+09</td>
    <td align="right">0.267705E+09</td>
    <td align="right">   80533.229</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.548058E+09</td>
    <td align="right">0.171276E+09</td>
    <td align="right"> 1257660.554</td>
    <td align="right">  634620.799</td>
    <td align="right">0.102284E+09</td>
    <td align="right">0.891659E+09</td>
    <td align="right">0.616141E+08</td>
    <td align="right">   17940.903</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.392829E+09</td>
    <td align="right">0.283351E+09</td>
    <td align="right"> 5584111.388</td>
    <td align="right"> 1208604.578</td>
    <td align="right">0.358668E+09</td>
    <td align="right">0.348871E+09</td>
    <td align="right">0.132044E+09</td>
    <td align="right">    7854.781</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.195230E+09</td>
    <td align="right">0.803370E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  568795.572</td>
    <td align="right">0.507065E+09</td>
    <td align="right">0.781876E+08</td>
    <td align="right">0.465782E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.572443E+08</td>
    <td align="right">0.222346E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  300346.843</td>
    <td align="right">0.501773E+09</td>
    <td align="right"> 7675983.374</td>
    <td align="right"> 7255179.550</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 2990224.337</td>
    <td align="right">0.396625E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  260828.729</td>
    <td align="right">0.296694E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  919105.614</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   16400.832</td>
    <td align="right">0.474334E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  364792.540</td>
    <td align="right">0.288128E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  597582.917</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 7983738.080</td>
    <td align="right">0.474179E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  376123.972</td>
    <td align="right">0.338094E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  612595.346</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190502E+08</td>
    <td align="right">0.320924E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  243176.932</td>
    <td align="right">0.317664E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  784318.014</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.953326E+08</td>
    <td align="right">0.175766E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  374540.119</td>
    <td align="right">0.532116E+09</td>
    <td align="right">0.430215E+08</td>
    <td align="right">0.203386E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.331502E+09</td>
    <td align="right">0.637119E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1805638.419</td>
    <td align="right">0.410278E+09</td>
    <td align="right">0.145976E+09</td>
    <td align="right">0.148252E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.578505E+09</td>
    <td align="right">0.132198E+09</td>
    <td align="right">  805903.639</td>
    <td align="right">  731767.155</td>
    <td align="right">0.509763E+09</td>
    <td align="right">0.602268E+09</td>
    <td align="right">0.147144E+09</td>
    <td align="right">    9754.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285917E+10</td>
    <td align="right">0.228351E+11</td>
    <td align="right">0.201823E+08</td>
    <td align="right"> 8197391.772</td>
    <td align="right">0.467425E+10</td>
    <td align="right">0.291454E+10</td>
    <td align="right">0.833844E+09</td>
    <td align="right">  116082.913</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   16400.832</td>
    <td align="right">0.132198E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  243176.932</td>
    <td align="right">0.102284E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  597582.917</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.630429E+09</td>
    <td align="right">0.474334E+10</td>
    <td align="right">0.125346E+08</td>
    <td align="right"> 1805638.419</td>
    <td align="right">0.532116E+09</td>
    <td align="right">0.891659E+09</td>
    <td align="right">0.267705E+09</td>
    <td align="right">   80533.229</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.677570E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.131870E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.697326E+09</td>
    <td align="right">0.103961E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   51893.608</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.506553E+09</td>
    <td align="right">0.358487E+08</td>
    <td align="right"> 1339624.826</td>
    <td align="right">   26019.016</td>
    <td align="right">0.176459E+09</td>
    <td align="right">0.107588E+10</td>
    <td align="right"> 2256949.366</td>
    <td align="right">   12567.984</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502065E+09</td>
    <td align="right">0.746377E+08</td>
    <td align="right"> 5921945.099</td>
    <td align="right">  217657.653</td>
    <td align="right">0.574556E+09</td>
    <td align="right">0.348700E+09</td>
    <td align="right">0.468337E+08</td>
    <td align="right">    5781.314</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214064E+09</td>
    <td align="right">0.535536E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  306729.845</td>
    <td align="right">0.698360E+09</td>
    <td align="right">0.631332E+08</td>
    <td align="right">0.586819E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.493780E+08</td>
    <td align="right">0.163708E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  567853.520</td>
    <td align="right">0.849030E+09</td>
    <td align="right"> 4414307.661</td>
    <td align="right">0.260121E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 3316521.178</td>
    <td align="right">0.320478E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  145445.366</td>
    <td align="right">0.622308E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  654338.514</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  118670.664</td>
    <td align="right">0.397526E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  221178.507</td>
    <td align="right">0.527206E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  571855.967</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 8482525.921</td>
    <td align="right">0.356780E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  209461.776</td>
    <td align="right">0.739389E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  669256.407</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202955E+08</td>
    <td align="right">0.183841E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  118123.363</td>
    <td align="right">0.811750E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  611768.953</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108858E+09</td>
    <td align="right">0.764145E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  136654.218</td>
    <td align="right">0.939155E+09</td>
    <td align="right">0.440457E+08</td>
    <td align="right"> 7853939.400</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.455017E+09</td>
    <td align="right">0.227150E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   13522.270</td>
    <td align="right">0.672883E+09</td>
    <td align="right">0.163302E+09</td>
    <td align="right"> 1155336.391</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.596308E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5513461.421</td>
    <td align="right">       0.000</td>
    <td align="right">0.641441E+09</td>
    <td align="right">0.775515E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    8650.943</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314203E+10</td>
    <td align="right">0.158606E+11</td>
    <td align="right">0.259620E+08</td>
    <td align="right"> 1962645.535</td>
    <td align="right">0.794986E+10</td>
    <td align="right">0.351460E+10</td>
    <td align="right">0.145301E+09</td>
    <td align="right">   78893.849</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  118670.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.176459E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.677570E+09</td>
    <td align="right">0.397526E+10</td>
    <td align="right">0.131870E+08</td>
    <td align="right">  567853.520</td>
    <td align="right">0.939155E+09</td>
    <td align="right">0.107588E+10</td>
    <td align="right">0.586819E+08</td>
    <td align="right">   51893.608</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.483796E+09</td>
    <td align="right">0.208263E+08</td>
    <td align="right">0.132480E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.585011E+09</td>
    <td align="right">0.101252E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   85025.782</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327267E+09</td>
    <td align="right">0.229790E+08</td>
    <td align="right"> 1159138.850</td>
    <td align="right">    3933.882</td>
    <td align="right">0.162026E+09</td>
    <td align="right">0.105356E+10</td>
    <td align="right">   53408.008</td>
    <td align="right">   19130.198</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402926E+09</td>
    <td align="right">0.120948E+09</td>
    <td align="right"> 4629026.779</td>
    <td align="right">    5826.195</td>
    <td align="right">0.451232E+09</td>
    <td align="right">0.379052E+09</td>
    <td align="right">  181443.546</td>
    <td align="right">    7199.239</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214833E+09</td>
    <td align="right">0.637133E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   35893.830</td>
    <td align="right">0.494327E+09</td>
    <td align="right">0.743084E+08</td>
    <td align="right"> 3343853.148</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.579221E+08</td>
    <td align="right">0.214835E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  265295.171</td>
    <td align="right">0.401677E+09</td>
    <td align="right"> 4715703.296</td>
    <td align="right"> 4071699.337</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 2680978.195</td>
    <td align="right">0.407476E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  273860.753</td>
    <td align="right">0.159825E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  959256.514</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    9549.822</td>
    <td align="right">0.475561E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  371481.961</td>
    <td align="right">0.164107E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  537123.090</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 7367215.249</td>
    <td align="right">0.429931E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  365116.376</td>
    <td align="right">0.236866E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  564863.367</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175602E+08</td>
    <td align="right">0.236306E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  235116.691</td>
    <td align="right">0.318850E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  745253.125</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.956919E+08</td>
    <td align="right">0.843025E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   19967.274</td>
    <td align="right">0.711273E+09</td>
    <td align="right">0.444370E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.368475E+09</td>
    <td align="right">0.268746E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   10203.943</td>
    <td align="right">0.520587E+09</td>
    <td align="right">0.171324E+09</td>
    <td align="right">    3918.003</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.442818E+09</td>
    <td align="right">0.186099E+08</td>
    <td align="right"> 4676550.382</td>
    <td align="right">       0.000</td>
    <td align="right">0.540449E+09</td>
    <td align="right">0.752556E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   12721.500</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242135E+10</td>
    <td align="right">0.195734E+11</td>
    <td align="right">0.237127E+08</td>
    <td align="right"> 1586696.076</td>
    <td align="right">0.474623E+10</td>
    <td align="right">0.349247E+10</td>
    <td align="right">0.104608E+08</td>
    <td align="right">  124076.719</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    9549.822</td>
    <td align="right">0.186099E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.159825E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483796E+09</td>
    <td align="right">0.475561E+10</td>
    <td align="right">0.132480E+08</td>
    <td align="right">  371481.961</td>
    <td align="right">0.711273E+09</td>
    <td align="right">0.105356E+10</td>
    <td align="right"> 4071699.337</td>
    <td align="right">   85025.782</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.711640E+09</td>
    <td align="right">0.138812E+08</td>
    <td align="right">0.180592E+08</td>
    <td align="right">   64123.165</td>
    <td align="right">0.818346E+09</td>
    <td align="right">0.130308E+10</td>
    <td align="right">0.401888E+08</td>
    <td align="right">   55244.360</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566778E+09</td>
    <td align="right">0.426842E+08</td>
    <td align="right"> 1630069.533</td>
    <td align="right">  108505.916</td>
    <td align="right">0.213429E+09</td>
    <td align="right">0.132057E+10</td>
    <td align="right"> 9018502.984</td>
    <td align="right">   13973.844</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506641E+09</td>
    <td align="right">0.924405E+08</td>
    <td align="right"> 7096502.194</td>
    <td align="right">  419736.444</td>
    <td align="right">0.688190E+09</td>
    <td align="right">0.510596E+09</td>
    <td align="right">0.591330E+08</td>
    <td align="right">    6589.761</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270127E+09</td>
    <td align="right">0.491917E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  356524.715</td>
    <td align="right">0.999398E+09</td>
    <td align="right">0.106290E+09</td>
    <td align="right">0.255253E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.785383E+08</td>
    <td align="right">0.167778E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  160588.568</td>
    <td align="right">0.125254E+10</td>
    <td align="right"> 9737494.717</td>
    <td align="right"> 3208746.589</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 3833843.362</td>
    <td align="right">0.325072E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  156682.126</td>
    <td align="right">0.107744E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  873813.510</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  145493.106</td>
    <td align="right">0.372390E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  227690.441</td>
    <td align="right">0.107490E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  655776.816</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101511E+08</td>
    <td align="right">0.333390E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  215790.147</td>
    <td align="right">0.137420E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  787630.266</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.243389E+08</td>
    <td align="right">0.181660E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  117376.468</td>
    <td align="right">0.127741E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  645492.383</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123135E+09</td>
    <td align="right">0.680295E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   81831.815</td>
    <td align="right">0.137410E+10</td>
    <td align="right">0.638414E+08</td>
    <td align="right"> 5416460.939</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.483313E+09</td>
    <td align="right">0.108846E+09</td>
    <td align="right">   24996.017</td>
    <td align="right">  182075.776</td>
    <td align="right">0.971229E+09</td>
    <td align="right">0.245493E+09</td>
    <td align="right">0.123602E+08</td>
    <td align="right">     141.832</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.656722E+09</td>
    <td align="right">0.269827E+08</td>
    <td align="right"> 7221900.838</td>
    <td align="right">   11007.464</td>
    <td align="right">0.740013E+09</td>
    <td align="right">0.973874E+09</td>
    <td align="right">0.110685E+08</td>
    <td align="right">   10135.644</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343536E+10</td>
    <td align="right">0.152599E+11</td>
    <td align="right">0.340326E+08</td>
    <td align="right"> 2101933.046</td>
    <td align="right">0.118612E+11</td>
    <td align="right">0.453348E+10</td>
    <td align="right">0.168882E+09</td>
    <td align="right">   86085.441</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  145493.106</td>
    <td align="right">0.138812E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   11007.464</td>
    <td align="right">0.213429E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  645492.383</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.711640E+09</td>
    <td align="right">0.372390E+10</td>
    <td align="right">0.180592E+08</td>
    <td align="right">  419736.444</td>
    <td align="right">0.137420E+10</td>
    <td align="right">0.132057E+10</td>
    <td align="right">0.591330E+08</td>
    <td align="right">   55244.360</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.398089E+09</td>
    <td align="right">0.622240E+08</td>
    <td align="right"> 6987587.998</td>
    <td align="right">  906122.757</td>
    <td align="right">0.292048E+09</td>
    <td align="right">0.653492E+09</td>
    <td align="right">0.117636E+09</td>
    <td align="right">  102922.861</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.353411E+09</td>
    <td align="right">0.720301E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  694337.039</td>
    <td align="right">0.365275E+08</td>
    <td align="right">0.734898E+09</td>
    <td align="right">0.313341E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271809E+09</td>
    <td align="right">0.121846E+09</td>
    <td align="right"> 6127299.479</td>
    <td align="right"> 1107807.260</td>
    <td align="right">0.185003E+09</td>
    <td align="right">0.291064E+09</td>
    <td align="right">0.736340E+08</td>
    <td align="right">   27701.719</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161772E+09</td>
    <td align="right">0.425820E+09</td>
    <td align="right">  613292.439</td>
    <td align="right">  527184.552</td>
    <td align="right">0.276081E+09</td>
    <td align="right">0.642907E+08</td>
    <td align="right">0.222719E+08</td>
    <td align="right">    2754.950</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.351046E+08</td>
    <td align="right">0.135164E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  411011.874</td>
    <td align="right">0.289409E+09</td>
    <td align="right"> 9842100.416</td>
    <td align="right"> 8577735.666</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 1154741.896</td>
    <td align="right">0.250034E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  249828.610</td>
    <td align="right">0.208004E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  258751.471</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   17369.367</td>
    <td align="right">0.310987E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  349231.372</td>
    <td align="right">0.190391E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  131282.686</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 3627709.116</td>
    <td align="right">0.306360E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  370712.967</td>
    <td align="right">0.215283E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  114662.587</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 9552999.563</td>
    <td align="right">0.195912E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  236230.973</td>
    <td align="right">0.201262E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  225966.118</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.536793E+08</td>
    <td align="right">0.952964E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  279392.819</td>
    <td align="right">0.297314E+09</td>
    <td align="right">0.442164E+08</td>
    <td align="right">0.119590E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.236281E+09</td>
    <td align="right">0.317707E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1600841.585</td>
    <td align="right">0.229948E+09</td>
    <td align="right">0.137506E+09</td>
    <td align="right">0.857797E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.376825E+09</td>
    <td align="right">0.548549E+08</td>
    <td align="right"> 4137783.267</td>
    <td align="right">  493169.251</td>
    <td align="right">0.276728E+09</td>
    <td align="right">0.520045E+09</td>
    <td align="right">0.677648E+08</td>
    <td align="right">   13103.959</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190132E+10</td>
    <td align="right">0.139920E+11</td>
    <td align="right">0.178660E+08</td>
    <td align="right"> 7225871.058</td>
    <td align="right">0.269800E+10</td>
    <td align="right">0.245535E+10</td>
    <td align="right">0.419688E+09</td>
    <td align="right">  146483.489</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   17369.367</td>
    <td align="right">0.548549E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  236230.973</td>
    <td align="right">0.365275E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  114662.587</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.398089E+09</td>
    <td align="right">0.310987E+10</td>
    <td align="right"> 6987587.998</td>
    <td align="right"> 1600841.585</td>
    <td align="right">0.297314E+09</td>
    <td align="right">0.734898E+09</td>
    <td align="right">0.117636E+09</td>
    <td align="right">  102922.861</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.350465E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6577025.285</td>
    <td align="right">       0.000</td>
    <td align="right">0.329300E+09</td>
    <td align="right">0.733973E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   66549.011</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244211E+09</td>
    <td align="right">0.149789E+08</td>
    <td align="right">       0.000</td>
    <td align="right">    9981.661</td>
    <td align="right">0.609147E+08</td>
    <td align="right">0.810515E+09</td>
    <td align="right"> 1976057.172</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320717E+09</td>
    <td align="right">0.373844E+08</td>
    <td align="right"> 6442064.302</td>
    <td align="right">   54977.917</td>
    <td align="right">0.242979E+09</td>
    <td align="right">0.260770E+09</td>
    <td align="right">0.116351E+08</td>
    <td align="right">   22571.393</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167318E+09</td>
    <td align="right">0.301197E+09</td>
    <td align="right">  304918.853</td>
    <td align="right">  144722.949</td>
    <td align="right">0.299000E+09</td>
    <td align="right">0.481737E+08</td>
    <td align="right">0.184592E+08</td>
    <td align="right">     258.424</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286204E+08</td>
    <td align="right">0.105977E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  544449.989</td>
    <td align="right">0.316240E+09</td>
    <td align="right"> 7086439.640</td>
    <td align="right">0.159607E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 1106977.375</td>
    <td align="right">0.208296E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  151278.659</td>
    <td align="right">0.193547E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  216711.464</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   26132.855</td>
    <td align="right">0.261602E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  257020.835</td>
    <td align="right">0.185718E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  134288.432</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 3440628.108</td>
    <td align="right">0.238361E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  238495.187</td>
    <td align="right">0.232766E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  177166.715</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 9044072.059</td>
    <td align="right">0.119506E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  131981.221</td>
    <td align="right">0.326368E+09</td>
    <td align="right">   46593.246</td>
    <td align="right">  181062.960</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.585771E+08</td>
    <td align="right">0.422000E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   61161.166</td>
    <td align="right">0.447722E+09</td>
    <td align="right">0.413497E+08</td>
    <td align="right"> 1275137.485</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282270E+09</td>
    <td align="right">0.123359E+09</td>
    <td align="right">   10603.416</td>
    <td align="right">    5107.084</td>
    <td align="right">0.318176E+09</td>
    <td align="right">0.138612E+09</td>
    <td align="right">    8910.315</td>
    <td align="right">     252.641</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301617E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 8702096.348</td>
    <td align="right">       0.000</td>
    <td align="right">0.299197E+09</td>
    <td align="right">0.602509E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   17643.078</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176741E+10</td>
    <td align="right">0.102363E+11</td>
    <td align="right">0.220367E+08</td>
    <td align="right"> 1599176.666</td>
    <td align="right">0.325193E+10</td>
    <td align="right">0.264303E+10</td>
    <td align="right">0.500243E+08</td>
    <td align="right">  107274.547</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   26132.855</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.609147E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350465E+09</td>
    <td align="right">0.261602E+10</td>
    <td align="right"> 8702096.348</td>
    <td align="right">  544449.989</td>
    <td align="right">0.447722E+09</td>
    <td align="right">0.810515E+09</td>
    <td align="right">0.184592E+08</td>
    <td align="right">   66549.011</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297919E+09</td>
    <td align="right">0.127764E+08</td>
    <td align="right"> 8488294.862</td>
    <td align="right">       0.000</td>
    <td align="right">0.331508E+09</td>
    <td align="right">0.841207E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  112304.337</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225498E+09</td>
    <td align="right"> 6409486.576</td>
    <td align="right">    5028.643</td>
    <td align="right">   41962.573</td>
    <td align="right">0.733063E+08</td>
    <td align="right">0.882255E+09</td>
    <td align="right"> 2206130.311</td>
    <td align="right">      61.680</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284544E+09</td>
    <td align="right">0.550127E+08</td>
    <td align="right"> 6794887.695</td>
    <td align="right">       0.000</td>
    <td align="right">0.240324E+09</td>
    <td align="right">0.338526E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   32130.829</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.176034E+09</td>
    <td align="right">0.345072E+09</td>
    <td align="right">  609809.857</td>
    <td align="right">   46809.335</td>
    <td align="right">0.299195E+09</td>
    <td align="right">0.670160E+08</td>
    <td align="right"> 2619226.271</td>
    <td align="right">    3041.802</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372303E+08</td>
    <td align="right">0.129251E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  315918.621</td>
    <td align="right">0.293714E+09</td>
    <td align="right"> 8518245.928</td>
    <td align="right"> 7430905.705</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 1148751.701</td>
    <td align="right">0.255775E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  255715.082</td>
    <td align="right">0.163276E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  256987.108</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   17279.264</td>
    <td align="right">0.311310E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  349861.756</td>
    <td align="right">0.154882E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  128737.614</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 3608890.464</td>
    <td align="right">0.278850E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  362932.164</td>
    <td align="right">0.205776E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  116506.320</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 9530157.467</td>
    <td align="right">0.147087E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  217941.880</td>
    <td align="right">0.241863E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  195425.909</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.534565E+08</td>
    <td align="right">0.448405E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   28366.352</td>
    <td align="right">0.483148E+09</td>
    <td align="right">0.528849E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255968E+09</td>
    <td align="right">0.136222E+09</td>
    <td align="right">   10807.768</td>
    <td align="right">    6625.754</td>
    <td align="right">0.328030E+09</td>
    <td align="right">0.186149E+09</td>
    <td align="right">       0.000</td>
    <td align="right">     595.754</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.267967E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.122719E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.311126E+09</td>
    <td align="right">0.681754E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   46555.891</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161292E+10</td>
    <td align="right">0.122266E+11</td>
    <td align="right">0.281808E+08</td>
    <td align="right"> 1626133.517</td>
    <td align="right">0.312615E+10</td>
    <td align="right">0.305831E+10</td>
    <td align="right">0.129539E+08</td>
    <td align="right">  194690.293</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   17279.264</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.733063E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297919E+09</td>
    <td align="right">0.311310E+10</td>
    <td align="right">0.122719E+08</td>
    <td align="right">  362932.164</td>
    <td align="right">0.483148E+09</td>
    <td align="right">0.882255E+09</td>
    <td align="right"> 7430905.705</td>
    <td align="right">  112304.337</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.424122E+09</td>
    <td align="right"> 6772720.173</td>
    <td align="right">0.107551E+08</td>
    <td align="right">   19458.446</td>
    <td align="right">0.429261E+09</td>
    <td align="right">0.999775E+09</td>
    <td align="right">0.185698E+08</td>
    <td align="right">   73537.043</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372872E+09</td>
    <td align="right">0.138349E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  231322.439</td>
    <td align="right">0.875622E+08</td>
    <td align="right">0.101916E+10</td>
    <td align="right">0.141054E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339429E+09</td>
    <td align="right">0.355705E+08</td>
    <td align="right"> 8925022.469</td>
    <td align="right">  490864.588</td>
    <td align="right">0.337843E+09</td>
    <td align="right">0.410427E+09</td>
    <td align="right">0.401212E+08</td>
    <td align="right">   23958.973</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194085E+09</td>
    <td align="right">0.252300E+09</td>
    <td align="right"> 2378722.671</td>
    <td align="right">  422914.637</td>
    <td align="right">0.546284E+09</td>
    <td align="right">0.892972E+08</td>
    <td align="right">0.279496E+08</td>
    <td align="right">    4247.510</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.403573E+08</td>
    <td align="right">0.994550E+09</td>
    <td align="right">   49749.591</td>
    <td align="right">  472320.828</td>
    <td align="right">0.734868E+09</td>
    <td align="right">0.171588E+08</td>
    <td align="right">0.108301E+08</td>
    <td align="right">     124.692</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 1482552.411</td>
    <td align="right">0.201671E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  158551.147</td>
    <td align="right">0.663985E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  255090.506</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   34761.113</td>
    <td align="right">0.241053E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  283249.385</td>
    <td align="right">0.644751E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  190905.454</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 4508986.726</td>
    <td align="right">0.215604E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  245376.914</td>
    <td align="right">0.808233E+09</td>
    <td align="right">   72987.770</td>
    <td align="right">  258026.297</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120147E+08</td>
    <td align="right">0.109832E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  141072.401</td>
    <td align="right">0.788570E+09</td>
    <td align="right">   91332.446</td>
    <td align="right">  213336.925</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.645069E+08</td>
    <td align="right">0.349800E+09</td>
    <td align="right">   54964.142</td>
    <td align="right">   68811.411</td>
    <td align="right">0.809186E+09</td>
    <td align="right">0.648900E+08</td>
    <td align="right"> 5231401.193</td>
    <td align="right">     189.391</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.319732E+09</td>
    <td align="right">0.444055E+08</td>
    <td align="right">   14224.695</td>
    <td align="right">  170565.982</td>
    <td align="right">0.544232E+09</td>
    <td align="right">0.225894E+09</td>
    <td align="right">0.140646E+08</td>
    <td align="right">     449.368</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.399996E+09</td>
    <td align="right">0.112008E+08</td>
    <td align="right">0.149019E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.383448E+09</td>
    <td align="right">0.802644E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   30859.315</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217314E+10</td>
    <td align="right">0.939003E+10</td>
    <td align="right">0.370797E+08</td>
    <td align="right"> 2704508.179</td>
    <td align="right">0.677822E+10</td>
    <td align="right">0.362941E+10</td>
    <td align="right">0.131789E+09</td>
    <td align="right">  133366.293</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   34761.113</td>
    <td align="right"> 6772720.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.875622E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.424122E+09</td>
    <td align="right">0.241053E+10</td>
    <td align="right">0.149019E+08</td>
    <td align="right">  490864.588</td>
    <td align="right">0.809186E+09</td>
    <td align="right">0.101916E+10</td>
    <td align="right">0.401212E+08</td>
    <td align="right">   73537.043</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204290E+11</td>
    <td align="right">0.376774E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188297E+11</td>
    <td align="right">0.287928E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109474E+11</td>
    <td align="right">0.499109E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.432792E+10</td>
    <td align="right">0.629666E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282068E+10</td>
    <td align="right">0.920215E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.258265E+10</td>
    <td align="right">0.113648E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.259785E+10</td>
    <td align="right">0.120198E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.282690E+10</td>
    <td align="right">0.125485E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.254783E+10</td>
    <td align="right">0.963467E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.390367E+10</td>
    <td align="right">0.777198E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.705173E+10</td>
    <td align="right">0.531574E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195676E+11</td>
    <td align="right">0.383131E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.984330E+11</td>
    <td align="right">0.896237E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254783E+10</td>
    <td align="right">0.287928E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204290E+11</td>
    <td align="right">0.125485E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279128E+11</td>
    <td align="right">0.397800E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248505E+11</td>
    <td align="right">0.308369E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125885E+11</td>
    <td align="right">0.522994E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.477323E+10</td>
    <td align="right">0.639031E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.262230E+10</td>
    <td align="right">0.931308E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244701E+10</td>
    <td align="right">0.116726E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.263698E+10</td>
    <td align="right">0.126840E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273468E+10</td>
    <td align="right">0.129388E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232677E+10</td>
    <td align="right">0.976103E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.393505E+10</td>
    <td align="right">0.761783E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.818127E+10</td>
    <td align="right">0.538128E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265370E+11</td>
    <td align="right">0.397598E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121546E+12</td>
    <td align="right">0.920266E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232677E+10</td>
    <td align="right">0.308369E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279128E+11</td>
    <td align="right">0.129388E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.470151E+11</td>
    <td align="right">0.353724E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.421782E+11</td>
    <td align="right">0.243047E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200109E+11</td>
    <td align="right">0.507798E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.711682E+10</td>
    <td align="right">0.689651E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332832E+10</td>
    <td align="right">0.110852E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281470E+10</td>
    <td align="right">0.147832E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341767E+10</td>
    <td align="right">0.167602E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.319532E+10</td>
    <td align="right">0.166333E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263648E+10</td>
    <td align="right">0.117279E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.590722E+10</td>
    <td align="right">0.845094E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140220E+11</td>
    <td align="right">0.543076E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450029E+11</td>
    <td align="right">0.343543E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196645E+12</td>
    <td align="right">0.106249E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.263648E+10</td>
    <td align="right">0.243047E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470151E+11</td>
    <td align="right">0.167602E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.388132E+11</td>
    <td align="right">0.124849E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.306584E+11</td>
    <td align="right">0.112851E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.499523E+11</td>
    <td align="right">0.530911E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.602820E+11</td>
    <td align="right">0.152528E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.890328E+11</td>
    <td align="right">0.308023E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115129E+12</td>
    <td align="right">0.256497E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127959E+12</td>
    <td align="right">0.109210E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128564E+12</td>
    <td align="right">0.443305E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.941490E+11</td>
    <td align="right">0.890011E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.722515E+11</td>
    <td align="right">0.109342E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.508980E+11</td>
    <td align="right">0.336866E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390070E+11</td>
    <td align="right">0.119382E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.896697E+12</td>
    <td align="right">0.474826E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306584E+11</td>
    <td align="right">0.109210E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128564E+12</td>
    <td align="right">0.124849E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182384E+12</td>
    <td align="right">  184676.514</td>
    <td align="right">03-JAN-13:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   51598.363</td>
    <td align="right">    3980.722</td>
    <td align="right">       0.000</td>
    <td align="right">   53354.781</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160633E+12</td>
    <td align="right">  185016.524</td>
    <td align="right">23-FEB-13:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   51598.363</td>
    <td align="right">    4707.245</td>
    <td align="right">       0.000</td>
    <td align="right">   52968.268</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201908E+12</td>
    <td align="right">  185230.507</td>
    <td align="right">29-MAR-11:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   50788.728</td>
    <td align="right">    4084.618</td>
    <td align="right">       0.000</td>
    <td align="right">   54614.513</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198023E+12</td>
    <td align="right">  203533.039</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    5848.686</td>
    <td align="right">       0.000</td>
    <td align="right">   70985.540</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.236105E+12</td>
    <td align="right">  248565.977</td>
    <td align="right">18-MAY-15:30</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    9209.014</td>
    <td align="right">       0.000</td>
    <td align="right">  112658.149</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260617E+12</td>
    <td align="right">  248744.508</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    9632.325</td>
    <td align="right">       0.000</td>
    <td align="right">  112413.370</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.266941E+12</td>
    <td align="right">  274255.892</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">   21243.053</td>
    <td align="right">       0.000</td>
    <td align="right">  126314.026</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280168E+12</td>
    <td align="right">  271008.640</td>
    <td align="right">31-AUG-15:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">   20128.986</td>
    <td align="right">       0.000</td>
    <td align="right">  124180.841</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232001E+12</td>
    <td align="right">  248101.879</td>
    <td align="right">15-SEP-15:09</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    7589.741</td>
    <td align="right">       0.000</td>
    <td align="right">  113813.324</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215423E+12</td>
    <td align="right">  217358.018</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    6863.369</td>
    <td align="right">       0.000</td>
    <td align="right">   83795.836</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191940E+12</td>
    <td align="right">  192998.556</td>
    <td align="right">03-NOV-15:09</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    4557.479</td>
    <td align="right">       0.000</td>
    <td align="right">   61742.263</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179010E+12</td>
    <td align="right">  183595.474</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   51598.363</td>
    <td align="right">    4217.097</td>
    <td align="right">       0.000</td>
    <td align="right">   52037.366</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260515E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160633E+12</td>
    <td align="right">  183595.474</td>
    <td align="right">&nbsp;</td>
    <td align="right">   75734.208</td>
    <td align="right">   50788.728</td>
    <td align="right">    3980.722</td>
    <td align="right">       0.000</td>
    <td align="right">   52037.366</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280168E+12</td>
    <td align="right">  274255.892</td>
    <td align="right">&nbsp;</td>
    <td align="right">   75734.208</td>
    <td align="right">   51598.363</td>
    <td align="right">   21243.053</td>
    <td align="right">       0.000</td>
    <td align="right">  126314.026</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182384E+12</td>
    <td align="right">  184676.514</td>
    <td align="right">03-JAN-13:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   51598.363</td>
    <td align="right">    3980.722</td>
    <td align="right">       0.000</td>
    <td align="right">   53354.781</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160633E+12</td>
    <td align="right">  185016.524</td>
    <td align="right">23-FEB-13:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   51598.363</td>
    <td align="right">    4707.245</td>
    <td align="right">       0.000</td>
    <td align="right">   52968.268</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201908E+12</td>
    <td align="right">  185230.507</td>
    <td align="right">29-MAR-11:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   50788.728</td>
    <td align="right">    4084.618</td>
    <td align="right">       0.000</td>
    <td align="right">   54614.513</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198023E+12</td>
    <td align="right">  203533.039</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    5848.686</td>
    <td align="right">       0.000</td>
    <td align="right">   70985.540</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.236105E+12</td>
    <td align="right">  248565.977</td>
    <td align="right">18-MAY-15:30</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    9209.014</td>
    <td align="right">       0.000</td>
    <td align="right">  112658.149</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260617E+12</td>
    <td align="right">  248744.508</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    9632.325</td>
    <td align="right">       0.000</td>
    <td align="right">  112413.370</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.266941E+12</td>
    <td align="right">  274255.892</td>
    <td align="right">05-JUL-15:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">   21243.053</td>
    <td align="right">       0.000</td>
    <td align="right">  126314.026</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280168E+12</td>
    <td align="right">  271008.640</td>
    <td align="right">31-AUG-15:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">   20128.986</td>
    <td align="right">       0.000</td>
    <td align="right">  124180.841</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232001E+12</td>
    <td align="right">  248101.879</td>
    <td align="right">15-SEP-15:09</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    7589.741</td>
    <td align="right">       0.000</td>
    <td align="right">  113813.324</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215423E+12</td>
    <td align="right">  217358.018</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    6863.369</td>
    <td align="right">       0.000</td>
    <td align="right">   83795.836</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191940E+12</td>
    <td align="right">  192998.556</td>
    <td align="right">03-NOV-15:09</td>
    <td align="right">   75734.208</td>
    <td align="right">   50956.166</td>
    <td align="right">    4557.479</td>
    <td align="right">       0.000</td>
    <td align="right">   61742.263</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179010E+12</td>
    <td align="right">  183595.474</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">   75734.208</td>
    <td align="right">   51598.363</td>
    <td align="right">    4217.097</td>
    <td align="right">       0.000</td>
    <td align="right">   52037.366</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260515E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160633E+12</td>
    <td align="right">  183595.474</td>
    <td align="right">&nbsp;</td>
    <td align="right">   75734.208</td>
    <td align="right">   50788.728</td>
    <td align="right">    3980.722</td>
    <td align="right">       0.000</td>
    <td align="right">   52037.366</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280168E+12</td>
    <td align="right">  274255.892</td>
    <td align="right">&nbsp;</td>
    <td align="right">   75734.208</td>
    <td align="right">   51598.363</td>
    <td align="right">   21243.053</td>
    <td align="right">       0.000</td>
    <td align="right">  126314.026</td>
    <td align="right">       0.000</td>
    <td align="right">       8.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.83</td>
    <td align="right">       20.29</td>
    <td align="right">        0.17</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.50</td>
    <td align="right">       20.59</td>
    <td align="right">        0.33</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.50</td>
    <td align="right">       20.44</td>
    <td align="right">        0.50</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.83</td>
    <td align="right">       20.71</td>
    <td align="right">        0.33</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.17</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.00</td>
    <td align="right">       20.29</td>
    <td align="right">        0.50</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.86</td>
    <td align="right">        0.17</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.70</td>
    <td align="right">        0.83</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       25.16</td>
    <td align="right">        0.50</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.86</td>
    <td align="right">        0.17</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.33</td>
    <td align="right">       19.96</td>
    <td align="right">        0.17</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.67</td>
    <td align="right">       20.22</td>
    <td align="right">        0.83</td>
    <td align="right">       20.40</td>
    <td align="right">        1.67</td>
    <td align="right">       25.57</td>
    <td align="right">        1.67</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.00</td>
    <td align="right">       20.37</td>
    <td align="right">        0.50</td>
    <td align="right">       20.54</td>
    <td align="right">        0.83</td>
    <td align="right">       25.86</td>
    <td align="right">        0.83</td>
    <td align="right">       25.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.17</td>
    <td align="right">       19.13</td>
    <td align="right">        4.00</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.67</td>
    <td align="right">       19.84</td>
    <td align="right">        1.83</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.50</td>
    <td align="right">       20.02</td>
    <td align="right">        0.33</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       25.73</td>
    <td align="right">        0.33</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.07</td>
    <td align="right">        0.17</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       24.80</td>
    <td align="right">        5.50</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.33</td>
    <td align="right">        1.00</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.84</td>
    <td align="right">        0.17</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.17</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.50</td>
    <td align="right">       18.63</td>
    <td align="right">        2.17</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       40.00</td>
    <td align="right">       19.22</td>
    <td align="right">        8.33</td>
    <td align="right">       20.18</td>
    <td align="right">        7.17</td>
    <td align="right">       24.92</td>
    <td align="right">        7.17</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.50</td>
    <td align="right">       20.13</td>
    <td align="right">        4.00</td>
    <td align="right">       20.34</td>
    <td align="right">        5.50</td>
    <td align="right">       25.73</td>
    <td align="right">        5.50</td>
    <td align="right">       25.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.83</td>
    <td align="right">       17.04</td>
    <td align="right">       12.33</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.33</td>
    <td align="right">       17.85</td>
    <td align="right">        5.50</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.67</td>
    <td align="right">       19.02</td>
    <td align="right">        0.50</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       20.30</td>
    <td align="right">        0.17</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       30.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       25.69</td>
    <td align="right">        2.33</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.33</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       24.73</td>
    <td align="right">       11.00</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.67</td>
    <td align="right">       17.16</td>
    <td align="right">        8.17</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      127.50</td>
    <td align="right">       17.63</td>
    <td align="right">       26.67</td>
    <td align="right">       19.22</td>
    <td align="right">       16.83</td>
    <td align="right">       25.44</td>
    <td align="right">       13.83</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       43.83</td>
    <td align="right">       20.54</td>
    <td align="right">       12.33</td>
    <td align="right">       20.50</td>
    <td align="right">       11.67</td>
    <td align="right">       30.36</td>
    <td align="right">       11.00</td>
    <td align="right">       24.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.33</td>
    <td align="right">       16.03</td>
    <td align="right">        3.17</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.33</td>
    <td align="right">       16.35</td>
    <td align="right">        4.83</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.83</td>
    <td align="right">       18.48</td>
    <td align="right">        0.33</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.67</td>
    <td align="right">       20.47</td>
    <td align="right">        0.17</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.17</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       30.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       30.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       30.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       30.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.33</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.50</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.00</td>
    <td align="right">       16.21</td>
    <td align="right">        2.83</td>
    <td align="right">       17.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      137.17</td>
    <td align="right">       16.80</td>
    <td align="right">       11.33</td>
    <td align="right">       16.58</td>
    <td align="right">        5.50</td>
    <td align="right">       30.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       40.33</td>
    <td align="right">       20.59</td>
    <td align="right">        4.83</td>
    <td align="right">       20.68</td>
    <td align="right">        3.67</td>
    <td align="right">       30.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       55.00</td>
    <td align="right">       16.93</td>
    <td align="right">       17.00</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.83</td>
    <td align="right">       17.80</td>
    <td align="right">        8.00</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.83</td>
    <td align="right">       19.01</td>
    <td align="right">        0.50</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.83</td>
    <td align="right">       20.32</td>
    <td align="right">        0.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.33</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       19.76</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       46.83</td>
    <td align="right">       17.09</td>
    <td align="right">       11.50</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      159.17</td>
    <td align="right">       17.55</td>
    <td align="right">       37.33</td>
    <td align="right">       19.34</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       55.00</td>
    <td align="right">       20.45</td>
    <td align="right">       17.00</td>
    <td align="right">       20.79</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.83</td>
    <td align="right">       15.97</td>
    <td align="right">        3.17</td>
    <td align="right">       15.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.17</td>
    <td align="right">       16.33</td>
    <td align="right">        5.00</td>
    <td align="right">       16.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.67</td>
    <td align="right">       18.73</td>
    <td align="right">        0.33</td>
    <td align="right">       20.30</td>
    <td align="right">        0.33</td>
    <td align="right">       30.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       20.38</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.17</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       30.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       30.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.67</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.83</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.50</td>
    <td align="right">       16.15</td>
    <td align="right">        2.33</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      124.50</td>
    <td align="right">       16.68</td>
    <td align="right">       11.00</td>
    <td align="right">       16.58</td>
    <td align="right">        6.50</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.83</td>
    <td align="right">       20.55</td>
    <td align="right">        5.00</td>
    <td align="right">       20.75</td>
    <td align="right">        1.33</td>
    <td align="right">       30.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.83</td>
    <td align="right">       16.49</td>
    <td align="right">       12.33</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.50</td>
    <td align="right">       16.97</td>
    <td align="right">        3.00</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.17</td>
    <td align="right">       18.85</td>
    <td align="right">        0.33</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       20.32</td>
    <td align="right">        0.17</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       29.26</td>
    <td align="right">        0.17</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.81</td>
    <td align="right">        0.50</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       29.53</td>
    <td align="right">        0.17</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       30.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.33</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.33</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       38.50</td>
    <td align="right">       16.57</td>
    <td align="right">        4.83</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      136.50</td>
    <td align="right">       17.00</td>
    <td align="right">       20.67</td>
    <td align="right">       18.66</td>
    <td align="right">        6.83</td>
    <td align="right">       29.69</td>
    <td align="right">        0.83</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.83</td>
    <td align="right">       20.61</td>
    <td align="right">       12.33</td>
    <td align="right">       20.54</td>
    <td align="right">        2.17</td>
    <td align="right">       30.35</td>
    <td align="right">        0.50</td>
    <td align="right">       25.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       45.83</td>
    <td align="right">       15.78</td>
    <td align="right">        4.50</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.00</td>
    <td align="right">       16.10</td>
    <td align="right">        4.67</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.17</td>
    <td align="right">       17.86</td>
    <td align="right">        0.33</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.17</td>
    <td align="right">       20.68</td>
    <td align="right">        0.83</td>
    <td align="right">       30.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.17</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       30.13</td>
    <td align="right">        0.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       30.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       30.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.33</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       45.33</td>
    <td align="right">       15.85</td>
    <td align="right">        2.83</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      150.00</td>
    <td align="right">       16.35</td>
    <td align="right">       12.50</td>
    <td align="right">       16.22</td>
    <td align="right">       11.17</td>
    <td align="right">       30.25</td>
    <td align="right">        0.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.83</td>
    <td align="right">       20.57</td>
    <td align="right">        4.67</td>
    <td align="right">       20.68</td>
    <td align="right">        4.33</td>
    <td align="right">       30.36</td>
    <td align="right">        0.17</td>
    <td align="right">       25.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.83</td>
    <td align="right">       16.47</td>
    <td align="right">       16.50</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       37.67</td>
    <td align="right">       16.85</td>
    <td align="right">        5.00</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.00</td>
    <td align="right">       18.18</td>
    <td align="right">        0.33</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.50</td>
    <td align="right">       20.34</td>
    <td align="right">        0.17</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.73</td>
    <td align="right">        0.17</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       25.48</td>
    <td align="right">        0.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.85</td>
    <td align="right">        0.17</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.71</td>
    <td align="right">        0.17</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.00</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.33</td>
    <td align="right">       16.36</td>
    <td align="right">        7.67</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      180.33</td>
    <td align="right">       16.83</td>
    <td align="right">       29.67</td>
    <td align="right">       18.97</td>
    <td align="right">        1.00</td>
    <td align="right">       25.12</td>
    <td align="right">        1.00</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.83</td>
    <td align="right">       20.63</td>
    <td align="right">       16.50</td>
    <td align="right">       20.44</td>
    <td align="right">        0.50</td>
    <td align="right">       25.48</td>
    <td align="right">        0.50</td>
    <td align="right">       25.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.67</td>
    <td align="right">       15.68</td>
    <td align="right">        4.50</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.33</td>
    <td align="right">       16.12</td>
    <td align="right">        4.67</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.50</td>
    <td align="right">       18.24</td>
    <td align="right">        0.33</td>
    <td align="right">       20.37</td>
    <td align="right">        0.50</td>
    <td align="right">       30.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.50</td>
    <td align="right">       20.41</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.67</td>
    <td align="right">       30.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.17</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       30.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       29.95</td>
    <td align="right">        0.17</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       30.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.83</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.17</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       39.67</td>
    <td align="right">       15.76</td>
    <td align="right">        1.83</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      133.83</td>
    <td align="right">       16.30</td>
    <td align="right">       11.50</td>
    <td align="right">       16.23</td>
    <td align="right">        7.50</td>
    <td align="right">       30.19</td>
    <td align="right">        0.17</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       40.67</td>
    <td align="right">       20.68</td>
    <td align="right">        4.67</td>
    <td align="right">       20.75</td>
    <td align="right">        2.33</td>
    <td align="right">       30.38</td>
    <td align="right">        0.17</td>
    <td align="right">       24.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       77.33</td>
    <td align="right">       16.14</td>
    <td align="right">       19.33</td>
    <td align="right">       18.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       52.33</td>
    <td align="right">       16.72</td>
    <td align="right">       14.00</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.33</td>
    <td align="right">       17.23</td>
    <td align="right">        1.00</td>
    <td align="right">       19.83</td>
    <td align="right">        0.50</td>
    <td align="right">       30.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.83</td>
    <td align="right">       20.29</td>
    <td align="right">        0.33</td>
    <td align="right">       20.30</td>
    <td align="right">        0.50</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       28.78</td>
    <td align="right">        0.33</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       25.09</td>
    <td align="right">        8.33</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       25.93</td>
    <td align="right">        1.00</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.50</td>
    <td align="right">       17.73</td>
    <td align="right">        0.67</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.83</td>
    <td align="right">       16.28</td>
    <td align="right">       13.83</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.83</td>
    <td align="right">       16.58</td>
    <td align="right">       49.17</td>
    <td align="right">       18.62</td>
    <td align="right">       18.00</td>
    <td align="right">       27.39</td>
    <td align="right">        9.67</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       77.33</td>
    <td align="right">       20.45</td>
    <td align="right">       19.33</td>
    <td align="right">       20.60</td>
    <td align="right">        8.67</td>
    <td align="right">       30.41</td>
    <td align="right">        8.33</td>
    <td align="right">       24.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       77.67</td>
    <td align="right">       15.70</td>
    <td align="right">       11.50</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       47.50</td>
    <td align="right">       16.00</td>
    <td align="right">        7.83</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.67</td>
    <td align="right">       16.79</td>
    <td align="right">        0.50</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.83</td>
    <td align="right">       20.25</td>
    <td align="right">        0.33</td>
    <td align="right">       20.48</td>
    <td align="right">        0.67</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.67</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       30.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       29.92</td>
    <td align="right">        0.33</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       30.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.33</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.67</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.83</td>
    <td align="right">       15.66</td>
    <td align="right">        5.67</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      238.17</td>
    <td align="right">       16.04</td>
    <td align="right">       25.83</td>
    <td align="right">       17.14</td>
    <td align="right">       13.17</td>
    <td align="right">       30.23</td>
    <td align="right">        0.33</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       77.67</td>
    <td align="right">       20.41</td>
    <td align="right">       11.50</td>
    <td align="right">       20.48</td>
    <td align="right">        3.83</td>
    <td align="right">       30.40</td>
    <td align="right">        0.33</td>
    <td align="right">       25.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       97.67</td>
    <td align="right">       16.14</td>
    <td align="right">       25.83</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       60.17</td>
    <td align="right">       16.61</td>
    <td align="right">       16.50</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.33</td>
    <td align="right">       17.07</td>
    <td align="right">        1.33</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.33</td>
    <td align="right">       20.30</td>
    <td align="right">        0.33</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.87</td>
    <td align="right">        0.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       24.92</td>
    <td align="right">        7.83</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.71</td>
    <td align="right">        0.33</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       30.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.83</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.00</td>
    <td align="right">       17.07</td>
    <td align="right">        1.00</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       84.83</td>
    <td align="right">       16.12</td>
    <td align="right">       15.67</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      291.83</td>
    <td align="right">       16.46</td>
    <td align="right">       60.67</td>
    <td align="right">       18.63</td>
    <td align="right">        9.17</td>
    <td align="right">       25.29</td>
    <td align="right">        8.33</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       97.67</td>
    <td align="right">       20.45</td>
    <td align="right">       25.83</td>
    <td align="right">       20.55</td>
    <td align="right">        8.00</td>
    <td align="right">       30.21</td>
    <td align="right">        7.83</td>
    <td align="right">       24.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       65.67</td>
    <td align="right">       15.53</td>
    <td align="right">        6.00</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.83</td>
    <td align="right">       15.85</td>
    <td align="right">        6.17</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.83</td>
    <td align="right">       16.81</td>
    <td align="right">        0.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.17</td>
    <td align="right">       20.46</td>
    <td align="right">        0.33</td>
    <td align="right">       30.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.27</td>
    <td align="right">        2.17</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       30.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.17</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       30.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.33</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       62.67</td>
    <td align="right">       15.54</td>
    <td align="right">        4.67</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      210.50</td>
    <td align="right">       15.93</td>
    <td align="right">       17.50</td>
    <td align="right">       16.43</td>
    <td align="right">       12.33</td>
    <td align="right">       29.41</td>
    <td align="right">        2.17</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.67</td>
    <td align="right">       20.40</td>
    <td align="right">        6.17</td>
    <td align="right">       20.46</td>
    <td align="right">        5.17</td>
    <td align="right">       30.56</td>
    <td align="right">        2.17</td>
    <td align="right">       24.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175105E+11</td>
    <td align="right">    16978.55</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.81</td>
    <td align="right">0.172187E+10</td>
    <td align="right">     2538.48</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150652E+11</td>
    <td align="right">    17717.26</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       17.14</td>
    <td align="right">0.155007E+10</td>
    <td align="right">     2538.46</td>
    <td align="right">21-FEB-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194762E+11</td>
    <td align="right">    19309.50</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.38</td>
    <td align="right">0.196215E+10</td>
    <td align="right">     2538.72</td>
    <td align="right">29-MAR-15:39</td>
    <td align="right">       12.77</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211138E+11</td>
    <td align="right">    35413.39</td>
    <td align="right">26-APR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       20.64</td>
    <td align="right">0.179493E+10</td>
    <td align="right">     2538.55</td>
    <td align="right">14-APR-08:09</td>
    <td align="right">       15.00</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258050E+11</td>
    <td align="right">    49684.03</td>
    <td align="right">19-MAY-05:10</td>
    <td align="right">       20.92</td>
    <td align="right">       17.71</td>
    <td align="right">0.197162E+10</td>
    <td align="right">     2538.45</td>
    <td align="right">10-MAY-15:09</td>
    <td align="right">       24.40</td>
    <td align="right">       14.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274058E+11</td>
    <td align="right">    49669.45</td>
    <td align="right">15-JUN-05:10</td>
    <td align="right">       22.37</td>
    <td align="right">       21.43</td>
    <td align="right">0.197775E+10</td>
    <td align="right">     2538.35</td>
    <td align="right">05-JUN-10:00</td>
    <td align="right">       29.10</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.266453E+11</td>
    <td align="right">    49556.28</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       22.20</td>
    <td align="right">       21.49</td>
    <td align="right">0.182284E+10</td>
    <td align="right">     2538.40</td>
    <td align="right">06-JUL-07:49</td>
    <td align="right">       29.63</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.293634E+11</td>
    <td align="right">    49170.80</td>
    <td align="right">16-AUG-05:10</td>
    <td align="right">       21.10</td>
    <td align="right">       20.75</td>
    <td align="right">0.206609E+10</td>
    <td align="right">     2538.39</td>
    <td align="right">11-AUG-10:30</td>
    <td align="right">       27.75</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253333E+11</td>
    <td align="right">    49649.03</td>
    <td align="right">11-SEP-05:10</td>
    <td align="right">       19.90</td>
    <td align="right">       17.86</td>
    <td align="right">0.181940E+10</td>
    <td align="right">     2538.40</td>
    <td align="right">05-SEP-07:49</td>
    <td align="right">       23.22</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.236341E+11</td>
    <td align="right">    43963.15</td>
    <td align="right">13-OCT-05:10</td>
    <td align="right">       21.02</td>
    <td align="right">       21.02</td>
    <td align="right">0.187862E+10</td>
    <td align="right">     2538.41</td>
    <td align="right">31-OCT-15:20</td>
    <td align="right">       20.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191352E+11</td>
    <td align="right">    21216.74</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       20.73</td>
    <td align="right">0.182398E+10</td>
    <td align="right">     2538.51</td>
    <td align="right">28-NOV-09:09</td>
    <td align="right">       13.90</td>
    <td align="right">       12.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170725E+11</td>
    <td align="right">    17150.37</td>
    <td align="right">20-DEC-08:00</td>
    <td align="right">       21.10</td>
    <td align="right">       19.93</td>
    <td align="right">0.165567E+10</td>
    <td align="right">     2538.39</td>
    <td align="right">19-DEC-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267560E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.220450E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150652E+11</td>
    <td align="right">    16978.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.90</td>
    <td align="right">       17.14</td>
    <td align="right">0.155007E+10</td>
    <td align="right">     2538.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.77</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.293634E+11</td>
    <td align="right">    49684.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       21.49</td>
    <td align="right">0.206609E+10</td>
    <td align="right">     2538.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.63</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136273E+11</td>
    <td align="right">    14057.71</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">       21.10</td>
    <td align="right">       19.93</td>
    <td align="right">0.149385E+10</td>
    <td align="right">     2323.93</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">        7.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115401E+11</td>
    <td align="right">    14024.30</td>
    <td align="right">24-FEB-05:10</td>
    <td align="right">       11.02</td>
    <td align="right">       10.41</td>
    <td align="right">0.133796E+10</td>
    <td align="right">     2395.16</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       17.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170319E+11</td>
    <td align="right">    49742.02</td>
    <td align="right">29-MAR-05:10</td>
    <td align="right">       21.70</td>
    <td align="right">       19.77</td>
    <td align="right">0.173285E+10</td>
    <td align="right">     2538.24</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178370E+11</td>
    <td align="right">    52660.04</td>
    <td align="right">24-APR-05:10</td>
    <td align="right">       21.78</td>
    <td align="right">       20.16</td>
    <td align="right">0.167279E+10</td>
    <td align="right">     2538.42</td>
    <td align="right">26-APR-14:30</td>
    <td align="right">       17.20</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220104E+11</td>
    <td align="right">    53749.73</td>
    <td align="right">19-MAY-05:12</td>
    <td align="right">       20.92</td>
    <td align="right">       17.71</td>
    <td align="right">0.194313E+10</td>
    <td align="right">     2538.36</td>
    <td align="right">08-MAY-10:09</td>
    <td align="right">       26.88</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241072E+11</td>
    <td align="right">    54855.00</td>
    <td align="right">19-JUN-05:12</td>
    <td align="right">       22.37</td>
    <td align="right">       20.69</td>
    <td align="right">0.198614E+10</td>
    <td align="right">     2538.32</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       30.70</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.247222E+11</td>
    <td align="right">    53410.07</td>
    <td align="right">03-JUL-05:12</td>
    <td align="right">       22.20</td>
    <td align="right">       21.49</td>
    <td align="right">0.183425E+10</td>
    <td align="right">     2538.34</td>
    <td align="right">19-JUL-13:09</td>
    <td align="right">       33.30</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.261015E+11</td>
    <td align="right">    52579.55</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       20.60</td>
    <td align="right">       19.80</td>
    <td align="right">0.207263E+10</td>
    <td align="right">     2538.35</td>
    <td align="right">11-AUG-14:09</td>
    <td align="right">       29.40</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218165E+11</td>
    <td align="right">    55393.03</td>
    <td align="right">11-SEP-05:10</td>
    <td align="right">       19.90</td>
    <td align="right">       17.86</td>
    <td align="right">0.182074E+10</td>
    <td align="right">     2538.34</td>
    <td align="right">26-SEP-10:00</td>
    <td align="right">       26.30</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190379E+11</td>
    <td align="right">    51018.89</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">       17.88</td>
    <td align="right">       17.88</td>
    <td align="right">0.177657E+10</td>
    <td align="right">     2538.37</td>
    <td align="right">11-OCT-13:39</td>
    <td align="right">       29.40</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160991E+11</td>
    <td align="right">    48458.02</td>
    <td align="right">04-NOV-05:10</td>
    <td align="right">       21.20</td>
    <td align="right">       20.85</td>
    <td align="right">0.162129E+10</td>
    <td align="right">     2530.51</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127463E+11</td>
    <td align="right">    13584.38</td>
    <td align="right">20-DEC-16:00</td>
    <td align="right">       23.30</td>
    <td align="right">       20.23</td>
    <td align="right">0.141034E+10</td>
    <td align="right">     2317.18</td>
    <td align="right">20-DEC-16:00</td>
    <td align="right">       23.30</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226677E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.207025E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115401E+11</td>
    <td align="right">    13584.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.02</td>
    <td align="right">       10.41</td>
    <td align="right">0.133796E+10</td>
    <td align="right">     2317.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.40</td>
    <td align="right">        7.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.261015E+11</td>
    <td align="right">    55393.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       21.49</td>
    <td align="right">0.207263E+10</td>
    <td align="right">     2538.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       24.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102133E+11</td>
    <td align="right">    13413.52</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.81</td>
    <td align="right">0.146536E+10</td>
    <td align="right">     2376.19</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.846818E+10</td>
    <td align="right">    14180.25</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       17.14</td>
    <td align="right">0.132375E+10</td>
    <td align="right">     2518.64</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       17.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145781E+11</td>
    <td align="right">    47433.12</td>
    <td align="right">29-MAR-05:10</td>
    <td align="right">       21.70</td>
    <td align="right">       19.77</td>
    <td align="right">0.168399E+10</td>
    <td align="right">     2538.32</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">       25.40</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166644E+11</td>
    <td align="right">    50082.20</td>
    <td align="right">24-APR-05:10</td>
    <td align="right">       21.78</td>
    <td align="right">       20.16</td>
    <td align="right">0.164061E+10</td>
    <td align="right">     2538.41</td>
    <td align="right">26-APR-14:30</td>
    <td align="right">       17.20</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230419E+11</td>
    <td align="right">    53140.63</td>
    <td align="right">19-MAY-05:10</td>
    <td align="right">       20.92</td>
    <td align="right">       17.71</td>
    <td align="right">0.193390E+10</td>
    <td align="right">     2538.37</td>
    <td align="right">08-MAY-10:09</td>
    <td align="right">       26.88</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.267744E+11</td>
    <td align="right">    53517.25</td>
    <td align="right">19-JUN-05:12</td>
    <td align="right">       22.37</td>
    <td align="right">       20.69</td>
    <td align="right">0.199110E+10</td>
    <td align="right">     2538.34</td>
    <td align="right">06-JUN-10:00</td>
    <td align="right">       29.50</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283924E+11</td>
    <td align="right">    52127.25</td>
    <td align="right">28-JUL-05:12</td>
    <td align="right">       22.62</td>
    <td align="right">       21.88</td>
    <td align="right">0.184138E+10</td>
    <td align="right">     2660.58</td>
    <td align="right">18-JUL-15:00</td>
    <td align="right">       32.80</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.290152E+11</td>
    <td align="right">    52527.96</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       20.60</td>
    <td align="right">       19.80</td>
    <td align="right">0.207594E+10</td>
    <td align="right">     2553.24</td>
    <td align="right">31-AUG-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229997E+11</td>
    <td align="right">    54298.62</td>
    <td align="right">25-SEP-05:12</td>
    <td align="right">       23.47</td>
    <td align="right">       20.95</td>
    <td align="right">0.181824E+10</td>
    <td align="right">     2538.38</td>
    <td align="right">26-SEP-10:00</td>
    <td align="right">       26.30</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181170E+11</td>
    <td align="right">    47477.14</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">       21.20</td>
    <td align="right">       21.14</td>
    <td align="right">0.172876E+10</td>
    <td align="right">     2538.42</td>
    <td align="right">11-OCT-13:30</td>
    <td align="right">       29.40</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141643E+11</td>
    <td align="right">    37591.25</td>
    <td align="right">04-NOV-05:10</td>
    <td align="right">       21.20</td>
    <td align="right">       20.85</td>
    <td align="right">0.157520E+10</td>
    <td align="right">     2538.29</td>
    <td align="right">27-NOV-16:10</td>
    <td align="right">       25.60</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.935066E+10</td>
    <td align="right">    13335.69</td>
    <td align="right">20-DEC-16:00</td>
    <td align="right">       23.30</td>
    <td align="right">       20.23</td>
    <td align="right">0.138564E+10</td>
    <td align="right">     2364.28</td>
    <td align="right">20-DEC-16:00</td>
    <td align="right">       23.30</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221779E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.204639E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.846818E+10</td>
    <td align="right">    13335.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.60</td>
    <td align="right">       17.14</td>
    <td align="right">0.132375E+10</td>
    <td align="right">     2364.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290152E+11</td>
    <td align="right">    54298.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       21.88</td>
    <td align="right">0.207594E+10</td>
    <td align="right">     2660.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343072E+09</td>
    <td align="right">     3329.84</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">       22.80</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       12.85</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301858E+09</td>
    <td align="right">     2817.28</td>
    <td align="right">23-FEB-21:40</td>
    <td align="right">       17.57</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.615777E+09</td>
    <td align="right">     3354.42</td>
    <td align="right">28-MAR-20:00</td>
    <td align="right">       22.80</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.33</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.935603E+09</td>
    <td align="right">     4057.79</td>
    <td align="right">26-APR-05:21</td>
    <td align="right">       23.30</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       18.90</td>
    <td align="right">       17.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162886E+10</td>
    <td align="right">     5504.29</td>
    <td align="right">30-MAY-05:21</td>
    <td align="right">       26.10</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       24.55</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.228291E+10</td>
    <td align="right">     5113.51</td>
    <td align="right">12-JUN-05:21</td>
    <td align="right">       23.77</td>
    <td align="right">       22.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.30</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.294286E+10</td>
    <td align="right">     6354.29</td>
    <td align="right">05-JUL-05:14</td>
    <td align="right">       25.68</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.42</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272711E+10</td>
    <td align="right">     5559.89</td>
    <td align="right">31-AUG-16:10</td>
    <td align="right">       34.32</td>
    <td align="right">       25.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.35</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200496E+10</td>
    <td align="right">     5762.70</td>
    <td align="right">05-SEP-05:21</td>
    <td align="right">       22.67</td>
    <td align="right">       21.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       25.10</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110538E+10</td>
    <td align="right">     4226.51</td>
    <td align="right">31-OCT-05:21</td>
    <td align="right">       24.40</td>
    <td align="right">       23.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.20</td>
    <td align="right">       15.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.659099E+09</td>
    <td align="right">     3502.49</td>
    <td align="right">27-NOV-06:30</td>
    <td align="right">       23.90</td>
    <td align="right">       21.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.32</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.325065E+09</td>
    <td align="right">     3172.72</td>
    <td align="right">02-DEC-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       23.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.87</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.158726E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301858E+09</td>
    <td align="right">     2817.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.57</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.294286E+10</td>
    <td align="right">     6354.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.32</td>
    <td align="right">       25.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.35</td>
    <td align="right">       23.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MIDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286996E+09</td>
    <td align="right">     3223.42</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">       22.80</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       12.85</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220716E+09</td>
    <td align="right">     2355.65</td>
    <td align="right">23-FEB-20:10</td>
    <td align="right">       18.80</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.562056E+09</td>
    <td align="right">     3832.32</td>
    <td align="right">29-MAR-05:18</td>
    <td align="right">       21.70</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.33</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.998422E+09</td>
    <td align="right">     5152.34</td>
    <td align="right">26-APR-05:18</td>
    <td align="right">       23.30</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       18.90</td>
    <td align="right">       17.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192147E+10</td>
    <td align="right">     9756.97</td>
    <td align="right">30-MAY-05:30</td>
    <td align="right">       26.10</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       24.55</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272395E+10</td>
    <td align="right">     7608.48</td>
    <td align="right">19-JUN-05:19</td>
    <td align="right">       22.33</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.30</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.374851E+10</td>
    <td align="right">    14516.62</td>
    <td align="right">17-JUL-05:30</td>
    <td align="right">       26.95</td>
    <td align="right">       25.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.42</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.330450E+10</td>
    <td align="right">     7668.33</td>
    <td align="right">07-AUG-05:30</td>
    <td align="right">       24.40</td>
    <td align="right">       23.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.35</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228657E+10</td>
    <td align="right">    11000.56</td>
    <td align="right">05-SEP-05:21</td>
    <td align="right">       22.67</td>
    <td align="right">       21.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       25.10</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118237E+10</td>
    <td align="right">     5022.23</td>
    <td align="right">31-OCT-05:21</td>
    <td align="right">       24.40</td>
    <td align="right">       23.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.20</td>
    <td align="right">       15.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.635798E+09</td>
    <td align="right">     4130.17</td>
    <td align="right">27-NOV-06:21</td>
    <td align="right">       23.90</td>
    <td align="right">       21.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.32</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245637E+09</td>
    <td align="right">     3031.56</td>
    <td align="right">02-DEC-17:30</td>
    <td align="right">       25.30</td>
    <td align="right">       23.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.87</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.181170E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220716E+09</td>
    <td align="right">     2355.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.80</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374851E+10</td>
    <td align="right">    14516.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.95</td>
    <td align="right">       25.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.35</td>
    <td align="right">       23.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321273E+10</td>
    <td align="right">     9914.45</td>
    <td align="right">04-JAN-13:30</td>
    <td align="right">       15.85</td>
    <td align="right">        6.87</td>
    <td align="right">0.341305E+09</td>
    <td align="right">      535.20</td>
    <td align="right">03-JAN-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.262105E+10</td>
    <td align="right">    10715.67</td>
    <td align="right">21-FEB-13:50</td>
    <td align="right">       27.02</td>
    <td align="right">       17.72</td>
    <td align="right">0.300849E+09</td>
    <td align="right">      535.18</td>
    <td align="right">21-FEB-11:30</td>
    <td align="right">       23.60</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380745E+10</td>
    <td align="right">     9433.99</td>
    <td align="right">10-MAR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.379357E+09</td>
    <td align="right">      535.17</td>
    <td align="right">08-MAR-11:39</td>
    <td align="right">       23.53</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.439372E+10</td>
    <td align="right">     8180.46</td>
    <td align="right">05-APR-13:50</td>
    <td align="right">       27.70</td>
    <td align="right">       19.06</td>
    <td align="right">0.354237E+09</td>
    <td align="right">      535.19</td>
    <td align="right">10-APR-12:30</td>
    <td align="right">       26.15</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.556519E+10</td>
    <td align="right">     8435.36</td>
    <td align="right">01-MAY-12:30</td>
    <td align="right">       30.60</td>
    <td align="right">       23.96</td>
    <td align="right">0.402733E+09</td>
    <td align="right">      535.22</td>
    <td align="right">30-MAY-08:09</td>
    <td align="right">       26.78</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.667872E+10</td>
    <td align="right">     8038.11</td>
    <td align="right">15-JUN-13:50</td>
    <td align="right">       33.80</td>
    <td align="right">       23.74</td>
    <td align="right">0.414046E+09</td>
    <td align="right">      535.23</td>
    <td align="right">29-JUN-08:50</td>
    <td align="right">       29.67</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.695716E+10</td>
    <td align="right">     9356.09</td>
    <td align="right">31-JUL-13:00</td>
    <td align="right">       35.60</td>
    <td align="right">       24.38</td>
    <td align="right">0.383916E+09</td>
    <td align="right">      535.29</td>
    <td align="right">06-JUL-07:40</td>
    <td align="right">       29.27</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.776278E+10</td>
    <td align="right">    11126.36</td>
    <td align="right">28-AUG-13:30</td>
    <td align="right">       34.45</td>
    <td align="right">       25.14</td>
    <td align="right">0.431216E+09</td>
    <td align="right">      536.16</td>
    <td align="right">28-AUG-13:39</td>
    <td align="right">       34.63</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.745090E+10</td>
    <td align="right">    11519.22</td>
    <td align="right">29-SEP-13:09</td>
    <td align="right">       30.82</td>
    <td align="right">       19.68</td>
    <td align="right">0.379042E+09</td>
    <td align="right">      556.11</td>
    <td align="right">29-SEP-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.685984E+10</td>
    <td align="right">    11732.59</td>
    <td align="right">13-OCT-13:09</td>
    <td align="right">       29.50</td>
    <td align="right">       21.31</td>
    <td align="right">0.383288E+09</td>
    <td align="right">      566.70</td>
    <td align="right">13-OCT-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       21.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.502034E+10</td>
    <td align="right">    11316.08</td>
    <td align="right">14-NOV-13:30</td>
    <td align="right">       25.00</td>
    <td align="right">       16.73</td>
    <td align="right">0.367630E+09</td>
    <td align="right">      547.34</td>
    <td align="right">14-NOV-13:39</td>
    <td align="right">       25.00</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.285104E+10</td>
    <td align="right">     9321.50</td>
    <td align="right">05-DEC-13:30</td>
    <td align="right">       20.55</td>
    <td align="right">       13.70</td>
    <td align="right">0.318642E+09</td>
    <td align="right">      535.14</td>
    <td align="right">19-DEC-13:50</td>
    <td align="right">       25.92</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.631809E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.445626E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262105E+10</td>
    <td align="right">     8038.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.85</td>
    <td align="right">        6.87</td>
    <td align="right">0.300849E+09</td>
    <td align="right">      535.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.53</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.776278E+10</td>
    <td align="right">    11732.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       25.14</td>
    <td align="right">0.431216E+09</td>
    <td align="right">      566.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.63</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191416E+10</td>
    <td align="right">     3200.80</td>
    <td align="right">26-JAN-10:09</td>
    <td align="right">       10.47</td>
    <td align="right">        4.64</td>
    <td align="right">0.190433E+09</td>
    <td align="right">      287.65</td>
    <td align="right">26-JAN-10:20</td>
    <td align="right">       10.93</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147298E+10</td>
    <td align="right">     3676.08</td>
    <td align="right">24-FEB-10:35</td>
    <td align="right">       18.90</td>
    <td align="right">       15.38</td>
    <td align="right">0.175260E+09</td>
    <td align="right">      327.99</td>
    <td align="right">24-FEB-10:39</td>
    <td align="right">       19.63</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301473E+10</td>
    <td align="right">     4460.51</td>
    <td align="right">27-MAR-09:39</td>
    <td align="right">       21.87</td>
    <td align="right">       14.15</td>
    <td align="right">0.220275E+09</td>
    <td align="right">      338.74</td>
    <td align="right">10-MAR-10:30</td>
    <td align="right">       20.00</td>
    <td align="right">       11.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.388049E+10</td>
    <td align="right">     6133.53</td>
    <td align="right">29-APR-09:39</td>
    <td align="right">       27.40</td>
    <td align="right">       22.39</td>
    <td align="right">0.212499E+09</td>
    <td align="right">      338.80</td>
    <td align="right">21-APR-09:50</td>
    <td align="right">       25.40</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.528489E+10</td>
    <td align="right">     8188.38</td>
    <td align="right">31-MAY-08:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.54</td>
    <td align="right">0.249187E+09</td>
    <td align="right">      338.84</td>
    <td align="right">17-MAY-08:09</td>
    <td align="right">       27.30</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.619737E+10</td>
    <td align="right">     8810.82</td>
    <td align="right">30-JUN-09:30</td>
    <td align="right">       30.95</td>
    <td align="right">       24.72</td>
    <td align="right">0.260784E+09</td>
    <td align="right">      338.84</td>
    <td align="right">12-JUN-08:20</td>
    <td align="right">       27.77</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.646793E+10</td>
    <td align="right">     8726.92</td>
    <td align="right">24-JUL-08:30</td>
    <td align="right">       29.45</td>
    <td align="right">       26.11</td>
    <td align="right">0.241890E+09</td>
    <td align="right">      338.87</td>
    <td align="right">06-JUL-07:40</td>
    <td align="right">       29.27</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.667960E+10</td>
    <td align="right">     8536.14</td>
    <td align="right">18-AUG-09:39</td>
    <td align="right">       30.73</td>
    <td align="right">       25.15</td>
    <td align="right">0.269982E+09</td>
    <td align="right">      338.86</td>
    <td align="right">31-AUG-07:49</td>
    <td align="right">       28.62</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.531507E+10</td>
    <td align="right">     8552.42</td>
    <td align="right">01-SEP-08:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.11</td>
    <td align="right">0.235648E+09</td>
    <td align="right">      338.85</td>
    <td align="right">21-SEP-09:09</td>
    <td align="right">       29.00</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.437024E+10</td>
    <td align="right">     7053.77</td>
    <td align="right">06-OCT-09:30</td>
    <td align="right">       24.75</td>
    <td align="right">       20.96</td>
    <td align="right">0.231303E+09</td>
    <td align="right">      338.83</td>
    <td align="right">30-OCT-10:39</td>
    <td align="right">       27.80</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.304172E+10</td>
    <td align="right">     4362.97</td>
    <td align="right">01-NOV-09:39</td>
    <td align="right">       20.17</td>
    <td align="right">       18.67</td>
    <td align="right">0.203289E+09</td>
    <td align="right">      338.77</td>
    <td align="right">01-NOV-10:30</td>
    <td align="right">       23.30</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162690E+10</td>
    <td align="right">     3107.34</td>
    <td align="right">19-DEC-15:09</td>
    <td align="right">       27.12</td>
    <td align="right">       20.96</td>
    <td align="right">0.181840E+09</td>
    <td align="right">      278.51</td>
    <td align="right">21-DEC-10:20</td>
    <td align="right">       11.13</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.492661E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.267239E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147298E+10</td>
    <td align="right">     3107.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.47</td>
    <td align="right">        4.64</td>
    <td align="right">0.175260E+09</td>
    <td align="right">      278.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.93</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.667960E+10</td>
    <td align="right">     8810.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.95</td>
    <td align="right">       26.11</td>
    <td align="right">0.269982E+09</td>
    <td align="right">      338.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.27</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173405E+10</td>
    <td align="right">     2931.10</td>
    <td align="right">20-JAN-14:39</td>
    <td align="right">       25.60</td>
    <td align="right">       21.05</td>
    <td align="right">0.309629E+09</td>
    <td align="right">      512.98</td>
    <td align="right">20-JAN-14:50</td>
    <td align="right">       25.60</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127422E+10</td>
    <td align="right">     3034.76</td>
    <td align="right">23-FEB-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       17.58</td>
    <td align="right">0.280808E+09</td>
    <td align="right">      533.10</td>
    <td align="right">23-FEB-16:10</td>
    <td align="right">       28.80</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263477E+10</td>
    <td align="right">     3657.48</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.29</td>
    <td align="right">0.356072E+09</td>
    <td align="right">      535.16</td>
    <td align="right">24-MAR-13:09</td>
    <td align="right">       26.20</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353731E+10</td>
    <td align="right">     5318.28</td>
    <td align="right">21-APR-13:30</td>
    <td align="right">       28.30</td>
    <td align="right">       21.48</td>
    <td align="right">0.347929E+09</td>
    <td align="right">      535.18</td>
    <td align="right">10-APR-13:20</td>
    <td align="right">       26.33</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512563E+10</td>
    <td align="right">     7224.12</td>
    <td align="right">18-MAY-15:30</td>
    <td align="right">       32.80</td>
    <td align="right">       25.08</td>
    <td align="right">0.405526E+09</td>
    <td align="right">      535.23</td>
    <td align="right">30-MAY-07:00</td>
    <td align="right">       26.70</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.657636E+10</td>
    <td align="right">     7614.02</td>
    <td align="right">15-JUN-15:30</td>
    <td align="right">       33.85</td>
    <td align="right">       23.67</td>
    <td align="right">0.417211E+09</td>
    <td align="right">      535.23</td>
    <td align="right">29-JUN-08:09</td>
    <td align="right">       28.33</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.669420E+10</td>
    <td align="right">     8293.96</td>
    <td align="right">17-JUL-05:16</td>
    <td align="right">       26.78</td>
    <td align="right">       25.52</td>
    <td align="right">0.386048E+09</td>
    <td align="right">      535.32</td>
    <td align="right">06-JUL-07:40</td>
    <td align="right">       29.27</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.672060E+10</td>
    <td align="right">     7849.70</td>
    <td align="right">31-AUG-13:00</td>
    <td align="right">       35.60</td>
    <td align="right">       25.06</td>
    <td align="right">0.433137E+09</td>
    <td align="right">      535.27</td>
    <td align="right">24-AUG-08:09</td>
    <td align="right">       27.67</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.510485E+10</td>
    <td align="right">     7153.92</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">       23.47</td>
    <td align="right">       20.95</td>
    <td align="right">0.377647E+09</td>
    <td align="right">      535.24</td>
    <td align="right">08-SEP-08:50</td>
    <td align="right">       27.65</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.394426E+10</td>
    <td align="right">     5490.35</td>
    <td align="right">31-OCT-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       23.14</td>
    <td align="right">0.371659E+09</td>
    <td align="right">      535.23</td>
    <td align="right">30-OCT-09:39</td>
    <td align="right">       27.43</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273833E+10</td>
    <td align="right">     3622.55</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">       27.20</td>
    <td align="right">       21.85</td>
    <td align="right">0.334945E+09</td>
    <td align="right">      535.15</td>
    <td align="right">27-NOV-13:09</td>
    <td align="right">       26.42</td>
    <td align="right">       23.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158635E+10</td>
    <td align="right">     2878.44</td>
    <td align="right">20-DEC-14:09</td>
    <td align="right">       24.22</td>
    <td align="right">       20.50</td>
    <td align="right">0.294173E+09</td>
    <td align="right">      503.63</td>
    <td align="right">20-DEC-14:09</td>
    <td align="right">       24.22</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.476709E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.431478E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127422E+10</td>
    <td align="right">     2878.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.47</td>
    <td align="right">       17.58</td>
    <td align="right">0.280808E+09</td>
    <td align="right">      503.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.22</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.672060E+10</td>
    <td align="right">     8293.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       25.52</td>
    <td align="right">0.433137E+09</td>
    <td align="right">      535.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.27</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209243E+10</td>
    <td align="right">     4516.04</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">       15.85</td>
    <td align="right">        6.94</td>
    <td align="right">0.191274E+09</td>
    <td align="right">      327.57</td>
    <td align="right">26-JAN-16:40</td>
    <td align="right">       15.77</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178319E+10</td>
    <td align="right">     7298.43</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">       26.95</td>
    <td align="right">       15.15</td>
    <td align="right">0.176139E+09</td>
    <td align="right">      338.74</td>
    <td align="right">22-FEB-15:50</td>
    <td align="right">       28.30</td>
    <td align="right">       17.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325345E+10</td>
    <td align="right">     7141.98</td>
    <td align="right">10-MAR-16:30</td>
    <td align="right">       25.00</td>
    <td align="right">       16.60</td>
    <td align="right">0.214438E+09</td>
    <td align="right">      338.74</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431915E+10</td>
    <td align="right">     7823.29</td>
    <td align="right">04-APR-15:00</td>
    <td align="right">       25.60</td>
    <td align="right">       15.74</td>
    <td align="right">0.198818E+09</td>
    <td align="right">      338.78</td>
    <td align="right">25-APR-15:30</td>
    <td align="right">       26.10</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.585191E+10</td>
    <td align="right">     9680.54</td>
    <td align="right">26-MAY-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       24.08</td>
    <td align="right">0.229007E+09</td>
    <td align="right">      338.81</td>
    <td align="right">01-MAY-15:50</td>
    <td align="right">       29.35</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.684924E+10</td>
    <td align="right">     9687.31</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.242421E+09</td>
    <td align="right">      338.81</td>
    <td align="right">28-JUN-14:30</td>
    <td align="right">       30.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.672018E+10</td>
    <td align="right">    13859.91</td>
    <td align="right">30-JUL-16:30</td>
    <td align="right">       34.75</td>
    <td align="right">       25.16</td>
    <td align="right">0.226430E+09</td>
    <td align="right">      338.83</td>
    <td align="right">18-JUL-13:50</td>
    <td align="right">       33.40</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.712345E+10</td>
    <td align="right">    10324.97</td>
    <td align="right">21-AUG-15:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.36</td>
    <td align="right">0.251030E+09</td>
    <td align="right">      338.81</td>
    <td align="right">29-AUG-14:09</td>
    <td align="right">       31.88</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.591781E+10</td>
    <td align="right">     9310.57</td>
    <td align="right">18-SEP-15:00</td>
    <td align="right">       27.60</td>
    <td align="right">       17.43</td>
    <td align="right">0.216177E+09</td>
    <td align="right">      338.82</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       32.30</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486342E+10</td>
    <td align="right">     8801.11</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       19.80</td>
    <td align="right">0.212237E+09</td>
    <td align="right">      338.78</td>
    <td align="right">12-OCT-14:39</td>
    <td align="right">       29.63</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328585E+10</td>
    <td align="right">     6726.39</td>
    <td align="right">01-NOV-15:50</td>
    <td align="right">       26.20</td>
    <td align="right">       20.61</td>
    <td align="right">0.198812E+09</td>
    <td align="right">      338.75</td>
    <td align="right">01-NOV-15:39</td>
    <td align="right">       26.30</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180303E+10</td>
    <td align="right">     4558.62</td>
    <td align="right">19-DEC-15:50</td>
    <td align="right">       26.78</td>
    <td align="right">       20.67</td>
    <td align="right">0.183021E+09</td>
    <td align="right">      327.43</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.538631E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.253980E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.178319E+10</td>
    <td align="right">     4516.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.85</td>
    <td align="right">        6.94</td>
    <td align="right">0.176139E+09</td>
    <td align="right">      327.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.77</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.712345E+10</td>
    <td align="right">    13859.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.75</td>
    <td align="right">       25.16</td>
    <td align="right">0.251030E+09</td>
    <td align="right">      338.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.40</td>
    <td align="right">       26.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343997E+10</td>
    <td align="right">    10030.91</td>
    <td align="right">04-JAN-13:30</td>
    <td align="right">       15.85</td>
    <td align="right">        6.87</td>
    <td align="right">0.334761E+09</td>
    <td align="right">      535.16</td>
    <td align="right">03-JAN-13:20</td>
    <td align="right">       26.87</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275548E+10</td>
    <td align="right">    10906.20</td>
    <td align="right">21-FEB-14:09</td>
    <td align="right">       27.48</td>
    <td align="right">       17.38</td>
    <td align="right">0.297053E+09</td>
    <td align="right">      535.18</td>
    <td align="right">21-FEB-11:30</td>
    <td align="right">       23.60</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.434510E+10</td>
    <td align="right">     9364.39</td>
    <td align="right">10-MAR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.376184E+09</td>
    <td align="right">      535.15</td>
    <td align="right">29-MAR-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.509315E+10</td>
    <td align="right">     9475.83</td>
    <td align="right">26-APR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       20.64</td>
    <td align="right">0.351888E+09</td>
    <td align="right">      535.17</td>
    <td align="right">10-APR-12:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.676837E+10</td>
    <td align="right">    11491.38</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">       22.12</td>
    <td align="right">       18.81</td>
    <td align="right">0.403750E+09</td>
    <td align="right">      535.20</td>
    <td align="right">30-MAY-07:49</td>
    <td align="right">       26.52</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.825256E+10</td>
    <td align="right">     9407.78</td>
    <td align="right">12-JUN-13:30</td>
    <td align="right">       33.05</td>
    <td align="right">       24.11</td>
    <td align="right">0.417095E+09</td>
    <td align="right">      535.21</td>
    <td align="right">29-JUN-08:30</td>
    <td align="right">       29.00</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.879817E+10</td>
    <td align="right">    11038.00</td>
    <td align="right">31-JUL-13:00</td>
    <td align="right">       35.60</td>
    <td align="right">       24.38</td>
    <td align="right">0.386571E+09</td>
    <td align="right">      535.26</td>
    <td align="right">06-JUL-07:40</td>
    <td align="right">       29.27</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.949907E+10</td>
    <td align="right">    12713.20</td>
    <td align="right">28-AUG-13:30</td>
    <td align="right">       34.45</td>
    <td align="right">       25.14</td>
    <td align="right">0.434579E+09</td>
    <td align="right">      535.24</td>
    <td align="right">24-AUG-07:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.873098E+10</td>
    <td align="right">    12918.51</td>
    <td align="right">29-SEP-13:09</td>
    <td align="right">       30.82</td>
    <td align="right">       19.68</td>
    <td align="right">0.381197E+09</td>
    <td align="right">      535.24</td>
    <td align="right">21-SEP-09:20</td>
    <td align="right">       29.10</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.747823E+10</td>
    <td align="right">    13487.86</td>
    <td align="right">13-OCT-12:30</td>
    <td align="right">       29.15</td>
    <td align="right">       22.02</td>
    <td align="right">0.380702E+09</td>
    <td align="right">      535.24</td>
    <td align="right">31-OCT-09:39</td>
    <td align="right">       26.67</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.541775E+10</td>
    <td align="right">    12014.35</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.10</td>
    <td align="right">0.365145E+09</td>
    <td align="right">      535.20</td>
    <td align="right">03-NOV-10:39</td>
    <td align="right">       25.93</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293677E+10</td>
    <td align="right">     9100.59</td>
    <td align="right">21-DEC-13:20</td>
    <td align="right">       14.07</td>
    <td align="right">        5.98</td>
    <td align="right">0.311822E+09</td>
    <td align="right">      535.15</td>
    <td align="right">19-DEC-13:50</td>
    <td align="right">       25.92</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.735156E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.444075E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275548E+10</td>
    <td align="right">     9100.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.07</td>
    <td align="right">        5.98</td>
    <td align="right">0.297053E+09</td>
    <td align="right">      535.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.60</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.949907E+10</td>
    <td align="right">    13487.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       25.14</td>
    <td align="right">0.434579E+09</td>
    <td align="right">      535.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.27</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198816E+10</td>
    <td align="right">     3581.17</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">       21.10</td>
    <td align="right">       19.93</td>
    <td align="right">0.189109E+09</td>
    <td align="right">      278.98</td>
    <td align="right">20-JAN-14:50</td>
    <td align="right">       25.60</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151817E+10</td>
    <td align="right">     4180.92</td>
    <td align="right">24-FEB-10:35</td>
    <td align="right">       18.90</td>
    <td align="right">       15.38</td>
    <td align="right">0.174532E+09</td>
    <td align="right">      329.19</td>
    <td align="right">24-FEB-10:39</td>
    <td align="right">       19.63</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.337075E+10</td>
    <td align="right">     5321.24</td>
    <td align="right">26-MAR-15:20</td>
    <td align="right">       28.50</td>
    <td align="right">       21.76</td>
    <td align="right">0.217729E+09</td>
    <td align="right">      338.74</td>
    <td align="right">27-MAR-09:00</td>
    <td align="right">       22.80</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.436513E+10</td>
    <td align="right">     6668.59</td>
    <td align="right">29-APR-09:30</td>
    <td align="right">       26.95</td>
    <td align="right">       22.33</td>
    <td align="right">0.209730E+09</td>
    <td align="right">      338.80</td>
    <td align="right">21-APR-09:50</td>
    <td align="right">       25.40</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.607394E+10</td>
    <td align="right">     9053.04</td>
    <td align="right">31-MAY-08:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.54</td>
    <td align="right">0.249719E+09</td>
    <td align="right">      338.83</td>
    <td align="right">30-MAY-08:20</td>
    <td align="right">       26.87</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.723841E+10</td>
    <td align="right">     9558.34</td>
    <td align="right">30-JUN-09:30</td>
    <td align="right">       30.95</td>
    <td align="right">       24.72</td>
    <td align="right">0.262569E+09</td>
    <td align="right">      338.84</td>
    <td align="right">27-JUN-09:30</td>
    <td align="right">       29.25</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.770391E+10</td>
    <td align="right">     9868.71</td>
    <td align="right">24-JUL-08:30</td>
    <td align="right">       29.45</td>
    <td align="right">       26.11</td>
    <td align="right">0.243368E+09</td>
    <td align="right">      338.86</td>
    <td align="right">06-JUL-07:10</td>
    <td align="right">       28.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.784524E+10</td>
    <td align="right">     9274.44</td>
    <td align="right">31-AUG-09:30</td>
    <td align="right">       31.70</td>
    <td align="right">       26.00</td>
    <td align="right">0.271954E+09</td>
    <td align="right">      338.85</td>
    <td align="right">02-AUG-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.612768E+10</td>
    <td align="right">     9440.98</td>
    <td align="right">01-SEP-08:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.11</td>
    <td align="right">0.237348E+09</td>
    <td align="right">      338.85</td>
    <td align="right">21-SEP-09:09</td>
    <td align="right">       29.00</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.483781E+10</td>
    <td align="right">     7238.50</td>
    <td align="right">06-OCT-09:30</td>
    <td align="right">       24.75</td>
    <td align="right">       20.96</td>
    <td align="right">0.227388E+09</td>
    <td align="right">      338.82</td>
    <td align="right">30-OCT-10:39</td>
    <td align="right">       27.80</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.330968E+10</td>
    <td align="right">     5678.45</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.60</td>
    <td align="right">0.200256E+09</td>
    <td align="right">      338.77</td>
    <td align="right">01-NOV-10:30</td>
    <td align="right">       23.30</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156520E+10</td>
    <td align="right">     3489.55</td>
    <td align="right">20-DEC-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.55</td>
    <td align="right">0.181154E+09</td>
    <td align="right">      274.64</td>
    <td align="right">20-DEC-14:09</td>
    <td align="right">       24.22</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.559441E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266486E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151817E+10</td>
    <td align="right">     3489.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       15.38</td>
    <td align="right">0.174532E+09</td>
    <td align="right">      274.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.63</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.784524E+10</td>
    <td align="right">     9868.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       26.11</td>
    <td align="right">0.271954E+09</td>
    <td align="right">      338.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       26.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197042E+10</td>
    <td align="right">     3561.32</td>
    <td align="right">20-JAN-14:50</td>
    <td align="right">       25.60</td>
    <td align="right">       21.05</td>
    <td align="right">0.305594E+09</td>
    <td align="right">      505.75</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140453E+10</td>
    <td align="right">     3776.68</td>
    <td align="right">23-FEB-16:30</td>
    <td align="right">       28.60</td>
    <td align="right">       17.36</td>
    <td align="right">0.278863E+09</td>
    <td align="right">      535.09</td>
    <td align="right">23-FEB-16:30</td>
    <td align="right">       28.60</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318593E+10</td>
    <td align="right">     4966.35</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.29</td>
    <td align="right">0.352425E+09</td>
    <td align="right">      535.14</td>
    <td align="right">24-MAR-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.428759E+10</td>
    <td align="right">     9443.29</td>
    <td align="right">26-APR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       20.64</td>
    <td align="right">0.343662E+09</td>
    <td align="right">      535.16</td>
    <td align="right">21-APR-10:30</td>
    <td align="right">       26.40</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.636140E+10</td>
    <td align="right">    10678.71</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">       22.12</td>
    <td align="right">       18.81</td>
    <td align="right">0.405958E+09</td>
    <td align="right">      535.21</td>
    <td align="right">18-MAY-07:49</td>
    <td align="right">       26.70</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.821630E+10</td>
    <td align="right">     9001.07</td>
    <td align="right">14-JUN-05:10</td>
    <td align="right">       21.18</td>
    <td align="right">       20.17</td>
    <td align="right">0.419505E+09</td>
    <td align="right">      535.22</td>
    <td align="right">29-JUN-08:09</td>
    <td align="right">       28.33</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.858817E+10</td>
    <td align="right">     9921.82</td>
    <td align="right">05-JUL-14:30</td>
    <td align="right">       34.15</td>
    <td align="right">       25.63</td>
    <td align="right">0.387907E+09</td>
    <td align="right">      535.26</td>
    <td align="right">06-JUL-07:10</td>
    <td align="right">       28.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.846121E+10</td>
    <td align="right">     9213.94</td>
    <td align="right">28-AUG-13:00</td>
    <td align="right">       35.00</td>
    <td align="right">       25.26</td>
    <td align="right">0.436090E+09</td>
    <td align="right">      535.25</td>
    <td align="right">24-AUG-07:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.634073E+10</td>
    <td align="right">     9148.51</td>
    <td align="right">07-SEP-05:10</td>
    <td align="right">       22.37</td>
    <td align="right">       20.52</td>
    <td align="right">0.380216E+09</td>
    <td align="right">      535.22</td>
    <td align="right">08-SEP-08:20</td>
    <td align="right">       27.20</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.465702E+10</td>
    <td align="right">     8234.28</td>
    <td align="right">31-OCT-05:12</td>
    <td align="right">       24.40</td>
    <td align="right">       23.14</td>
    <td align="right">0.365846E+09</td>
    <td align="right">      535.22</td>
    <td align="right">30-OCT-09:20</td>
    <td align="right">       27.07</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.322018E+10</td>
    <td align="right">     8524.29</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.60</td>
    <td align="right">0.329007E+09</td>
    <td align="right">      535.18</td>
    <td align="right">27-NOV-15:30</td>
    <td align="right">       25.60</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162236E+10</td>
    <td align="right">     3507.01</td>
    <td align="right">20-DEC-14:09</td>
    <td align="right">       24.22</td>
    <td align="right">       20.50</td>
    <td align="right">0.291017E+09</td>
    <td align="right">      498.00</td>
    <td align="right">20-DEC-14:20</td>
    <td align="right">       24.03</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583158E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.429609E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.140453E+10</td>
    <td align="right">     3507.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.18</td>
    <td align="right">       17.36</td>
    <td align="right">0.278863E+09</td>
    <td align="right">      498.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.03</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.858817E+10</td>
    <td align="right">    10678.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       25.63</td>
    <td align="right">0.436090E+09</td>
    <td align="right">      535.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.60</td>
    <td align="right">       25.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215024E+10</td>
    <td align="right">     4810.79</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">       15.85</td>
    <td align="right">        6.94</td>
    <td align="right">0.190304E+09</td>
    <td align="right">      318.28</td>
    <td align="right">26-JAN-16:40</td>
    <td align="right">       15.77</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181637E+10</td>
    <td align="right">     7532.76</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">       26.95</td>
    <td align="right">       15.15</td>
    <td align="right">0.175404E+09</td>
    <td align="right">      338.74</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       17.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.355648E+10</td>
    <td align="right">     7964.36</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.38</td>
    <td align="right">0.214104E+09</td>
    <td align="right">      338.74</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.473042E+10</td>
    <td align="right">     7845.35</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.51</td>
    <td align="right">0.198593E+09</td>
    <td align="right">      338.78</td>
    <td align="right">25-APR-15:30</td>
    <td align="right">       26.10</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.661590E+10</td>
    <td align="right">    10368.72</td>
    <td align="right">26-MAY-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       24.08</td>
    <td align="right">0.231209E+09</td>
    <td align="right">      338.82</td>
    <td align="right">01-MAY-15:39</td>
    <td align="right">       28.70</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.784482E+10</td>
    <td align="right">    11094.32</td>
    <td align="right">11-JUN-17:19</td>
    <td align="right">       31.50</td>
    <td align="right">       23.93</td>
    <td align="right">0.246813E+09</td>
    <td align="right">      338.80</td>
    <td align="right">28-JUN-14:30</td>
    <td align="right">       30.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.785605E+10</td>
    <td align="right">    14601.89</td>
    <td align="right">30-JUL-17:19</td>
    <td align="right">       33.53</td>
    <td align="right">       24.77</td>
    <td align="right">0.231862E+09</td>
    <td align="right">      338.82</td>
    <td align="right">10-JUL-13:50</td>
    <td align="right">       32.62</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.819682E+10</td>
    <td align="right">    16821.43</td>
    <td align="right">06-AUG-16:30</td>
    <td align="right">       33.90</td>
    <td align="right">       25.41</td>
    <td align="right">0.255855E+09</td>
    <td align="right">      338.81</td>
    <td align="right">29-AUG-13:50</td>
    <td align="right">       31.42</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670880E+10</td>
    <td align="right">    10104.33</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">       23.47</td>
    <td align="right">       20.95</td>
    <td align="right">0.219071E+09</td>
    <td align="right">      338.82</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       32.30</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.525743E+10</td>
    <td align="right">     9143.40</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       19.80</td>
    <td align="right">0.210651E+09</td>
    <td align="right">      338.78</td>
    <td align="right">12-OCT-14:39</td>
    <td align="right">       29.63</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.351177E+10</td>
    <td align="right">     7136.72</td>
    <td align="right">01-NOV-15:50</td>
    <td align="right">       26.20</td>
    <td align="right">       20.61</td>
    <td align="right">0.197282E+09</td>
    <td align="right">      338.74</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">       26.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.174329E+10</td>
    <td align="right">     4813.72</td>
    <td align="right">19-DEC-15:50</td>
    <td align="right">       26.78</td>
    <td align="right">       20.67</td>
    <td align="right">0.182200E+09</td>
    <td align="right">      315.48</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.599884E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.255335E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.174329E+10</td>
    <td align="right">     4810.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.85</td>
    <td align="right">        6.94</td>
    <td align="right">0.175404E+09</td>
    <td align="right">      315.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.77</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.819682E+10</td>
    <td align="right">    16821.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       25.41</td>
    <td align="right">0.255855E+09</td>
    <td align="right">      338.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.62</td>
    <td align="right">       26.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.312450E+10</td>
    <td align="right">     8869.07</td>
    <td align="right">04-JAN-13:30</td>
    <td align="right">       15.85</td>
    <td align="right">        6.87</td>
    <td align="right">0.326875E+09</td>
    <td align="right">      535.15</td>
    <td align="right">03-JAN-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.253173E+10</td>
    <td align="right">    11368.09</td>
    <td align="right">21-FEB-14:39</td>
    <td align="right">       28.33</td>
    <td align="right">       16.39</td>
    <td align="right">0.292377E+09</td>
    <td align="right">      535.18</td>
    <td align="right">21-FEB-11:39</td>
    <td align="right">       23.87</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416814E+10</td>
    <td align="right">     9167.75</td>
    <td align="right">27-MAR-13:09</td>
    <td align="right">       26.60</td>
    <td align="right">       16.91</td>
    <td align="right">0.367907E+09</td>
    <td align="right">      535.13</td>
    <td align="right">24-MAR-14:30</td>
    <td align="right">       26.40</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.513709E+10</td>
    <td align="right">     9399.64</td>
    <td align="right">26-APR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       20.64</td>
    <td align="right">0.344399E+09</td>
    <td align="right">      535.16</td>
    <td align="right">21-APR-10:50</td>
    <td align="right">       26.93</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.721795E+10</td>
    <td align="right">    13386.83</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">       22.12</td>
    <td align="right">       18.81</td>
    <td align="right">0.398965E+09</td>
    <td align="right">      535.19</td>
    <td align="right">30-MAY-10:39</td>
    <td align="right">       27.97</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.907387E+10</td>
    <td align="right">    10522.02</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       22.37</td>
    <td align="right">       20.69</td>
    <td align="right">0.415687E+09</td>
    <td align="right">      535.21</td>
    <td align="right">28-JUN-09:39</td>
    <td align="right">       28.27</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.981305E+10</td>
    <td align="right">    13250.49</td>
    <td align="right">05-JUL-16:22</td>
    <td align="right">       34.23</td>
    <td align="right">       26.04</td>
    <td align="right">0.387260E+09</td>
    <td align="right">      595.31</td>
    <td align="right">18-JUL-13:50</td>
    <td align="right">       33.40</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104035E+11</td>
    <td align="right">    14410.57</td>
    <td align="right">31-AUG-15:23</td>
    <td align="right">       34.40</td>
    <td align="right">       25.55</td>
    <td align="right">0.433063E+09</td>
    <td align="right">      561.12</td>
    <td align="right">31-AUG-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.919262E+10</td>
    <td align="right">    13333.45</td>
    <td align="right">29-SEP-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       19.77</td>
    <td align="right">0.378872E+09</td>
    <td align="right">      535.23</td>
    <td align="right">20-SEP-09:39</td>
    <td align="right">       29.63</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.733410E+10</td>
    <td align="right">    13525.02</td>
    <td align="right">13-OCT-12:39</td>
    <td align="right">       29.23</td>
    <td align="right">       21.79</td>
    <td align="right">0.374964E+09</td>
    <td align="right">      535.23</td>
    <td align="right">31-OCT-09:39</td>
    <td align="right">       26.67</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.507551E+10</td>
    <td align="right">    11785.19</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.10</td>
    <td align="right">0.358874E+09</td>
    <td align="right">      535.19</td>
    <td align="right">03-NOV-10:00</td>
    <td align="right">       26.10</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254478E+10</td>
    <td align="right">     7767.74</td>
    <td align="right">19-DEC-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.03</td>
    <td align="right">0.304771E+09</td>
    <td align="right">      535.15</td>
    <td align="right">19-DEC-13:50</td>
    <td align="right">       25.92</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.756169E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.438401E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253173E+10</td>
    <td align="right">     7767.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.85</td>
    <td align="right">        6.87</td>
    <td align="right">0.292377E+09</td>
    <td align="right">      535.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.87</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104035E+11</td>
    <td align="right">    14410.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       26.04</td>
    <td align="right">0.433063E+09</td>
    <td align="right">      595.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       26.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.170453E+10</td>
    <td align="right">     3481.98</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       21.05</td>
    <td align="right">0.188547E+09</td>
    <td align="right">      284.42</td>
    <td align="right">20-JAN-15:09</td>
    <td align="right">       25.50</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132525E+10</td>
    <td align="right">     3850.54</td>
    <td align="right">24-FEB-10:35</td>
    <td align="right">       18.90</td>
    <td align="right">       15.38</td>
    <td align="right">0.174352E+09</td>
    <td align="right">      314.95</td>
    <td align="right">24-FEB-10:39</td>
    <td align="right">       19.63</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308686E+10</td>
    <td align="right">     5288.30</td>
    <td align="right">26-MAR-14:09</td>
    <td align="right">       29.22</td>
    <td align="right">       22.31</td>
    <td align="right">0.215932E+09</td>
    <td align="right">      338.74</td>
    <td align="right">27-MAR-10:09</td>
    <td align="right">       23.07</td>
    <td align="right">       14.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.416014E+10</td>
    <td align="right">     6598.27</td>
    <td align="right">29-APR-09:39</td>
    <td align="right">       27.40</td>
    <td align="right">       22.39</td>
    <td align="right">0.208730E+09</td>
    <td align="right">      338.80</td>
    <td align="right">21-APR-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.607790E+10</td>
    <td align="right">     8920.94</td>
    <td align="right">01-MAY-09:39</td>
    <td align="right">       28.67</td>
    <td align="right">       23.75</td>
    <td align="right">0.250789E+09</td>
    <td align="right">      338.83</td>
    <td align="right">30-MAY-08:20</td>
    <td align="right">       26.87</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.752823E+10</td>
    <td align="right">     9662.39</td>
    <td align="right">30-JUN-09:30</td>
    <td align="right">       30.95</td>
    <td align="right">       24.72</td>
    <td align="right">0.263609E+09</td>
    <td align="right">      338.83</td>
    <td align="right">27-JUN-09:20</td>
    <td align="right">       29.13</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.818056E+10</td>
    <td align="right">    10163.67</td>
    <td align="right">31-JUL-09:50</td>
    <td align="right">       30.73</td>
    <td align="right">       25.03</td>
    <td align="right">0.244366E+09</td>
    <td align="right">      340.66</td>
    <td align="right">18-JUL-13:30</td>
    <td align="right">       33.60</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.818405E+10</td>
    <td align="right">     9446.53</td>
    <td align="right">21-AUG-09:30</td>
    <td align="right">       30.55</td>
    <td align="right">       25.06</td>
    <td align="right">0.273279E+09</td>
    <td align="right">      338.96</td>
    <td align="right">03-AUG-15:50</td>
    <td align="right">       32.30</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.618794E+10</td>
    <td align="right">     9516.32</td>
    <td align="right">01-SEP-08:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.11</td>
    <td align="right">0.238365E+09</td>
    <td align="right">      338.84</td>
    <td align="right">21-SEP-09:09</td>
    <td align="right">       29.00</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.457701E+10</td>
    <td align="right">     6782.08</td>
    <td align="right">06-OCT-09:30</td>
    <td align="right">       24.75</td>
    <td align="right">       20.96</td>
    <td align="right">0.226500E+09</td>
    <td align="right">      338.82</td>
    <td align="right">30-OCT-10:20</td>
    <td align="right">       27.80</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.299106E+10</td>
    <td align="right">     6628.09</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.60</td>
    <td align="right">0.198821E+09</td>
    <td align="right">      331.64</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">       22.57</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124890E+10</td>
    <td align="right">     3396.99</td>
    <td align="right">20-DEC-14:09</td>
    <td align="right">       24.22</td>
    <td align="right">       20.50</td>
    <td align="right">0.180914E+09</td>
    <td align="right">      277.82</td>
    <td align="right">20-DEC-14:20</td>
    <td align="right">       24.03</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.552524E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266420E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124890E+10</td>
    <td align="right">     3396.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       15.38</td>
    <td align="right">0.174352E+09</td>
    <td align="right">      277.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.63</td>
    <td align="right">       14.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.818405E+10</td>
    <td align="right">    10163.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.95</td>
    <td align="right">       25.06</td>
    <td align="right">0.273279E+09</td>
    <td align="right">      340.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.60</td>
    <td align="right">       26.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187232E+10</td>
    <td align="right">     4029.08</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       21.05</td>
    <td align="right">0.300301E+09</td>
    <td align="right">      493.65</td>
    <td align="right">20-JAN-15:09</td>
    <td align="right">       25.50</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135709E+10</td>
    <td align="right">     4342.06</td>
    <td align="right">23-FEB-16:40</td>
    <td align="right">       28.50</td>
    <td align="right">       17.29</td>
    <td align="right">0.275941E+09</td>
    <td align="right">      534.49</td>
    <td align="right">23-FEB-16:49</td>
    <td align="right">       28.40</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.319647E+10</td>
    <td align="right">     5456.64</td>
    <td align="right">26-MAR-14:09</td>
    <td align="right">       29.22</td>
    <td align="right">       22.31</td>
    <td align="right">0.344109E+09</td>
    <td align="right">      535.13</td>
    <td align="right">28-MAR-14:50</td>
    <td align="right">       25.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453955E+10</td>
    <td align="right">     9200.21</td>
    <td align="right">26-APR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       20.64</td>
    <td align="right">0.332367E+09</td>
    <td align="right">      535.15</td>
    <td align="right">25-APR-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.699690E+10</td>
    <td align="right">    13262.88</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">       22.12</td>
    <td align="right">       18.81</td>
    <td align="right">0.398299E+09</td>
    <td align="right">      535.19</td>
    <td align="right">30-MAY-10:39</td>
    <td align="right">       27.97</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.914302E+10</td>
    <td align="right">    10501.24</td>
    <td align="right">19-JUN-05:10</td>
    <td align="right">       22.37</td>
    <td align="right">       20.69</td>
    <td align="right">0.417733E+09</td>
    <td align="right">      535.21</td>
    <td align="right">28-JUN-09:39</td>
    <td align="right">       28.27</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.970197E+10</td>
    <td align="right">    13214.44</td>
    <td align="right">05-JUL-16:22</td>
    <td align="right">       34.23</td>
    <td align="right">       26.04</td>
    <td align="right">0.388067E+09</td>
    <td align="right">      587.95</td>
    <td align="right">18-JUL-15:00</td>
    <td align="right">       32.80</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.950075E+10</td>
    <td align="right">    11554.52</td>
    <td align="right">31-AUG-15:23</td>
    <td align="right">       34.40</td>
    <td align="right">       25.55</td>
    <td align="right">0.433247E+09</td>
    <td align="right">      550.69</td>
    <td align="right">31-AUG-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.697746E+10</td>
    <td align="right">    10526.12</td>
    <td align="right">07-SEP-05:10</td>
    <td align="right">       22.37</td>
    <td align="right">       20.52</td>
    <td align="right">0.375027E+09</td>
    <td align="right">      535.22</td>
    <td align="right">08-SEP-08:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.488816E+10</td>
    <td align="right">     7433.05</td>
    <td align="right">31-OCT-05:12</td>
    <td align="right">       24.40</td>
    <td align="right">       23.14</td>
    <td align="right">0.353036E+09</td>
    <td align="right">      535.21</td>
    <td align="right">30-OCT-09:39</td>
    <td align="right">       27.43</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.318630E+10</td>
    <td align="right">     9860.95</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.60</td>
    <td align="right">0.319542E+09</td>
    <td align="right">      535.17</td>
    <td align="right">27-NOV-15:39</td>
    <td align="right">       25.60</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141693E+10</td>
    <td align="right">     3933.44</td>
    <td align="right">20-DEC-14:30</td>
    <td align="right">       23.85</td>
    <td align="right">       20.40</td>
    <td align="right">0.288235E+09</td>
    <td align="right">      481.95</td>
    <td align="right">20-DEC-14:30</td>
    <td align="right">       23.85</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627769E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.422590E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135709E+10</td>
    <td align="right">     3933.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.12</td>
    <td align="right">       17.29</td>
    <td align="right">0.275941E+09</td>
    <td align="right">      481.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.85</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.970197E+10</td>
    <td align="right">    13262.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       26.04</td>
    <td align="right">0.433247E+09</td>
    <td align="right">      587.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198230E+10</td>
    <td align="right">     4871.13</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">       15.85</td>
    <td align="right">        6.94</td>
    <td align="right">0.189041E+09</td>
    <td align="right">      301.93</td>
    <td align="right">26-JAN-16:40</td>
    <td align="right">       15.77</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167839E+10</td>
    <td align="right">     8090.87</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">       26.95</td>
    <td align="right">       15.15</td>
    <td align="right">0.174587E+09</td>
    <td align="right">      338.74</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">       28.22</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340664E+10</td>
    <td align="right">     8247.49</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.38</td>
    <td align="right">0.212400E+09</td>
    <td align="right">      338.76</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.471922E+10</td>
    <td align="right">     8291.40</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.51</td>
    <td align="right">0.196335E+09</td>
    <td align="right">      338.77</td>
    <td align="right">25-APR-15:39</td>
    <td align="right">       26.10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.691850E+10</td>
    <td align="right">    11165.06</td>
    <td align="right">26-MAY-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       24.08</td>
    <td align="right">0.228682E+09</td>
    <td align="right">      338.81</td>
    <td align="right">01-MAY-15:39</td>
    <td align="right">       28.70</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.843101E+10</td>
    <td align="right">    13940.08</td>
    <td align="right">11-JUN-17:19</td>
    <td align="right">       31.50</td>
    <td align="right">       23.93</td>
    <td align="right">0.244700E+09</td>
    <td align="right">      338.80</td>
    <td align="right">28-JUN-14:30</td>
    <td align="right">       30.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.860008E+10</td>
    <td align="right">    20037.12</td>
    <td align="right">30-JUL-17:19</td>
    <td align="right">       33.53</td>
    <td align="right">       24.77</td>
    <td align="right">0.230920E+09</td>
    <td align="right">      365.86</td>
    <td align="right">18-JUL-15:00</td>
    <td align="right">       32.80</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.885812E+10</td>
    <td align="right">    18092.06</td>
    <td align="right">20-AUG-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       25.47</td>
    <td align="right">0.253952E+09</td>
    <td align="right">      343.74</td>
    <td align="right">31-AUG-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.708127E+10</td>
    <td align="right">    11195.76</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       22.78</td>
    <td align="right">       21.67</td>
    <td align="right">0.216328E+09</td>
    <td align="right">      338.82</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       32.30</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.521676E+10</td>
    <td align="right">     9556.97</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       19.80</td>
    <td align="right">0.207718E+09</td>
    <td align="right">      338.77</td>
    <td align="right">12-OCT-14:50</td>
    <td align="right">       29.82</td>
    <td align="right">       22.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.332939E+10</td>
    <td align="right">     7228.30</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       20.73</td>
    <td align="right">0.194855E+09</td>
    <td align="right">      338.74</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152316E+10</td>
    <td align="right">     5060.73</td>
    <td align="right">19-DEC-15:50</td>
    <td align="right">       26.78</td>
    <td align="right">       20.67</td>
    <td align="right">0.181329E+09</td>
    <td align="right">      310.32</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.617449E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.253085E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152316E+10</td>
    <td align="right">     4871.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.85</td>
    <td align="right">        6.94</td>
    <td align="right">0.174587E+09</td>
    <td align="right">      301.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.77</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.885812E+10</td>
    <td align="right">    20037.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.53</td>
    <td align="right">       25.47</td>
    <td align="right">0.253952E+09</td>
    <td align="right">      365.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::TOPFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334600E+09</td>
    <td align="right">     5844.18</td>
    <td align="right">21-JAN-17:10</td>
    <td align="right">       24.13</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       12.85</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296348E+09</td>
    <td align="right">     6384.20</td>
    <td align="right">23-FEB-17:10</td>
    <td align="right">       27.75</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659664E+09</td>
    <td align="right">    10109.37</td>
    <td align="right">26-MAR-16:12</td>
    <td align="right">       28.72</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.33</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190208E+10</td>
    <td align="right">    12572.56</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">       29.90</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       18.90</td>
    <td align="right">       17.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505680E+10</td>
    <td align="right">    18760.57</td>
    <td align="right">26-MAY-17:10</td>
    <td align="right">       33.30</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       24.55</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101913E+11</td>
    <td align="right">    20955.51</td>
    <td align="right">13-JUN-16:10</td>
    <td align="right">       34.32</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.30</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130307E+11</td>
    <td align="right">    35727.63</td>
    <td align="right">31-JUL-15:44</td>
    <td align="right">       34.27</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.42</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113368E+11</td>
    <td align="right">    34617.18</td>
    <td align="right">31-AUG-15:55</td>
    <td align="right">       34.40</td>
    <td align="right">       25.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.35</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.645621E+10</td>
    <td align="right">    14394.21</td>
    <td align="right">01-SEP-15:09</td>
    <td align="right">       31.48</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       25.10</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262185E+10</td>
    <td align="right">    11915.90</td>
    <td align="right">06-OCT-16:10</td>
    <td align="right">       31.32</td>
    <td align="right">       22.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.20</td>
    <td align="right">       15.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.514556E+09</td>
    <td align="right">     7707.16</td>
    <td align="right">25-NOV-17:24</td>
    <td align="right">       25.73</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.32</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287347E+09</td>
    <td align="right">     7258.25</td>
    <td align="right">02-DEC-15:30</td>
    <td align="right">       26.95</td>
    <td align="right">       23.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.87</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.526882E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.287347E+09</td>
    <td align="right">     5844.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.13</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.22</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130307E+11</td>
    <td align="right">    35727.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       25.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.35</td>
    <td align="right">       23.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.668406E+09</td>
    <td align="right">    39404.89</td>
    <td align="right">17-JAN-05:10</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.595066E+09</td>
    <td align="right">    38423.69</td>
    <td align="right">11-FEB-06:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410304E+09</td>
    <td align="right">    29278.70</td>
    <td align="right">20-MAR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.430183E+09</td>
    <td align="right">      664.48</td>
    <td align="right">03-APR-21:19</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442382E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-MAY-04:19</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410966E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454782E+09</td>
    <td align="right">      664.48</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.402863E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.439153E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.454303E+09</td>
    <td align="right">      664.48</td>
    <td align="right">02-OCT-04:19</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429971E+09</td>
    <td align="right">     5554.34</td>
    <td align="right">06-NOV-05:14</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.548046E+09</td>
    <td align="right">    39312.89</td>
    <td align="right">11-DEC-05:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.568642E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.402863E+09</td>
    <td align="right">      664.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.668406E+09</td>
    <td align="right">    39404.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143885E+10</td>
    <td align="right">    40798.66</td>
    <td align="right">17-JAN-05:10</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.999333E+09</td>
    <td align="right">    40159.72</td>
    <td align="right">13-FEB-05:10</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.479574E+09</td>
    <td align="right">    39042.80</td>
    <td align="right">20-MAR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.430116E+09</td>
    <td align="right">      664.48</td>
    <td align="right">03-APR-21:19</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439871E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-MAY-04:19</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.403790E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.439751E+09</td>
    <td align="right">      664.48</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391709E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.434528E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453885E+09</td>
    <td align="right">      664.48</td>
    <td align="right">02-OCT-04:19</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.441861E+09</td>
    <td align="right">    10160.23</td>
    <td align="right">06-NOV-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.986224E+09</td>
    <td align="right">    41626.87</td>
    <td align="right">11-DEC-05:19</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.733949E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.391709E+09</td>
    <td align="right">      664.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143885E+10</td>
    <td align="right">    41626.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476629E+10</td>
    <td align="right">    41139.54</td>
    <td align="right">09-JAN-05:19</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401992E+10</td>
    <td align="right">    40584.83</td>
    <td align="right">13-FEB-05:10</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127885E+10</td>
    <td align="right">    39925.55</td>
    <td align="right">20-MAR-04:19</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.474278E+09</td>
    <td align="right">    35180.75</td>
    <td align="right">08-APR-05:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.431279E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-MAY-04:19</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398367E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.427950E+09</td>
    <td align="right">      664.48</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382819E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.430063E+09</td>
    <td align="right">      664.48</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471527E+09</td>
    <td align="right">    33308.28</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107375E+10</td>
    <td align="right">    39013.96</td>
    <td align="right">06-NOV-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.409370E+10</td>
    <td align="right">    40505.17</td>
    <td align="right">10-DEC-08:50</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182488E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.382819E+09</td>
    <td align="right">      664.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476629E+10</td>
    <td align="right">    41139.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.763684E+10</td>
