    <td align="right">    16526.46</td>
    <td align="right">17-JAN-08:09</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.712845E+10</td>
    <td align="right">    13850.39</td>
    <td align="right">13-FEB-08:09</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.570107E+10</td>
    <td align="right">    12669.44</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">        6.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317530E+10</td>
    <td align="right">     9254.01</td>
    <td align="right">07-APR-07:10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165671E+10</td>
    <td align="right">     7457.48</td>
    <td align="right">11-MAY-07:10</td>
    <td align="right">       13.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.577330E+09</td>
    <td align="right">     5477.90</td>
    <td align="right">06-JUN-07:10</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.214789E+09</td>
    <td align="right">     4901.68</td>
    <td align="right">27-JUL-07:10</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.602993E+09</td>
    <td align="right">     5592.04</td>
    <td align="right">09-AUG-07:10</td>
    <td align="right">       18.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.767685E+09</td>
    <td align="right">     5537.69</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253246E+10</td>
    <td align="right">     9128.87</td>
    <td align="right">17-OCT-07:10</td>
    <td align="right">        9.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.445857E+10</td>
    <td align="right">    10777.66</td>
    <td align="right">30-NOV-08:09</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.732416E+10</td>
    <td align="right">    16128.65</td>
    <td align="right">11-DEC-08:09</td>
    <td align="right">        2.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417763E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214789E+09</td>
    <td align="right">     4901.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.763684E+10</td>
    <td align="right">    16526.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MIDFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.786226E+10</td>
    <td align="right">    18684.46</td>
    <td align="right">17-JAN-08:09</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.727358E+10</td>
    <td align="right">    15929.23</td>
    <td align="right">13-FEB-08:09</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.520903E+10</td>
    <td align="right">    14510.20</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">        6.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283416E+10</td>
    <td align="right">     9322.00</td>
    <td align="right">07-APR-07:10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152380E+10</td>
    <td align="right">     6929.18</td>
    <td align="right">11-MAY-07:10</td>
    <td align="right">       13.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.406558E+09</td>
    <td align="right">     5057.37</td>
    <td align="right">06-JUN-05:10</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135329E+09</td>
    <td align="right">     4344.43</td>
    <td align="right">10-JUL-05:10</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495003E+09</td>
    <td align="right">     5576.92</td>
    <td align="right">10-AUG-05:10</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.717946E+09</td>
    <td align="right">     5770.76</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253862E+10</td>
    <td align="right">     9314.74</td>
    <td align="right">17-OCT-07:10</td>
    <td align="right">        9.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.417458E+10</td>
    <td align="right">    12442.93</td>
    <td align="right">06-NOV-08:09</td>
    <td align="right">        9.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.755035E+10</td>
    <td align="right">    18393.75</td>
    <td align="right">11-DEC-08:09</td>
    <td align="right">        2.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.407212E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135329E+09</td>
    <td align="right">     4344.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.786226E+10</td>
    <td align="right">    18684.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214609E+10</td>
    <td align="right">    10359.03</td>
    <td align="right">14-JAN-05:30</td>
    <td align="right">        -6.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186866E+10</td>
    <td align="right">    10057.89</td>
    <td align="right">17-FEB-05:19</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.802823E+09</td>
    <td align="right">     9714.73</td>
    <td align="right">19-MAR-06:19</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217271E+09</td>
    <td align="right">     8871.25</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113520E+09</td>
    <td align="right">     8389.79</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 86635223.76</td>
    <td align="right">      140.08</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 95871943.88</td>
    <td align="right">      140.08</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 84926976.85</td>
    <td align="right">      140.08</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 92577317.59</td>
    <td align="right">      140.08</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176328E+09</td>
    <td align="right">     8654.61</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.482940E+09</td>
    <td align="right">     9429.99</td>
    <td align="right">30-NOV-05:10</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188844E+10</td>
    <td align="right">    10353.13</td>
    <td align="right">10-DEC-07:10</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.805608E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84926976.85</td>
    <td align="right">      140.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214609E+10</td>
    <td align="right">    10359.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173266E+10</td>
    <td align="right">    11764.06</td>
    <td align="right">11-JAN-04:49</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138685E+10</td>
    <td align="right">    11277.90</td>
    <td align="right">17-FEB-05:19</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.551752E+09</td>
    <td align="right">    10833.26</td>
    <td align="right">15-MAR-04:19</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142887E+09</td>
    <td align="right">     9994.36</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 72835336.67</td>
    <td align="right">     9430.60</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 54847263.04</td>
    <td align="right">       88.68</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60694870.93</td>
    <td align="right">       88.68</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53765801.44</td>
    <td align="right">       88.68</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 58621735.90</td>
    <td align="right">      105.30</td>
    <td align="right">19-SEP-05:14</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123368E+09</td>
    <td align="right">     9801.24</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.346841E+09</td>
    <td align="right">    10692.37</td>
    <td align="right">30-NOV-05:10</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150644E+10</td>
    <td align="right">    11638.40</td>
    <td align="right">10-DEC-07:10</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.609156E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53765801.44</td>
    <td align="right">       88.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173266E+10</td>
    <td align="right">    11764.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264655E+10</td>
    <td align="right">     9556.56</td>
    <td align="right">11-JAN-05:30</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.212064E+10</td>
    <td align="right">     9210.07</td>
    <td align="right">17-FEB-05:19</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.870948E+09</td>
    <td align="right">     8909.14</td>
    <td align="right">19-MAR-06:19</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217776E+09</td>
    <td align="right">     8123.32</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111304E+09</td>
    <td align="right">     7682.30</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 86635223.76</td>
    <td align="right">      140.08</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 95871943.88</td>
    <td align="right">      140.08</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 84926976.85</td>
    <td align="right">      140.08</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 92577317.59</td>
    <td align="right">      140.08</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184924E+09</td>
    <td align="right">     7983.43</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.544066E+09</td>
    <td align="right">     8688.99</td>
    <td align="right">30-NOV-05:10</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.227341E+10</td>
    <td align="right">     9510.47</td>
    <td align="right">10-DEC-05:49</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.932964E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84926976.85</td>
    <td align="right">      140.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264655E+10</td>
    <td align="right">     9556.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190304E+10</td>
    <td align="right">    14357.01</td>
    <td align="right">11-JAN-04:49</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152445E+10</td>
    <td align="right">    13808.66</td>
    <td align="right">17-FEB-05:19</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.607539E+09</td>
    <td align="right">    13203.56</td>
    <td align="right">15-MAR-04:19</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153240E+09</td>
    <td align="right">    12256.75</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 73333433.44</td>
    <td align="right">    11476.54</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 54843665.32</td>
    <td align="right">       88.67</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60709708.44</td>
    <td align="right">      156.82</td>
    <td align="right">21-JUL-05:18</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53856176.38</td>
    <td align="right">      391.43</td>
    <td align="right">10-AUG-05:14</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 58620373.85</td>
    <td align="right">      125.99</td>
    <td align="right">18-SEP-05:14</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124772E+09</td>
    <td align="right">    11970.08</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.394215E+09</td>
    <td align="right">    13094.74</td>
    <td align="right">30-NOV-05:10</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163925E+10</td>
    <td align="right">    14267.45</td>
    <td align="right">10-DEC-07:10</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.664787E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53856176.38</td>
    <td align="right">       88.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190304E+10</td>
    <td align="right">    14357.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276233E+10</td>
    <td align="right">    12745.33</td>
    <td align="right">14-JAN-05:30</td>
    <td align="right">        -6.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222056E+10</td>
    <td align="right">    12289.28</td>
    <td align="right">17-FEB-05:19</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.820198E+09</td>
    <td align="right">    12143.82</td>
    <td align="right">19-MAR-06:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202302E+09</td>
    <td align="right">    10718.41</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104435E+09</td>
    <td align="right">    10059.34</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 85122385.16</td>
    <td align="right">      140.08</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 92703387.48</td>
    <td align="right">      140.08</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 82575773.52</td>
    <td align="right">      140.08</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 91602377.16</td>
    <td align="right">      140.08</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176691E+09</td>
    <td align="right">    10550.71</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.508162E+09</td>
    <td align="right">    11464.03</td>
    <td align="right">06-NOV-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232978E+10</td>
    <td align="right">    12720.30</td>
    <td align="right">10-DEC-06:40</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.947647E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82575773.52</td>
    <td align="right">      140.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276233E+10</td>
    <td align="right">    12745.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219185E+10</td>
    <td align="right">    13385.42</td>
    <td align="right">11-JAN-04:49</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164782E+10</td>
    <td align="right">    12827.60</td>
    <td align="right">17-FEB-05:19</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.567246E+09</td>
    <td align="right">    12722.59</td>
    <td align="right">19-MAR-06:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135055E+09</td>
    <td align="right">    11233.89</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 67113372.93</td>
    <td align="right">    10511.24</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53889511.07</td>
    <td align="right">       88.68</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 58688912.63</td>
    <td align="right">       88.68</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 52277295.25</td>
    <td align="right">       88.68</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57991882.03</td>
    <td align="right">       88.68</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124615E+09</td>
    <td align="right">    11138.36</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.362221E+09</td>
    <td align="right">    12124.79</td>
    <td align="right">06-NOV-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183647E+10</td>
    <td align="right">    13328.74</td>
    <td align="right">10-DEC-06:40</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715524E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52277295.25</td>
    <td align="right">       88.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.219185E+10</td>
    <td align="right">    13385.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348276E+10</td>
    <td align="right">    11931.51</td>
    <td align="right">11-JAN-04:49</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260550E+10</td>
    <td align="right">    11363.66</td>
    <td align="right">17-FEB-05:19</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.930160E+09</td>
    <td align="right">    11248.27</td>
    <td align="right">19-MAR-06:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206288E+09</td>
    <td align="right">     9913.81</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103067E+09</td>
    <td align="right">     9302.17</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 85122385.16</td>
    <td align="right">      140.08</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 92703387.48</td>
    <td align="right">      140.08</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 82575773.52</td>
    <td align="right">      140.08</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 91602377.16</td>
    <td align="right">      140.08</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191080E+09</td>
    <td align="right">     9865.22</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.598602E+09</td>
    <td align="right">    10794.06</td>
    <td align="right">06-NOV-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292078E+10</td>
    <td align="right">    11819.69</td>
    <td align="right">10-DEC-06:40</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113902E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82575773.52</td>
    <td align="right">      140.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.348276E+10</td>
    <td align="right">    11931.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238575E+10</td>
    <td align="right">    15855.55</td>
    <td align="right">11-JAN-04:49</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178850E+10</td>
    <td align="right">    15194.98</td>
    <td align="right">17-FEB-05:19</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.629443E+09</td>
    <td align="right">    15003.00</td>
    <td align="right">19-MAR-06:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142464E+09</td>
    <td align="right">    13323.57</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66643568.04</td>
    <td align="right">     8992.09</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53885976.17</td>
    <td align="right">       88.67</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 58685062.91</td>
    <td align="right">       88.67</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 52273866.10</td>
    <td align="right">       88.67</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57988078.03</td>
    <td align="right">       88.67</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125244E+09</td>
    <td align="right">    13140.67</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.414708E+09</td>
    <td align="right">    14329.62</td>
    <td align="right">30-NOV-05:10</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199629E+10</td>
    <td align="right">    15805.56</td>
    <td align="right">10-DEC-06:40</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.777188E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52273866.10</td>
    <td align="right">       88.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238575E+10</td>
    <td align="right">    15855.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.427437E+10</td>
    <td align="right">    13720.84</td>
    <td align="right">12-JAN-04:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377779E+10</td>
    <td align="right">    13388.14</td>
    <td align="right">17-FEB-04:49</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147116E+10</td>
    <td align="right">    13409.18</td>
    <td align="right">19-MAR-06:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.356300E+09</td>
    <td align="right">    12132.51</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131961E+09</td>
    <td align="right">    11206.86</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 83979351.56</td>
    <td align="right">      140.08</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 90215608.45</td>
    <td align="right">      140.08</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 80701534.59</td>
    <td align="right">      140.08</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 90661055.37</td>
    <td align="right">      140.08</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.281733E+09</td>
    <td align="right">    11917.70</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.905059E+09</td>
    <td align="right">    13008.62</td>
    <td align="right">30-NOV-05:19</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.381166E+10</td>
    <td align="right">    13543.47</td>
    <td align="right">09-DEC-05:30</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153556E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80701534.59</td>
    <td align="right">      140.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427437E+10</td>
    <td align="right">    13720.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.331137E+10</td>
    <td align="right">    12844.94</td>
    <td align="right">12-JAN-04:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275582E+10</td>
    <td align="right">    12535.53</td>
    <td align="right">17-FEB-04:49</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.970874E+09</td>
    <td align="right">    12578.76</td>
    <td align="right">19-MAR-06:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218974E+09</td>
    <td align="right">    11381.16</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 81931442.02</td>
    <td align="right">    10489.24</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53165876.25</td>
    <td align="right">       88.68</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57113942.72</td>
    <td align="right">       88.68</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51090746.97</td>
    <td align="right">       88.68</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57421672.56</td>
    <td align="right">      214.38</td>
    <td align="right">19-SEP-05:14</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198338E+09</td>
    <td align="right">    11269.37</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.654748E+09</td>
    <td align="right">    12228.51</td>
    <td align="right">30-NOV-05:19</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294800E+10</td>
    <td align="right">    12684.23</td>
    <td align="right">11-DEC-03:30</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113589E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51090746.97</td>
    <td align="right">       88.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.331137E+10</td>
    <td align="right">    12844.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.534594E+10</td>
    <td align="right">    13662.41</td>
    <td align="right">12-JAN-04:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.445071E+10</td>
    <td align="right">    13329.79</td>
    <td align="right">17-FEB-02:09</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170579E+10</td>
    <td align="right">    13368.33</td>
    <td align="right">19-MAR-06:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.368653E+09</td>
    <td align="right">    12069.98</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128266E+09</td>
    <td align="right">    11142.82</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 83979351.56</td>
    <td align="right">      140.08</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 90215608.45</td>
    <td align="right">      140.08</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 80701534.59</td>
    <td align="right">      140.08</td>
    <td align="right">01-AUG-04:19</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 90661055.37</td>
    <td align="right">      140.08</td>
    <td align="right">01-SEP-04:19</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321079E+09</td>
    <td align="right">    11980.64</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114972E+10</td>
    <td align="right">    13006.15</td>
    <td align="right">30-NOV-05:19</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.479840E+10</td>
    <td align="right">    13515.49</td>
    <td align="right">11-DEC-03:30</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186141E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80701534.59</td>
    <td align="right">      140.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.534594E+10</td>
    <td align="right">    13662.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.361931E+10</td>
    <td align="right">    16826.30</td>
    <td align="right">12-JAN-04:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295257E+10</td>
    <td align="right">    16423.94</td>
    <td align="right">17-FEB-04:49</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111250E+10</td>
    <td align="right">    16419.53</td>
    <td align="right">19-MAR-06:30</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248262E+09</td>
    <td align="right">    14913.99</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 86897353.60</td>
    <td align="right">    13645.38</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53162388.82</td>
    <td align="right">       88.67</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57110196.31</td>
    <td align="right">       88.67</td>
    <td align="right">03-JUL-04:19</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51149417.76</td>
    <td align="right">      512.85</td>
    <td align="right">10-AUG-05:14</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57462433.60</td>
    <td align="right">      585.43</td>
    <td align="right">18-SEP-05:14</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211643E+09</td>
    <td align="right">    14704.07</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.777188E+09</td>
    <td align="right">    15996.32</td>
    <td align="right">30-NOV-05:19</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.320786E+10</td>
    <td align="right">    16623.53</td>
    <td align="right">11-DEC-03:30</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124351E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51149417.76</td>
    <td align="right">       88.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361931E+10</td>
    <td align="right">    16826.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::TOPFLOOR_PLENUM></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241064E+11</td>
    <td align="right">    45504.82</td>
    <td align="right">11-JAN-08:09</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.226156E+11</td>
    <td align="right">    37049.93</td>
    <td align="right">17-FEB-08:09</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133633E+11</td>
    <td align="right">    32689.51</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.609749E+10</td>
    <td align="right">    25786.29</td>
    <td align="right">07-APR-07:10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.264793E+10</td>
    <td align="right">    18819.71</td>
    <td align="right">15-MAY-05:10</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.751924E+09</td>
    <td align="right">    23012.39</td>
    <td align="right">05-JUN-05:10</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.269639E+09</td>
    <td align="right">    17863.41</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.968783E+09</td>
    <td align="right">    24596.18</td>
    <td align="right">09-AUG-05:10</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142650E+10</td>
    <td align="right">    25704.65</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477261E+10</td>
    <td align="right">    24881.04</td>
    <td align="right">16-OCT-07:10</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101340E+11</td>
    <td align="right">    31599.47</td>
    <td align="right">30-NOV-08:09</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234456E+11</td>
    <td align="right">    37401.64</td>
    <td align="right">12-DEC-08:09</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110600E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.269639E+09</td>
    <td align="right">    17863.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241064E+11</td>
    <td align="right">    45504.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_BOTTOM></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142869E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.243462E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129593E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.220978E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153993E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.259774E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137547E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.235352E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148431E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.251618E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147713E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.249561E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138264E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.237409E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153993E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.259774E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137547E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.235352E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142869E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.243462E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141195E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.239302E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138264E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.237409E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171228E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.291345E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129593E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.220978E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153993E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259774E+11</td>
    <td align="right">    29299.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_MID></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142869E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.106608E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129593E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.964934E+10</td>
    <td align="right">     7143.43</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153993E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137547E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148431E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147713E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138264E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153993E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137547E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142869E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.106608E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141195E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138264E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171228E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129593E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.964934E+10</td>
    <td align="right">     7143.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153993E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_TOP></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142869E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.106608E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129593E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.964934E+10</td>
    <td align="right">     7143.43</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153993E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137547E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148431E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.108580E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147713E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.106523E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138264E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153993E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137547E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.102937E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142869E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.106608E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141195E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.104194E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138264E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.104994E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171228E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126597E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129593E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.964934E+10</td>
    <td align="right">     7143.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153993E+11</td>
    <td align="right">    14950.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110552E+11</td>
    <td align="right">     7143.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312905E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311393E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297651E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219650E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360963E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190672E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142279E+10</td>
    <td align="right">      953.36</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172954E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128780E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205518E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147542E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183569E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137379E+10</td>
    <td align="right">      953.36</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198095E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144910E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197137E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142165E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184527E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140124E+10</td>
    <td align="right">      953.36</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205518E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147542E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183569E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137379E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190672E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142279E+10</td>
    <td align="right">      953.36</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188438E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139057E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184527E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140124E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228520E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168956E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172954E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128780E+10</td>
    <td align="right">      953.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205518E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147542E+10</td>
    <td align="right">      953.36</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312905E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311393E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297651E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219650E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360963E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190660E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172943E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205504E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183557E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198082E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197124E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184515E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205504E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183557E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190660E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188425E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184515E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228505E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172943E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205504E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312905E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311393E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297651E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219650E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360963E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190672E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142279E+10</td>
    <td align="right">      953.36</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172954E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128780E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205518E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147542E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183569E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137379E+10</td>
    <td align="right">      953.36</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198095E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144910E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197137E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142165E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184527E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140124E+10</td>
    <td align="right">      953.36</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205518E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147542E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183569E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137379E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190672E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142279E+10</td>
    <td align="right">      953.36</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188438E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139057E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184527E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140124E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228520E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168956E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172954E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128780E+10</td>
    <td align="right">      953.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205518E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147542E+10</td>
    <td align="right">      953.36</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312905E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311393E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297651E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219650E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360963E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190660E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172943E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205504E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183557E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198082E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197124E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184515E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205504E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183557E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190660E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188425E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184515E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228505E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172943E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205504E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312905E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311393E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297651E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219650E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360963E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190672E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142279E+10</td>
    <td align="right">      953.36</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172954E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128780E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205518E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147542E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183569E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137379E+10</td>
    <td align="right">      953.36</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198095E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144910E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197137E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142165E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184527E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140124E+10</td>
    <td align="right">      953.36</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205518E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147542E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183569E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137379E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190672E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142279E+10</td>
    <td align="right">      953.36</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188438E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139057E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184527E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140124E+10</td>
    <td align="right">      953.36</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228520E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168956E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172954E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128780E+10</td>
    <td align="right">      953.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205518E+10</td>
    <td align="right">     1995.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147542E+10</td>
    <td align="right">      953.36</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312905E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311393E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289961E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301181E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.224740E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297651E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.219650E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291474E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.221337E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360963E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273193E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203417E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324630E+10</td>
    <td align="right">     3151.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233053E+10</td>
    <td align="right">     1505.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190660E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172943E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205504E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183557E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198082E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197124E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184515E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.29</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205504E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183557E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190660E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">      953.29</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188425E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.139048E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184515E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.140115E+10</td>
    <td align="right">      953.29</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228505E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168945E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172943E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128771E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205504E+10</td>
    <td align="right">     1995.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147532E+10</td>
    <td align="right">      953.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_BOTTOM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.454388E+10</td>
    <td align="right">0.142869E+11</td>
    <td align="right">0.243462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.412768E+10</td>
    <td align="right">0.129593E+11</td>
    <td align="right">0.220978E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.496007E+10</td>
    <td align="right">0.153993E+11</td>
    <td align="right">0.259774E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.137547E+11</td>
    <td align="right">0.235352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475197E+10</td>
    <td align="right">0.148431E+11</td>
    <td align="right">0.251618E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475197E+10</td>
    <td align="right">0.147713E+11</td>
    <td align="right">0.249561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.138264E+11</td>
    <td align="right">0.237409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.496007E+10</td>
    <td align="right">0.153993E+11</td>
    <td align="right">0.259774E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.137547E+11</td>
    <td align="right">0.235352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.454388E+10</td>
    <td align="right">0.142869E+11</td>
    <td align="right">0.243462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.450043E+10</td>
    <td align="right">0.141195E+11</td>
    <td align="right">0.239302E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.138264E+11</td>
    <td align="right">0.237409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.546569E+11</td>
    <td align="right">0.171228E+12</td>
    <td align="right">0.291345E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.412768E+10</td>
    <td align="right">0.129593E+11</td>
    <td align="right">0.220978E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496007E+10</td>
    <td align="right">0.153993E+11</td>
    <td align="right">0.259774E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_MID></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.454388E+10</td>
    <td align="right">0.142869E+11</td>
    <td align="right">0.106608E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.412768E+10</td>
    <td align="right">0.129593E+11</td>
    <td align="right">0.964934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.496007E+10</td>
    <td align="right">0.153993E+11</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.137547E+11</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475197E+10</td>
    <td align="right">0.148431E+11</td>
    <td align="right">0.108580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475197E+10</td>
    <td align="right">0.147713E+11</td>
    <td align="right">0.106523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.138264E+11</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.496007E+10</td>
    <td align="right">0.153993E+11</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.137547E+11</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.454388E+10</td>
    <td align="right">0.142869E+11</td>
    <td align="right">0.106608E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.450043E+10</td>
    <td align="right">0.141195E+11</td>
    <td align="right">0.104194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.138264E+11</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.546569E+11</td>
    <td align="right">0.171228E+12</td>
    <td align="right">0.126597E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.412768E+10</td>
    <td align="right">0.129593E+11</td>
    <td align="right">0.964934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496007E+10</td>
    <td align="right">0.153993E+11</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_TOP></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.454388E+10</td>
    <td align="right">0.142869E+11</td>
    <td align="right">0.106608E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.412768E+10</td>
    <td align="right">0.129593E+11</td>
    <td align="right">0.964934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.496007E+10</td>
    <td align="right">0.153993E+11</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.137547E+11</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475197E+10</td>
    <td align="right">0.148431E+11</td>
    <td align="right">0.108580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475197E+10</td>
    <td align="right">0.147713E+11</td>
    <td align="right">0.106523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.138264E+11</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.496007E+10</td>
    <td align="right">0.153993E+11</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.137547E+11</td>
    <td align="right">0.102937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.454388E+10</td>
    <td align="right">0.142869E+11</td>
    <td align="right">0.106608E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.450043E+10</td>
    <td align="right">0.141195E+11</td>
    <td align="right">0.104194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437923E+10</td>
    <td align="right">0.138264E+11</td>
    <td align="right">0.104994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.546569E+11</td>
    <td align="right">0.171228E+12</td>
    <td align="right">0.126597E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.412768E+10</td>
    <td align="right">0.129593E+11</td>
    <td align="right">0.964934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496007E+10</td>
    <td align="right">0.153993E+11</td>
    <td align="right">0.110552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right"> 15081128.87</td>
    <td align="right">0.269462E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 11343206.61</td>
    <td align="right">0.253918E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right"> 20832375.17</td>
    <td align="right">0.169438E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right"> 72274574.13</td>
    <td align="right">0.888032E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.312905E+10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">0.232424E+09</td>
    <td align="right">0.476846E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.311393E+10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">0.431299E+09</td>
    <td align="right">0.237743E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">0.629025E+09</td>
    <td align="right">0.105327E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.585601E+09</td>
    <td align="right">0.154443E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">0.260754E+09</td>
    <td align="right">0.324450E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right"> 95346648.83</td>
    <td align="right">0.116486E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.948729E+09</td>
    <td align="right">0.297651E+10</td>
    <td align="right">0.219650E+10</td>
    <td align="right"> 30515277.68</td>
    <td align="right">0.172615E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right"> 23731951.98</td>
    <td align="right">0.297074E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115221E+11</td>
    <td align="right">0.360963E+11</td>
    <td align="right">0.266878E+11</td>
    <td align="right">0.240823E+10</td>
    <td align="right">0.149768E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 11343206.61</td>
    <td align="right">0.105327E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.629025E+09</td>
    <td align="right">0.297074E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.606423E+09</td>
    <td align="right">0.190672E+10</td>
    <td align="right">0.142279E+10</td>
    <td align="right"> 24510472.38</td>
    <td align="right">0.169487E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.550877E+09</td>
    <td align="right">0.172954E+10</td>
    <td align="right">0.128780E+10</td>
    <td align="right"> 20932057.91</td>
    <td align="right">0.161980E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661968E+09</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.147542E+10</td>
    <td align="right"> 36194402.67</td>
    <td align="right">0.105346E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.183569E+10</td>
    <td align="right">0.137379E+10</td>
    <td align="right"> 68445662.86</td>
    <td align="right">0.569164E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634196E+09</td>
    <td align="right">0.198095E+10</td>
    <td align="right">0.144910E+10</td>
    <td align="right">0.180263E+09</td>
    <td align="right">0.323050E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.634196E+09</td>
    <td align="right">0.197137E+10</td>
    <td align="right">0.142165E+10</td>
    <td align="right">0.300532E+09</td>
    <td align="right">0.162542E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.184527E+10</td>
    <td align="right">0.140124E+10</td>
    <td align="right">0.422680E+09</td>
    <td align="right"> 71735107.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661968E+09</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.147542E+10</td>
    <td align="right">0.411871E+09</td>
    <td align="right">0.106742E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.183569E+10</td>
    <td align="right">0.137379E+10</td>
    <td align="right">0.212630E+09</td>
    <td align="right">0.202880E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.606423E+09</td>
    <td align="right">0.190672E+10</td>
    <td align="right">0.142279E+10</td>
    <td align="right">0.106458E+09</td>
    <td align="right">0.711867E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600624E+09</td>
    <td align="right">0.188438E+10</td>
    <td align="right">0.139057E+10</td>
    <td align="right"> 47729864.74</td>
    <td align="right">0.101869E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.184527E+10</td>
    <td align="right">0.140124E+10</td>
    <td align="right"> 25757479.54</td>
    <td align="right">0.185691E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729447E+10</td>
    <td align="right">0.228520E+11</td>
    <td align="right">0.168956E+11</td>
    <td align="right">0.185800E+10</td>
    <td align="right">0.939172E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550877E+09</td>
    <td align="right">0.172954E+10</td>
    <td align="right">0.128780E+10</td>
    <td align="right"> 20932057.91</td>
    <td align="right"> 71735107.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661968E+09</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.147542E+10</td>
    <td align="right">0.422680E+09</td>
    <td align="right">0.185691E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right"> 22607529.31</td>
    <td align="right">0.252909E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 26396263.72</td>
    <td align="right">0.241965E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right"> 44742635.52</td>
    <td align="right">0.156635E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right"> 92505879.80</td>
    <td align="right">0.860201E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.312905E+10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">0.233973E+09</td>
    <td align="right">0.481041E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.311393E+10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">0.416590E+09</td>
    <td align="right">0.245942E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">0.625540E+09</td>
    <td align="right">0.106083E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.605300E+09</td>
    <td align="right">0.152263E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">0.297688E+09</td>
    <td align="right">0.297861E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right">0.145798E+09</td>
    <td align="right">0.103914E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.948729E+09</td>
    <td align="right">0.297651E+10</td>
    <td align="right">0.219650E+10</td>
    <td align="right"> 55819680.09</td>
    <td align="right">0.151436E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right"> 29219185.71</td>
    <td align="right">0.276161E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115221E+11</td>
    <td align="right">0.360963E+11</td>
    <td align="right">0.266878E+11</td>
    <td align="right">0.259618E+10</td>
    <td align="right">0.139736E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 22607529.31</td>
    <td align="right">0.106083E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.625540E+09</td>
    <td align="right">0.276161E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.606383E+09</td>
    <td align="right">0.190660E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right"> 25951363.59</td>
    <td align="right">0.170675E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.550841E+09</td>
    <td align="right">0.172943E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right"> 14006335.91</td>
    <td align="right">0.163033E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661925E+09</td>
    <td align="right">0.205504E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right"> 30203286.35</td>
    <td align="right">0.107131E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.183557E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right"> 72976813.07</td>
    <td align="right">0.571725E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634154E+09</td>
    <td align="right">0.198082E+10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">0.178101E+09</td>
    <td align="right">0.334605E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.634154E+09</td>
    <td align="right">0.197124E+10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">0.305944E+09</td>
    <td align="right">0.173520E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.184515E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">0.442771E+09</td>
    <td align="right"> 72110710.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661925E+09</td>
    <td align="right">0.205504E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">0.432199E+09</td>
    <td align="right">0.102282E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.183557E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">0.227292E+09</td>
    <td align="right">0.204023E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.606383E+09</td>
    <td align="right">0.190660E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">0.111876E+09</td>
    <td align="right">0.704098E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600585E+09</td>
    <td align="right">0.188425E+10</td>
    <td align="right">0.139048E+10</td>
    <td align="right"> 50945474.98</td>
    <td align="right">0.101966E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.184515E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right"> 25883576.97</td>
    <td align="right">0.185643E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729399E+10</td>
    <td align="right">0.228505E+11</td>
    <td align="right">0.168945E+11</td>
    <td align="right">0.191815E+10</td>
    <td align="right">0.944683E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550841E+09</td>
    <td align="right">0.172943E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right"> 14006335.91</td>
    <td align="right"> 72110710.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661925E+09</td>
    <td align="right">0.205504E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">0.442771E+09</td>
    <td align="right">0.185643E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right"> 19173008.69</td>
    <td align="right">0.268383E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 11222663.92</td>
    <td align="right">0.253398E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right"> 17576857.78</td>
    <td align="right">0.176478E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right"> 64886397.39</td>
    <td align="right">0.970907E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.312905E+10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">0.207467E+09</td>
    <td align="right">0.606761E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.311393E+10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">0.402576E+09</td>
    <td align="right">0.382391E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">0.549873E+09</td>
    <td align="right">0.222785E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.526149E+09</td>
    <td align="right">0.259216E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">0.229975E+09</td>
    <td align="right">0.478909E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right"> 95480187.57</td>
    <td align="right">0.125417E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.948729E+09</td>
    <td align="right">0.297651E+10</td>
    <td align="right">0.219650E+10</td>
    <td align="right"> 26434519.08</td>
    <td align="right">0.178008E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right"> 19445719.24</td>
    <td align="right">0.294133E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115221E+11</td>
    <td align="right">0.360963E+11</td>
    <td align="right">0.266878E+11</td>
    <td align="right">0.217026E+10</td>
    <td align="right">0.158791E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 11222663.92</td>
    <td align="right">0.222785E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.549873E+09</td>
    <td align="right">0.294133E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.606423E+09</td>
    <td align="right">0.190672E+10</td>
    <td align="right">0.142279E+10</td>
    <td align="right"> 25711028.89</td>
    <td align="right">0.169063E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.550877E+09</td>
    <td align="right">0.172954E+10</td>
    <td align="right">0.128780E+10</td>
    <td align="right"> 22424555.34</td>
    <td align="right">0.161531E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661968E+09</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.147542E+10</td>
    <td align="right"> 32435943.11</td>
    <td align="right">0.109092E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.183569E+10</td>
    <td align="right">0.137379E+10</td>
    <td align="right"> 65596364.99</td>
    <td align="right">0.620271E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634196E+09</td>
    <td align="right">0.198095E+10</td>
    <td align="right">0.144910E+10</td>
    <td align="right">0.165562E+09</td>
    <td align="right">0.406514E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.634196E+09</td>
    <td align="right">0.197137E+10</td>
    <td align="right">0.142165E+10</td>
    <td align="right">0.283619E+09</td>
    <td align="right">0.256923E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.184527E+10</td>
    <td align="right">0.140124E+10</td>
    <td align="right">0.378645E+09</td>
    <td align="right">0.149591E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661968E+09</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.147542E+10</td>
    <td align="right">0.372912E+09</td>
    <td align="right">0.170561E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.183569E+10</td>
    <td align="right">0.137379E+10</td>
    <td align="right">0.188311E+09</td>
    <td align="right">0.295849E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.606423E+09</td>
    <td align="right">0.190672E+10</td>
    <td align="right">0.142279E+10</td>
    <td align="right">0.109300E+09</td>
    <td align="right">0.760763E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600624E+09</td>
    <td align="right">0.188438E+10</td>
    <td align="right">0.139057E+10</td>
    <td align="right"> 44814139.01</td>
    <td align="right">0.104073E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.184527E+10</td>
    <td align="right">0.140124E+10</td>
    <td align="right"> 22605755.78</td>
    <td align="right">0.184063E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729447E+10</td>
    <td align="right">0.228520E+11</td>
    <td align="right">0.168956E+11</td>
    <td align="right">0.171194E+10</td>
    <td align="right">0.993870E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550877E+09</td>
    <td align="right">0.172954E+10</td>
    <td align="right">0.128780E+10</td>
    <td align="right"> 22424555.34</td>
    <td align="right">0.149591E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661968E+09</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.147542E+10</td>
    <td align="right">0.378645E+09</td>
    <td align="right">0.184063E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right"> 26353133.17</td>
    <td align="right">0.252480E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 30398779.09</td>
    <td align="right">0.241284E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right"> 38452883.92</td>
    <td align="right">0.162580E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right"> 81528632.59</td>
    <td align="right">0.935728E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.312905E+10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">0.207951E+09</td>
    <td align="right">0.611000E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.311393E+10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">0.391185E+09</td>
    <td align="right">0.395249E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">0.545817E+09</td>
    <td align="right">0.225705E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.542156E+09</td>
    <td align="right">0.255789E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">0.256983E+09</td>
    <td align="right">0.442423E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right">0.147118E+09</td>
    <td align="right">0.111234E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.948729E+09</td>
    <td align="right">0.297651E+10</td>
    <td align="right">0.219650E+10</td>
    <td align="right"> 54335986.96</td>
    <td align="right">0.154834E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right"> 25728449.28</td>
    <td align="right">0.274305E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115221E+11</td>
    <td align="right">0.360963E+11</td>
    <td align="right">0.266878E+11</td>
    <td align="right">0.234801E+10</td>
    <td align="right">0.148331E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 25728449.28</td>
    <td align="right">0.225705E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.545817E+09</td>
    <td align="right">0.274305E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.606383E+09</td>
    <td align="right">0.190660E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right"> 26468131.97</td>
    <td align="right">0.170333E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.550841E+09</td>
    <td align="right">0.172943E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right"> 15136411.59</td>
    <td align="right">0.162658E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661925E+09</td>
    <td align="right">0.205504E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right"> 27555194.42</td>
    <td align="right">0.111311E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.183557E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right"> 68389564.70</td>
    <td align="right">0.624581E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634154E+09</td>
    <td align="right">0.198082E+10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">0.163907E+09</td>
    <td align="right">0.418907E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.634154E+09</td>
    <td align="right">0.197124E+10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">0.290739E+09</td>
    <td align="right">0.268804E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.184515E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">0.400137E+09</td>
    <td align="right">0.152136E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661925E+09</td>
    <td align="right">0.205504E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">0.398140E+09</td>
    <td align="right">0.170739E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.183557E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">0.204544E+09</td>
    <td align="right">0.297416E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.606383E+09</td>
    <td align="right">0.190660E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">0.112624E+09</td>
    <td align="right">0.754091E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600585E+09</td>
    <td align="right">0.188425E+10</td>
    <td align="right">0.139048E+10</td>
    <td align="right"> 47226600.07</td>
    <td align="right">0.104295E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.184515E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right"> 22236234.18</td>
    <td align="right">0.184272E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729399E+10</td>
    <td align="right">0.228505E+11</td>
    <td align="right">0.168945E+11</td>
    <td align="right">0.177710E+10</td>
    <td align="right">0.100154E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550841E+09</td>
    <td align="right">0.172943E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right"> 15136411.59</td>
    <td align="right">0.152136E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661925E+09</td>
    <td align="right">0.205504E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">0.400137E+09</td>
    <td align="right">0.184272E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right"> 20572169.79</td>
    <td align="right">0.255508E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 11728337.00</td>
    <td align="right">0.239856E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right"> 18787968.27</td>
    <td align="right">0.164649E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right"> 66214788.15</td>
    <td align="right">0.936047E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.312905E+10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">0.200115E+09</td>
    <td align="right">0.625575E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.311393E+10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">0.393698E+09</td>
    <td align="right">0.434936E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">0.524052E+09</td>
    <td align="right">0.284815E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.506128E+09</td>
    <td align="right">0.308195E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">0.225007E+09</td>
    <td align="right">0.513316E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right"> 96593045.89</td>
    <td align="right">0.118115E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.948729E+09</td>
    <td align="right">0.297651E+10</td>
    <td align="right">0.219650E+10</td>
    <td align="right"> 26622845.55</td>
    <td align="right">0.161886E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right"> 18701012.28</td>
    <td align="right">0.276471E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115221E+11</td>
    <td align="right">0.360963E+11</td>
    <td align="right">0.266878E+11</td>
    <td align="right">0.210822E+10</td>
    <td align="right">0.152677E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 11728337.00</td>
    <td align="right">0.284815E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.524052E+09</td>
    <td align="right">0.276471E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.606423E+09</td>
    <td align="right">0.190672E+10</td>
    <td align="right">0.142279E+10</td>
    <td align="right"> 25013073.77</td>
    <td align="right">0.162984E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.550877E+09</td>
    <td align="right">0.172954E+10</td>
    <td align="right">0.128780E+10</td>
    <td align="right"> 22853431.67</td>
    <td align="right">0.154409E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661968E+09</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.147542E+10</td>
    <td align="right"> 32055820.51</td>
    <td align="right">0.102359E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.183569E+10</td>
    <td align="right">0.137379E+10</td>
    <td align="right"> 60705590.25</td>
    <td align="right">0.603116E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634196E+09</td>
    <td align="right">0.198095E+10</td>
    <td align="right">0.144910E+10</td>
    <td align="right">0.152900E+09</td>
    <td align="right">0.424235E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.634196E+09</td>
    <td align="right">0.197137E+10</td>
    <td align="right">0.142165E+10</td>
    <td align="right">0.269462E+09</td>
    <td align="right">0.295235E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.184527E+10</td>
    <td align="right">0.140124E+10</td>
    <td align="right">0.356577E+09</td>
    <td align="right">0.192480E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661968E+09</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.147542E+10</td>
    <td align="right">0.349250E+09</td>
    <td align="right">0.205442E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.183569E+10</td>
    <td align="right">0.137379E+10</td>
    <td align="right">0.176470E+09</td>
    <td align="right">0.323054E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.606423E+09</td>
    <td align="right">0.190672E+10</td>
    <td align="right">0.142279E+10</td>
    <td align="right">0.105243E+09</td>
    <td align="right">0.720879E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600624E+09</td>
    <td align="right">0.188438E+10</td>
    <td align="right">0.139057E+10</td>
    <td align="right"> 44398817.81</td>
    <td align="right">0.949742E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584449E+09</td>
    <td align="right">0.184527E+10</td>
    <td align="right">0.140124E+10</td>
    <td align="right"> 21108122.77</td>
    <td align="right">0.175410E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729447E+10</td>
    <td align="right">0.228520E+11</td>
    <td align="right">0.168956E+11</td>
    <td align="right">0.161604E+10</td>
    <td align="right">0.966581E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550877E+09</td>
    <td align="right">0.172954E+10</td>
    <td align="right">0.128780E+10</td>
    <td align="right"> 21108122.77</td>
    <td align="right">0.192480E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661968E+09</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.147542E+10</td>
    <td align="right">0.356577E+09</td>
    <td align="right">0.175410E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right"> 31465400.45</td>
    <td align="right">0.242531E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 35047858.35</td>
    <td align="right">0.229866E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right"> 44101640.43</td>
    <td align="right">0.151712E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right"> 84358488.41</td>
    <td align="right">0.893435E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.312905E+10</td>
    <td align="right">0.228896E+10</td>
    <td align="right">0.205249E+09</td>
    <td align="right">0.623696E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.311393E+10</td>
    <td align="right">0.224559E+10</td>
    <td align="right">0.387484E+09</td>
    <td align="right">0.445577E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right">0.525576E+09</td>
    <td align="right">0.286370E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.527157E+09</td>
    <td align="right">0.301344E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.289961E+10</td>
    <td align="right">0.217000E+10</td>
    <td align="right">0.255100E+09</td>
    <td align="right">0.473708E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.957889E+09</td>
    <td align="right">0.301181E+10</td>
    <td align="right">0.224740E+10</td>
    <td align="right">0.161420E+09</td>
    <td align="right">0.103904E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.948729E+09</td>
    <td align="right">0.297651E+10</td>
    <td align="right">0.219650E+10</td>
    <td align="right"> 68288402.20</td>
    <td align="right">0.140444E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.923179E+09</td>
    <td align="right">0.291474E+10</td>
    <td align="right">0.221337E+10</td>
    <td align="right"> 28828922.18</td>
    <td align="right">0.260604E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115221E+11</td>
    <td align="right">0.360963E+11</td>
    <td align="right">0.266878E+11</td>
    <td align="right">0.235408E+10</td>
    <td align="right">0.143147E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.870151E+09</td>
    <td align="right">0.273193E+10</td>
    <td align="right">0.203417E+10</td>
    <td align="right"> 28828922.18</td>
    <td align="right">0.286370E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104563E+10</td>
    <td align="right">0.324630E+10</td>
    <td align="right">0.233053E+10</td>
    <td align="right">0.527157E+09</td>
    <td align="right">0.260604E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.606383E+09</td>
    <td align="right">0.190660E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right"> 26822634.86</td>
    <td align="right">0.164315E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.550841E+09</td>
    <td align="right">0.172943E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right"> 17443438.53</td>
    <td align="right">0.155874E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661925E+09</td>
    <td align="right">0.205504E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right"> 30299630.55</td>
    <td align="right">0.104581E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.183557E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right"> 72252012.71</td>
    <td align="right">0.604730E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634154E+09</td>
    <td align="right">0.198082E+10</td>
    <td align="right">0.144901E+10</td>
    <td align="right">0.166321E+09</td>
    <td align="right">0.431751E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.634154E+09</td>
    <td align="right">0.197124E+10</td>
    <td align="right">0.142155E+10</td>
    <td align="right">0.294334E+09</td>
    <td align="right">0.301532E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.184515E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right">0.399319E+09</td>
    <td align="right">0.192391E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661925E+09</td>
    <td align="right">0.205504E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">0.398405E+09</td>
    <td align="right">0.202061E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.183557E+10</td>
    <td align="right">0.137370E+10</td>
    <td align="right">0.207897E+09</td>
    <td align="right">0.318552E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.606383E+09</td>
    <td align="right">0.190660E+10</td>
    <td align="right">0.142270E+10</td>
    <td align="right">0.119041E+09</td>
    <td align="right">0.711203E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600585E+09</td>
    <td align="right">0.188425E+10</td>
    <td align="right">0.139048E+10</td>
    <td align="right"> 51243411.93</td>
    <td align="right">0.954136E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584410E+09</td>
    <td align="right">0.184515E+10</td>
    <td align="right">0.140115E+10</td>
    <td align="right"> 21920803.30</td>
    <td align="right">0.175906E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729399E+10</td>
    <td align="right">0.228505E+11</td>
    <td align="right">0.168945E+11</td>
    <td align="right">0.180530E+10</td>
    <td align="right">0.972312E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550841E+09</td>
    <td align="right">0.172943E+10</td>
    <td align="right">0.128771E+10</td>
    <td align="right"> 17443438.53</td>
    <td align="right">0.192391E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661925E+09</td>
    <td align="right">0.205504E+10</td>
    <td align="right">0.147532E+10</td>
    <td align="right">0.399319E+09</td>
    <td align="right">0.175906E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59147777.29</td>
    <td align="right">0.715054E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68961976.47</td>
    <td align="right">0.707518E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87784585.44</td>
    <td align="right">0.483669E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.274541E+09</td>
    <td align="right">0.265128E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.686601E+09</td>
    <td align="right">0.139791E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140724E+10</td>
    <td align="right">0.607529E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194739E+10</td>
    <td align="right">0.284813E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173888E+10</td>
    <td align="right">0.464512E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.855867E+09</td>
    <td align="right">0.834244E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.362498E+09</td>
    <td align="right">0.276731E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109602E+09</td>
    <td align="right">0.433654E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71431798.41</td>
    <td align="right">0.741743E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.766995E+10</td>
    <td align="right">0.398240E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59147777.29</td>
    <td align="right">0.284813E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194739E+10</td>
    <td align="right">0.741743E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MIDFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83952941.22</td>
    <td align="right">0.678957E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 86432098.65</td>
    <td align="right">0.675089E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 89548619.78</td>
    <td align="right">0.465086E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.265945E+09</td>
    <td align="right">0.263233E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.621428E+09</td>
    <td align="right">0.154399E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129071E+10</td>
    <td align="right">0.796063E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175558E+10</td>
    <td align="right">0.434377E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158066E+10</td>
    <td align="right">0.604569E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.759152E+09</td>
    <td align="right">0.101031E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.373939E+09</td>
    <td align="right">0.274914E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126417E+09</td>
    <td align="right">0.413378E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81908582.61</td>
    <td align="right">0.700760E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.711567E+10</td>
    <td align="right">0.391035E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81908582.61</td>
    <td align="right">0.434377E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175558E+10</td>
    <td align="right">0.700760E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::TOPFLOOR_PLENUM></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.301595E+09</td>
    <td align="right">0.381577E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.275862E+09</td>
    <td align="right">0.377916E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268899E+09</td>
    <td align="right">0.257713E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.810000E+09</td>
    <td align="right">0.152909E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.253780E+10</td>
    <td align="right">0.923081E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.665910E+10</td>
    <td align="right">0.507394E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.955419E+10</td>
    <td align="right">0.340821E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.828715E+10</td>
    <td align="right">0.397400E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.354501E+10</td>
    <td align="right">0.600413E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161128E+10</td>
    <td align="right">0.144414E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.531785E+09</td>
    <td align="right">0.215450E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.350122E+09</td>
    <td align="right">0.380458E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.347328E+11</td>
    <td align="right">0.218735E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268899E+09</td>
    <td align="right">0.340821E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.955419E+10</td>
    <td align="right">0.381577E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140060E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126974E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148929E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135060E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144495E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143089E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136466E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148929E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135060E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140060E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137815E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136466E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167341E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126974E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148929E+12</td>
    <td align="right">   134075.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.723716E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.333387E+10</td>
    <td align="right">0.540034E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.640284E+10</td>
    <td align="right">0.176612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.324104E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.656464E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.286059E+10</td>
    <td align="right">0.488795E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.568146E+10</td>
    <td align="right">0.139898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249769E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.780062E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.295603E+10</td>
    <td align="right">0.560009E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.600799E+10</td>
    <td align="right"> 70471104.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.439443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.696755E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.264748E+10</td>
    <td align="right">0.521435E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.545261E+10</td>
    <td align="right"> 33529191.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.548294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.751889E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.255204E+10</td>
    <td align="right">0.550021E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.659783E+10</td>
    <td align="right"> 24828787.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.824350E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.748254E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.237685E+10</td>
    <td align="right">0.539600E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.766339E+10</td>
    <td align="right"> 22045490.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.107466E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.700390E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.249321E+10</td>
    <td align="right">0.531856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.857544E+10</td>
    <td align="right"> 22677807.74</td>
    <td align="right">        0.00</td>
    <td align="right">0.119383E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.780062E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.265141E+10</td>
    <td align="right">0.560009E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.844411E+10</td>
    <td align="right"> 22897647.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.120120E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.696755E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.276907E+10</td>
    <td align="right">0.521435E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.688312E+10</td>
    <td align="right"> 22462355.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.872659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.723716E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.308023E+10</td>
    <td align="right">0.540034E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.602901E+10</td>
    <td align="right"> 31189163.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.662225E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.715234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.317306E+10</td>
    <td align="right">0.527803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.544020E+10</td>
    <td align="right"> 54492351.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.454578E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.700390E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.338094E+10</td>
    <td align="right">0.531856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.630971E+10</td>
    <td align="right">0.155647E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.326973E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.867369E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.342748E+11</td>
    <td align="right">0.641289E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.794877E+11</td>
    <td align="right">0.776751E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.817209E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.656464E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.237685E+10</td>
    <td align="right">0.488795E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.544020E+10</td>
    <td align="right"> 22045490.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.249769E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.780062E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.338094E+10</td>
    <td align="right">0.560009E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.857544E+10</td>
    <td align="right">0.176612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.120120E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124849E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.314186E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112851E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.283592E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.530911E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.315388E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152528E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.272506E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.308023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.265747E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.242394E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109210E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.227516E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.443305E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.243369E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.890011E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.237518E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.264936E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336866E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.279835E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119382E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.299531E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.474826E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.324652E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109210E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.227516E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124849E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.315388E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    75734.21</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4533.61</td>
    <td align="right">04-JAN-13:30</td>
    <td align="right">     1477.02</td>
    <td align="right">17-JAN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    75734.21</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4878.51</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">     1264.41</td>
    <td align="right">06-FEB-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    75734.21</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5093.70</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">      874.75</td>
    <td align="right">20-MAR-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    75734.21</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     6647.53</td>
    <td align="right">26-APR-05:10</td>
    <td align="right">      588.29</td>
    <td align="right">07-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    75734.21</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23611.44</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">      264.19</td>
    <td align="right">11-MAY-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    75734.21</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    15426.57</td>
    <td align="right">12-JUN-05:10</td>
    <td align="right">       13.11</td>
    <td align="right">06-JUN-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    75734.21</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    32577.51</td>
    <td align="right">17-JUL-05:10</td>
    <td align="right">       10.97</td>
    <td align="right">08-JUL-14:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    75734.21</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23294.69</td>
    <td align="right">07-AUG-05:10</td>
    <td align="right">       20.74</td>
    <td align="right">10-AUG-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    75734.21</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    20021.69</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       24.55</td>
    <td align="right">19-SEP-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    75734.21</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    19554.62</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">      521.01</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    75734.21</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7534.21</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">      952.43</td>
    <td align="right">06-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    75734.21</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    36185.62</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4397.06</td>
    <td align="right">21-DEC-13:30</td>
    <td align="right">     1331.30</td>
    <td align="right">12-DEC-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    75734.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36185.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4397.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    75734.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     2179.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36185.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    32577.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1477.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    90119.57</td>
    <td align="right">     4085.00</td>
    <td align="right">        0.00</td>
    <td align="right">    94204.57</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       18.09</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       18.09</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">RELIANTENERGY_PTB-LGS_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   102460.90</td>
  </tr>
  <tr>
    <td align="right">RELIANTENERGY_PTB-MGS_MISCGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    90119.57</td>
  </tr>
  <tr>
    <td align="right">TX_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     4085.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::RELIANTENERGY_PTB-LGS_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> RELIANTENERGY_PTB-LGS_LARGEGENERAL</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND400KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2457.32</td>
    <td align="right">     2164.26</td>
    <td align="right">     2720.37</td>
    <td align="right">     2668.03</td>
    <td align="right">     7031.23</td>
    <td align="right">     7761.22</td>
    <td align="right">     7949.54</td>
    <td align="right">     8343.45</td>
    <td align="right">     6909.03</td>
    <td align="right">     6415.34</td>
    <td align="right">     2586.07</td>
    <td align="right">     2411.85</td>
    <td align="right">    59417.70</td>
    <td align="right">     8343.45</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">    35234.40</td>
    <td align="right">     2936.20</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     5393.52</td>
    <td align="right">     5100.46</td>
    <td align="right">     5656.57</td>
    <td align="right">     5604.23</td>
    <td align="right">     9967.43</td>
    <td align="right">    10697.42</td>
    <td align="right">    10885.74</td>
    <td align="right">    11279.65</td>
    <td align="right">     9845.23</td>
    <td align="right">     9351.54</td>
    <td align="right">     5522.27</td>
    <td align="right">     5348.05</td>
    <td align="right">    94652.10</td>
    <td align="right">    11279.65</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     5393.52</td>
    <td align="right">     5100.46</td>
    <td align="right">     5656.57</td>
    <td align="right">     5604.23</td>
    <td align="right">     9967.43</td>
    <td align="right">    10697.42</td>
    <td align="right">    10885.74</td>
    <td align="right">    11279.65</td>
    <td align="right">     9845.23</td>
    <td align="right">     9351.54</td>
    <td align="right">     5522.27</td>
    <td align="right">     5348.05</td>
    <td align="right">    94652.10</td>
    <td align="right">    11279.65</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      444.97</td>
    <td align="right">      420.79</td>
    <td align="right">      466.67</td>
    <td align="right">      462.35</td>
    <td align="right">      822.31</td>
    <td align="right">      882.54</td>
    <td align="right">      898.07</td>
    <td align="right">      930.57</td>
    <td align="right">      812.23</td>
    <td align="right">      771.50</td>
    <td align="right">      455.59</td>
    <td align="right">      441.21</td>
    <td align="right">     7808.80</td>
    <td align="right">      930.57</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     5838.48</td>
    <td align="right">     5521.25</td>
    <td align="right">     6123.24</td>
    <td align="right">     6066.58</td>
    <td align="right">    10789.74</td>
    <td align="right">    11579.96</td>
    <td align="right">    11783.81</td>
    <td align="right">    12210.22</td>
    <td align="right">    10657.46</td>
    <td align="right">    10123.04</td>
    <td align="right">     5977.85</td>
    <td align="right">     5789.27</td>
    <td align="right">   102460.90</td>
    <td align="right">    12210.22</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5398.04</td>
    <td align="right">     5958.48</td>
    <td align="right">     6103.05</td>
    <td align="right">     6405.46</td>
    <td align="right">     5304.22</td>
    <td align="right">     4925.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34094.47</td>
    <td align="right">     6405.46</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELENERGYCHARGE ($)</td>
    <td align="right">     2457.32</td>
    <td align="right">     2164.26</td>
    <td align="right">     2720.37</td>
    <td align="right">     2668.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2586.07</td>
    <td align="right">     2411.85</td>
    <td align="right">    15007.89</td>
    <td align="right">     2720.37</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      444.97</td>
    <td align="right">      420.79</td>
    <td align="right">      466.67</td>
    <td align="right">      462.35</td>
    <td align="right">      822.31</td>
    <td align="right">      882.54</td>
    <td align="right">      898.07</td>
    <td align="right">      930.57</td>
    <td align="right">      812.23</td>
    <td align="right">      771.50</td>
    <td align="right">      455.59</td>
    <td align="right">      441.21</td>
    <td align="right">     7808.80</td>
    <td align="right">      930.57</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1633.19</td>
    <td align="right">     1802.75</td>
    <td align="right">     1846.49</td>
    <td align="right">     1937.98</td>
    <td align="right">     1604.80</td>
    <td align="right">     1490.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10315.34</td>
    <td align="right">     1937.98</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     5393.52</td>
    <td align="right">     5100.46</td>
    <td align="right">     5656.57</td>
    <td align="right">     5604.23</td>
    <td align="right">     9967.43</td>
    <td align="right">    10697.42</td>
    <td align="right">    10885.74</td>
    <td align="right">    11279.65</td>
    <td align="right">     9845.23</td>
    <td align="right">     9351.54</td>
    <td align="right">     5522.27</td>
    <td align="right">     5348.05</td>
    <td align="right">    94652.10</td>
    <td align="right">    11279.65</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND400KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND400KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELENERGYCHARGE                                                                               WINTERFUELENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::RELIANTENERGY_PTB-MGS_MISCGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> RELIANTENERGY_PTB-MGS_MISCGENERAL</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2457.32</td>
    <td align="right">     2164.26</td>
    <td align="right">     2720.37</td>
    <td align="right">     2668.03</td>
    <td align="right">    10820.52</td>
    <td align="right">    11816.78</td>
    <td align="right">    12200.68</td>
    <td align="right">    12701.73</td>
    <td align="right">    10654.45</td>
    <td align="right">     9823.44</td>
    <td align="right">     2586.07</td>
    <td align="right">     2411.85</td>
    <td align="right">    83025.49</td>
    <td align="right">    12701.73</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">      225.84</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2476.14</td>
    <td align="right">     2183.08</td>
    <td align="right">     2739.19</td>
    <td align="right">     2686.85</td>
    <td align="right">    10839.34</td>
    <td align="right">    11835.60</td>
    <td align="right">    12219.50</td>
    <td align="right">    12720.55</td>
    <td align="right">    10673.27</td>
    <td align="right">     9842.26</td>
    <td align="right">     2604.89</td>
    <td align="right">     2430.67</td>
    <td align="right">    83251.33</td>
    <td align="right">    12720.55</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2476.14</td>
    <td align="right">     2183.08</td>
    <td align="right">     2739.19</td>
    <td align="right">     2686.85</td>
    <td align="right">    10839.34</td>
    <td align="right">    11835.60</td>
    <td align="right">    12219.50</td>
    <td align="right">    12720.55</td>
    <td align="right">    10673.27</td>
    <td align="right">     9842.26</td>
    <td align="right">     2604.89</td>
    <td align="right">     2430.67</td>
    <td align="right">    83251.33</td>
    <td align="right">    12720.55</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      204.28</td>
    <td align="right">      180.10</td>
    <td align="right">      225.98</td>
    <td align="right">      221.67</td>
    <td align="right">      894.25</td>
    <td align="right">      976.44</td>
    <td align="right">     1008.11</td>
    <td align="right">     1049.45</td>
    <td align="right">      880.54</td>
    <td align="right">      811.99</td>
    <td align="right">      214.90</td>
    <td align="right">      200.53</td>
    <td align="right">     6868.24</td>
    <td align="right">     1049.45</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2680.42</td>
    <td align="right">     2363.18</td>
    <td align="right">     2965.17</td>
    <td align="right">     2908.51</td>
    <td align="right">    11733.58</td>
    <td align="right">    12812.03</td>
    <td align="right">    13227.61</td>
    <td align="right">    13770.00</td>
    <td align="right">    11553.81</td>
    <td align="right">    10654.25</td>
    <td align="right">     2819.79</td>
    <td align="right">     2631.20</td>
    <td align="right">    90119.57</td>
    <td align="right">    13770.00</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5398.04</td>
    <td align="right">     5958.48</td>
    <td align="right">     6103.05</td>
    <td align="right">     6405.46</td>
    <td align="right">     5304.22</td>
    <td align="right">     4925.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34094.47</td>
    <td align="right">     6405.46</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELENERGYCHARGE ($)</td>
    <td align="right">     2457.32</td>
    <td align="right">     2164.26</td>
    <td align="right">     2720.37</td>
    <td align="right">     2668.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2586.07</td>
    <td align="right">     2411.85</td>
    <td align="right">    15007.89</td>
    <td align="right">     2720.37</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      204.28</td>
    <td align="right">      180.10</td>
    <td align="right">      225.98</td>
    <td align="right">      221.67</td>
    <td align="right">      894.25</td>
    <td align="right">      976.44</td>
    <td align="right">     1008.11</td>
    <td align="right">     1049.45</td>
    <td align="right">      880.54</td>
    <td align="right">      811.99</td>
    <td align="right">      214.90</td>
    <td align="right">      200.53</td>
    <td align="right">     6868.24</td>
    <td align="right">     1049.45</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2711.24</td>
    <td align="right">     2929.15</td>
    <td align="right">     3048.82</td>
    <td align="right">     3148.13</td>
    <td align="right">     2675.11</td>
    <td align="right">     2449.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16961.56</td>
    <td align="right">     3148.13</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2476.14</td>
    <td align="right">     2183.08</td>
    <td align="right">     2739.19</td>
    <td align="right">     2686.85</td>
    <td align="right">    10839.34</td>
    <td align="right">    11835.60</td>
    <td align="right">    12219.50</td>
    <td align="right">    12720.55</td>
    <td align="right">    10673.27</td>
    <td align="right">     9842.26</td>
    <td align="right">     2604.89</td>
    <td align="right">     2430.67</td>
    <td align="right">    83251.33</td>
    <td align="right">    12720.55</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND400KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    50666.29</td>
    <td align="right">    44623.93</td>
    <td align="right">    56090.07</td>
    <td align="right">    55010.91</td>
    <td align="right">    65589.84</td>
    <td align="right">    72399.46</td>
    <td align="right">    74156.16</td>
    <td align="right">    77830.68</td>
    <td align="right">    64449.88</td>
    <td align="right">    59844.61</td>
    <td align="right">    53320.96</td>
    <td align="right">    49728.90</td>
    <td align="right">   723711.70</td>
    <td align="right">    77830.68</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      184.52</td>
    <td align="right">      184.38</td>
    <td align="right">      184.97</td>
    <td align="right">      203.05</td>
    <td align="right">      247.86</td>
    <td align="right">      248.66</td>
    <td align="right">      273.75</td>
    <td align="right">      267.02</td>
    <td align="right">      247.86</td>
    <td align="right">      216.49</td>
    <td align="right">      192.86</td>
    <td align="right">      183.27</td>
    <td align="right">     2634.71</td>
    <td align="right">      273.75</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND400KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand                                                                                          TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELENERGYCHARGE                                                                               WINTERFUELENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::TX_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> TX_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-04
    20:18:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      954.72</td>
    <td align="right">      847.60</td>
    <td align="right">      395.03</td>
    <td align="right">      133.93</td>
    <td align="right">       43.78</td>
    <td align="right">       22.23</td>
    <td align="right">       18.55</td>
    <td align="right">       22.74</td>
    <td align="right">       24.88</td>
    <td align="right">       98.49</td>
    <td align="right">      284.95</td>
    <td align="right">      926.77</td>
    <td align="right">     3773.67</td>
    <td align="right">      954.72</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      954.72</td>
    <td align="right">      847.60</td>
    <td align="right">      395.03</td>
    <td align="right">      133.93</td>
    <td align="right">       43.78</td>
    <td align="right">       22.23</td>
    <td align="right">       18.55</td>
    <td align="right">       22.74</td>
    <td align="right">       24.88</td>
    <td align="right">       98.49</td>
    <td align="right">      284.95</td>
    <td align="right">      926.77</td>
    <td align="right">     3773.67</td>
    <td align="right">      954.72</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      954.72</td>
    <td align="right">      847.60</td>
    <td align="right">      395.03</td>
    <td align="right">      133.93</td>
    <td align="right">       43.78</td>
    <td align="right">       22.23</td>
    <td align="right">       18.55</td>
    <td align="right">       22.74</td>
    <td align="right">       24.88</td>
    <td align="right">       98.49</td>
    <td align="right">      284.95</td>
    <td align="right">      926.77</td>
    <td align="right">     3773.67</td>
    <td align="right">      954.72</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       78.76</td>
    <td align="right">       69.93</td>
    <td align="right">       32.59</td>
    <td align="right">       11.05</td>
    <td align="right">        3.61</td>
    <td align="right">        1.83</td>
    <td align="right">        1.53</td>
    <td align="right">        1.88</td>
    <td align="right">        2.05</td>
    <td align="right">        8.13</td>
    <td align="right">       23.51</td>
    <td align="right">       76.46</td>
    <td align="right">      311.33</td>
    <td align="right">       78.76</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1033.49</td>
    <td align="right">      917.52</td>
    <td align="right">      427.62</td>
    <td align="right">      144.98</td>
    <td align="right">       47.39</td>
    <td align="right">       24.06</td>
    <td align="right">       20.08</td>
    <td align="right">       24.62</td>
    <td align="right">       26.94</td>
    <td align="right">      106.62</td>
    <td align="right">      308.46</td>
    <td align="right">     1003.23</td>
    <td align="right">     4085.00</td>
    <td align="right">     1033.49</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      954.72</td>
    <td align="right">      847.60</td>
    <td align="right">      395.03</td>
    <td align="right">      133.93</td>
    <td align="right">       43.78</td>
    <td align="right">       22.23</td>
    <td align="right">       18.55</td>
    <td align="right">       22.74</td>
    <td align="right">       24.88</td>
    <td align="right">       98.49</td>
    <td align="right">      284.95</td>
    <td align="right">      926.77</td>
    <td align="right">     3773.67</td>
    <td align="right">      954.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">       78.76</td>
    <td align="right">       69.93</td>
    <td align="right">       32.59</td>
    <td align="right">       11.05</td>
    <td align="right">        3.61</td>
    <td align="right">        1.83</td>
    <td align="right">        1.53</td>
    <td align="right">        1.88</td>
    <td align="right">        2.05</td>
    <td align="right">        8.13</td>
    <td align="right">       23.51</td>
    <td align="right">       76.46</td>
    <td align="right">      311.33</td>
    <td align="right">       78.76</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      954.72</td>
    <td align="right">      847.60</td>
    <td align="right">      395.03</td>
    <td align="right">      133.93</td>
    <td align="right">       43.78</td>
    <td align="right">       22.23</td>
    <td align="right">       18.55</td>
    <td align="right">       22.74</td>
    <td align="right">       24.88</td>
    <td align="right">       98.49</td>
    <td align="right">      284.95</td>
    <td align="right">      926.77</td>
    <td align="right">     3773.67</td>
    <td align="right">      954.72</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      121.31</td>
    <td align="right">      109.65</td>
    <td align="right">       53.31</td>
    <td align="right">       17.04</td>
    <td align="right">        5.44</td>
    <td align="right">        2.54</td>
    <td align="right">        2.26</td>
    <td align="right">        2.73</td>
    <td align="right">        3.09</td>
    <td align="right">       12.87</td>
    <td align="right">       34.58</td>
    <td align="right">      115.99</td>
    <td align="right">      480.82</td>
    <td align="right">      121.31</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      121.31</td>
    <td align="right">      109.65</td>
    <td align="right">       53.31</td>
    <td align="right">       17.04</td>
    <td align="right">        5.44</td>
    <td align="right">        2.54</td>
    <td align="right">        2.26</td>
    <td align="right">        2.73</td>
    <td align="right">        3.09</td>
    <td align="right">       12.87</td>
    <td align="right">       34.58</td>
    <td align="right">      115.99</td>
    <td align="right">      480.82</td>
    <td align="right">      121.31</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.44</td>
    <td align="right">        1.22</td>
    <td align="right">      0.9217</td>
    <td align="right">      0.6222</td>
    <td align="right">      0.3766</td>
    <td align="right">      0.0313</td>
    <td align="right">      0.0164</td>
    <td align="right">      0.0615</td>
    <td align="right">      0.0797</td>
    <td align="right">      0.5875</td>
    <td align="right">      0.9691</td>
    <td align="right">        1.27</td>
    <td align="right">        7.60</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      121.31</td>
    <td align="right">      109.65</td>
    <td align="right">       53.31</td>
    <td align="right">       17.04</td>
    <td align="right">        5.44</td>
    <td align="right">        2.54</td>
    <td align="right">        2.26</td>
    <td align="right">        2.73</td>
    <td align="right">        3.09</td>
    <td align="right">       12.87</td>
    <td align="right">       34.58</td>
    <td align="right">      115.99</td>
    <td align="right">      480.82</td>
    <td align="right">      121.31</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.44</td>
    <td align="right">        1.22</td>
    <td align="right">      0.9217</td>
    <td align="right">      0.6222</td>
    <td align="right">      0.3766</td>
    <td align="right">      0.0313</td>
    <td align="right">      0.0164</td>
    <td align="right">      0.0615</td>
    <td align="right">      0.0797</td>
    <td align="right">      0.5875</td>
    <td align="right">      0.9691</td>
    <td align="right">        1.27</td>
    <td align="right">        7.60</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.44</td>
    <td align="right">        1.22</td>
    <td align="right">      0.9217</td>
    <td align="right">      0.6222</td>
    <td align="right">      0.3766</td>
    <td align="right">      0.0313</td>
    <td align="right">      0.0164</td>
    <td align="right">      0.0615</td>
    <td align="right">      0.0797</td>
    <td align="right">      0.5875</td>
    <td align="right">      0.9691</td>
    <td align="right">        1.27</td>
    <td align="right">        7.60</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.44</td>
    <td align="right">        1.22</td>
    <td align="right">      0.9217</td>
    <td align="right">      0.6222</td>
    <td align="right">      0.3766</td>
    <td align="right">      0.0313</td>
    <td align="right">      0.0164</td>
    <td align="right">      0.0615</td>
    <td align="right">      0.0797</td>
    <td align="right">      0.5875</td>
    <td align="right">      0.9691</td>
    <td align="right">        1.27</td>
    <td align="right">        7.60</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.44</td>
    <td align="right">        1.22</td>
    <td align="right">      0.9217</td>
    <td align="right">      0.6222</td>
    <td align="right">      0.3766</td>
    <td align="right">      0.0313</td>
    <td align="right">      0.0164</td>
    <td align="right">      0.0615</td>
    <td align="right">      0.0797</td>
    <td align="right">      0.5875</td>
    <td align="right">      0.9691</td>
    <td align="right">        1.27</td>
    <td align="right">        7.60</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      121.31</td>
    <td align="right">      109.65</td>
    <td align="right">       53.31</td>
    <td align="right">       17.04</td>
    <td align="right">        5.44</td>
    <td align="right">        2.54</td>
    <td align="right">        2.26</td>
    <td align="right">        2.73</td>
    <td align="right">        3.09</td>
    <td align="right">       12.87</td>
    <td align="right">       34.58</td>
    <td align="right">      115.99</td>
    <td align="right">      480.82</td>
    <td align="right">      121.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.44</td>
    <td align="right">        1.22</td>
    <td align="right">      0.9217</td>
    <td align="right">      0.6222</td>
    <td align="right">      0.3766</td>
    <td align="right">      0.0313</td>
    <td align="right">      0.0164</td>
    <td align="right">      0.0615</td>
    <td align="right">      0.0797</td>
    <td align="right">      0.5875</td>
    <td align="right">      0.9691</td>
    <td align="right">        1.27</td>
    <td align="right">        7.60</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      121.31</td>
    <td align="right">      109.65</td>
    <td align="right">       53.31</td>
    <td align="right">       17.04</td>
    <td align="right">        5.44</td>
    <td align="right">        2.54</td>
    <td align="right">        2.26</td>
    <td align="right">        2.73</td>
    <td align="right">        3.09</td>
    <td align="right">       12.87</td>
    <td align="right">       34.58</td>
    <td align="right">      115.99</td>
    <td align="right">      480.82</td>
    <td align="right">      121.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.44</td>
    <td align="right">        1.22</td>
    <td align="right">      0.9217</td>
    <td align="right">      0.6222</td>
    <td align="right">      0.3766</td>
    <td align="right">      0.0313</td>
    <td align="right">      0.0164</td>
    <td align="right">      0.0615</td>
    <td align="right">      0.0797</td>
    <td align="right">      0.5875</td>
    <td align="right">      0.9691</td>
    <td align="right">        1.27</td>
    <td align="right">        7.60</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      121.31</td>
    <td align="right">      109.65</td>
    <td align="right">       53.31</td>
    <td align="right">       17.04</td>
    <td align="right">        5.44</td>
    <td align="right">        2.54</td>
    <td align="right">        2.26</td>
    <td align="right">        2.73</td>
    <td align="right">        3.09</td>
    <td align="right">       12.87</td>
    <td align="right">       34.58</td>
    <td align="right">      115.99</td>
    <td align="right">      480.82</td>
    <td align="right">      121.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.44</td>
    <td align="right">        1.22</td>
    <td align="right">      0.9217</td>
    <td align="right">      0.6222</td>
    <td align="right">      0.3766</td>
    <td align="right">      0.0313</td>
    <td align="right">      0.0164</td>
    <td align="right">      0.0615</td>
    <td align="right">      0.0797</td>
    <td align="right">      0.5875</td>
    <td align="right">      0.9691</td>
    <td align="right">        1.27</td>
    <td align="right">        7.60</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TX_MONTHLYGASRATES</td>
    <td align="right">        7.87</td>
    <td align="right">        7.73</td>
    <td align="right">        7.41</td>
    <td align="right">        7.86</td>
    <td align="right">        8.05</td>
    <td align="right">        8.75</td>
    <td align="right">        8.21</td>
    <td align="right">        8.34</td>
    <td align="right">        8.04</td>
    <td align="right">        7.65</td>
    <td align="right">        8.24</td>
    <td align="right">        7.99</td>
    <td align="right">       96.14</td>
    <td align="right">        8.75</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          TX_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
