<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Midrise Apartment Reference Bldg Post-1980 Constr. v1.3_5.0 SEATTLE WA USA TMY2-24233 WMO#=727930
  2010-09-10
  18:25:58 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/10/2010 6:25 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Midrise Apartment Reference Bldg Post-1980 Constr. v1.3_5.0</b></p>
<p>Environment: <b>SEATTLE WA USA TMY2-24233 WMO#=727930</b></p>
<p>Simulation Timestamp: <b>2010-09-10
  18:25:58</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2323.58</td>
    <td align="right">      741.27</td>
    <td align="right">      741.27</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2323.58</td>
    <td align="right">      741.27</td>
    <td align="right">      741.27</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3093.31</td>
    <td align="right">      986.83</td>
    <td align="right">      986.83</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3093.31</td>
    <td align="right">      986.83</td>
    <td align="right">      986.83</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       1.742</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.417</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.16</td>
    <td align="right">     1166.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      229.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      100.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      448.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       52.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      301.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      855.33</td>
    <td align="right">     1468.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.16</td>
    <td align="right">     1166.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      229.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      100.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      323.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">      124.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">       52.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      301.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      105.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       24.60</td>
    <td align="right">      468.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      272.87</td>
    <td align="right">      468.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      105.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       24.60</td>
    <td align="right">      468.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      272.87</td>
    <td align="right">      468.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      855.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      855.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      855.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      855.33</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4167.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::GCORRIDORUNITHEATERFAN">G CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::MCORRIDORUNITHEATERFAN">M CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::TCORRIDORUNITHEATERFAN">T CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::GSWAPARTMENT">G SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GNWAPARTMENT">G NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE">OFFICE</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GNEAPARTMENT">G NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GN1APARTMENT">G N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GN2APARTMENT">G N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GS1APARTMENT">G S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GS2APARTMENT">G S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MSWAPARTMENT">M SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MNWAPARTMENT">M NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MSEAPARTMENT">M SE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MNEAPARTMENT">M NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MN1APARTMENT">M N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MN2APARTMENT">M N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MS1APARTMENT">M S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MS2APARTMENT">M S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TSWAPARTMENT">T SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TNWAPARTMENT">T NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TSEAPARTMENT">T SE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TNEAPARTMENT">T NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TN1APARTMENT">T N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TN2APARTMENT">T N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TS1APARTMENT">T S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TS2APARTMENT">T S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TCORRIDOR">T CORRIDOR</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GCORRIDOR">G CORRIDOR</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MCORRIDOR">M CORRIDOR</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:01">SPLITSYSTEMAC:01</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:02">SPLITSYSTEMAC:02</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:03">SPLITSYSTEMAC:03</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:04">SPLITSYSTEMAC:04</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:05">SPLITSYSTEMAC:05</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:06">SPLITSYSTEMAC:06</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:07">SPLITSYSTEMAC:07</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:08">SPLITSYSTEMAC:08</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:09">SPLITSYSTEMAC:09</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:10">SPLITSYSTEMAC:10</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:11">SPLITSYSTEMAC:11</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:12">SPLITSYSTEMAC:12</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:13">SPLITSYSTEMAC:13</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:14">SPLITSYSTEMAC:14</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:15">SPLITSYSTEMAC:15</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:16">SPLITSYSTEMAC:16</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:17">SPLITSYSTEMAC:17</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:18">SPLITSYSTEMAC:18</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:19">SPLITSYSTEMAC:19</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:20">SPLITSYSTEMAC:20</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:21">SPLITSYSTEMAC:21</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:22">SPLITSYSTEMAC:22</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:23">SPLITSYSTEMAC:23</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:24">SPLITSYSTEMAC:24</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUGETSOUND_26_LARGEDEMANDGENERAL">PUGETSOUND_26_LARGEDEMANDGENERAL</a>   |  
<a href="#TariffReport::PUGETSOUND_25_DEMANDGENERALSERVICE">PUGETSOUND_25_DEMANDGENERALSERVICE</a>   |  
<a href="#TariffReport::PUGETSOUND_24_GENERALSERVICE">PUGETSOUND_24_GENERALSERVICE</a>   |  
<a href="#TariffReport::WA_EIAMONTHLYRATEGAS">WA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/10/2010 6:25 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">SEATTLE WA USA TMY2-24233 WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       47.45</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1542.01</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      231.09</td>
    <td align="right">       83.23</td>
    <td align="right">       33.42</td>
    <td align="right">       83.23</td>
    <td align="right">       31.21</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.99</td>
    <td align="right">       14.74</td>
    <td align="right">       16.20</td>
    <td align="right">       14.74</td>
    <td align="right">       15.13</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      783.65</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">     21.9500</td>
    <td align="right">       44.12</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      9.9000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        4.43</td>
    <td align="right">      9.9000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    206.7379</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        2.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      9.9000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3134.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.01</td>
    <td align="right">      231.09</td>
    <td align="right">      4.9853</td>
    <td align="right">       39.43</td>
    <td align="right">     10.1804</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3134.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.01</td>
    <td align="right">      231.09</td>
    <td align="right">      4.9853</td>
    <td align="right">       39.43</td>
    <td align="right">     10.1804</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -4.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.20</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.00</td>
    <td align="right">       10.10</td>
    <td align="right">       19.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.30</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SWA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NWA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SEA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NEA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N1A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N2A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S1A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S2A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SWA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.391</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF NWA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.391</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SEA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.391</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF NEA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.391</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N1A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.391</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N2A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.391</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S1A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.391</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S2A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.391</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF C</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.364</td>
    <td align="right">       0.391</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G FLOOR C</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       77.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.522</td>
    <td align="right">       0.567</td>
    <td align="right">       10.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">T EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">EAST_DOOR</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">G EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       4.092</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">No</td>
    <td align="right">M EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      231.09</td>
    <td align="right">        4.09</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.23</td>
    <td align="right">        4.09</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      147.86</td>
    <td align="right">        4.09</td>
    <td align="right">       0.392</td>
    <td align="right">       0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3720.28</td>
    <td align="right">     2702.50</td>
    <td align="right">     1017.78</td>
    <td align="right">        0.73</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7033.33</td>
    <td align="right">     5189.70</td>
    <td align="right">     1843.63</td>
    <td align="right">        0.74</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7609.44</td>
    <td align="right">     5596.84</td>
    <td align="right">     2012.61</td>
    <td align="right">        0.74</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7585.06</td>
    <td align="right">     5426.46</td>
    <td align="right">     2158.59</td>
    <td align="right">        0.72</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4053.11</td>
    <td align="right">     2954.16</td>
    <td align="right">     1098.95</td>
    <td align="right">        0.73</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4058.88</td>
    <td align="right">     2956.62</td>
    <td align="right">     1102.26</td>
    <td align="right">        0.73</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6218.00</td>
    <td align="right">     4536.12</td>
    <td align="right">     1681.88</td>
    <td align="right">        0.73</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6232.31</td>
    <td align="right">     4546.39</td>
    <td align="right">     1685.92</td>
    <td align="right">        0.73</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8225.16</td>
    <td align="right">     6215.93</td>
    <td align="right">     2009.24</td>
    <td align="right">        0.76</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8612.67</td>
    <td align="right">     6385.57</td>
    <td align="right">     2227.09</td>
    <td align="right">        0.74</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8680.04</td>
    <td align="right">     6411.94</td>
    <td align="right">     2268.10</td>
    <td align="right">        0.74</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3818.07</td>
    <td align="right">     2741.80</td>
    <td align="right">     1076.27</td>
    <td align="right">        0.72</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8914.31</td>
    <td align="right">     6515.54</td>
    <td align="right">     2398.76</td>
    <td align="right">        0.73</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7355.24</td>
    <td align="right">     5370.13</td>
    <td align="right">     1985.11</td>
    <td align="right">        0.73</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7359.59</td>
    <td align="right">     5372.01</td>
    <td align="right">     1987.58</td>
    <td align="right">        0.73</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7191.81</td>
    <td align="right">     5297.26</td>
    <td align="right">     1894.55</td>
    <td align="right">        0.74</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7191.07</td>
    <td align="right">     5296.94</td>
    <td align="right">     1894.13</td>
    <td align="right">        0.74</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4838.86</td>
    <td align="right">     3713.66</td>
    <td align="right">     1125.20</td>
    <td align="right">        0.77</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4193.42</td>
    <td align="right">     2902.85</td>
    <td align="right">     1290.57</td>
    <td align="right">        0.69</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2291.91</td>
    <td align="right">     1630.34</td>
    <td align="right">      661.57</td>
    <td align="right">        0.71</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2294.56</td>
    <td align="right">     1631.47</td>
    <td align="right">      663.10</td>
    <td align="right">        0.71</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2396.98</td>
    <td align="right">     1679.15</td>
    <td align="right">      717.82</td>
    <td align="right">        0.70</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2481.35</td>
    <td align="right">     1744.69</td>
    <td align="right">      736.66</td>
    <td align="right">        0.70</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10217.50</td>
    <td align="right">     7709.99</td>
    <td align="right">     2507.51</td>
    <td align="right">        0.75</td>
    <td align="right">        3.13</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3580.3</td>
    <td align="right">3.11</td>
    <td align="right">10.61</td>
    <td align="right">2.70</td>
    <td align="right">9.21</td>
    <td align="right">3.01</td>
    <td align="right">10.27</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6758.4</td>
    <td align="right">3.09</td>
    <td align="right">10.54</td>
    <td align="right">2.68</td>
    <td align="right">9.16</td>
    <td align="right">2.98</td>
    <td align="right">10.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7314.2</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">2.69</td>
    <td align="right">9.17</td>
    <td align="right">2.99</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7310.2</td>
    <td align="right">3.13</td>
    <td align="right">10.67</td>
    <td align="right">2.71</td>
    <td align="right">9.26</td>
    <td align="right">3.04</td>
    <td align="right">10.36</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3899.3</td>
    <td align="right">3.10</td>
    <td align="right">10.59</td>
    <td align="right">2.70</td>
    <td align="right">9.20</td>
    <td align="right">3.00</td>
    <td align="right">10.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3905.1</td>
    <td align="right">3.11</td>
    <td align="right">10.59</td>
    <td align="right">2.70</td>
    <td align="right">9.20</td>
    <td align="right">3.00</td>
    <td align="right">10.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5981.5</td>
    <td align="right">3.10</td>
    <td align="right">10.59</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">3.00</td>
    <td align="right">10.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5995.3</td>
    <td align="right">3.10</td>
    <td align="right">10.59</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">3.00</td>
    <td align="right">10.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7885.0</td>
    <td align="right">3.06</td>
    <td align="right">10.44</td>
    <td align="right">2.66</td>
    <td align="right">9.08</td>
    <td align="right">2.94</td>
    <td align="right">10.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8272.1</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
    <td align="right">2.68</td>
    <td align="right">9.14</td>
    <td align="right">2.97</td>
    <td align="right">10.14</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8339.8</td>
    <td align="right">3.09</td>
    <td align="right">10.54</td>
    <td align="right">2.68</td>
    <td align="right">9.15</td>
    <td align="right">2.98</td>
    <td align="right">10.16</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3678.4</td>
    <td align="right">3.12</td>
    <td align="right">10.65</td>
    <td align="right">2.71</td>
    <td align="right">9.25</td>
    <td align="right">3.03</td>
    <td align="right">10.34</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8573.7</td>
    <td align="right">3.10</td>
    <td align="right">10.58</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">3.00</td>
    <td align="right">10.23</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7075.0</td>
    <td align="right">3.10</td>
    <td align="right">10.59</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">3.00</td>
    <td align="right">10.23</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7079.3</td>
    <td align="right">3.10</td>
    <td align="right">10.59</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">3.00</td>
    <td align="right">10.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6911.8</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">2.69</td>
    <td align="right">9.16</td>
    <td align="right">2.98</td>
    <td align="right">10.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6911.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">2.69</td>
    <td align="right">9.16</td>
    <td align="right">2.98</td>
    <td align="right">10.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4631.5</td>
    <td align="right">3.04</td>
    <td align="right">10.38</td>
    <td align="right">2.65</td>
    <td align="right">9.03</td>
    <td align="right">2.91</td>
    <td align="right">9.93</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4053.8</td>
    <td align="right">3.17</td>
    <td align="right">10.80</td>
    <td align="right">2.74</td>
    <td align="right">9.36</td>
    <td align="right">3.10</td>
    <td align="right">10.56</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2210.0</td>
    <td align="right">3.13</td>
    <td align="right">10.69</td>
    <td align="right">2.72</td>
    <td align="right">9.28</td>
    <td align="right">3.05</td>
    <td align="right">10.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2212.7</td>
    <td align="right">3.13</td>
    <td align="right">10.69</td>
    <td align="right">2.72</td>
    <td align="right">9.28</td>
    <td align="right">3.05</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2314.6</td>
    <td align="right">3.15</td>
    <td align="right">10.75</td>
    <td align="right">2.73</td>
    <td align="right">9.33</td>
    <td align="right">3.07</td>
    <td align="right">10.49</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2395.3</td>
    <td align="right">3.15</td>
    <td align="right">10.74</td>
    <td align="right">2.73</td>
    <td align="right">9.31</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">9796.4</td>
    <td align="right">3.06</td>
    <td align="right">10.45</td>
    <td align="right">2.66</td>
    <td align="right">9.08</td>
    <td align="right">2.94</td>
    <td align="right">10.03</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1569.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     5369.55</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    10591.70</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    10588.52</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    10587.86</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7066.67</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7066.57</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7068.94</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7068.85</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    11199.93</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    11209.70</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    11199.80</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     5358.99</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    11209.57</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     9452.91</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     9452.91</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     9443.90</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     9443.90</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6674.26</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     5356.32</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3677.43</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3677.38</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3690.52</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3798.69</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    10592.35</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.05</td>
    <td align="right">        4.93</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.18</td>
    <td align="right">      209.47</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.35</td>
    <td align="right">      411.35</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.38</td>
    <td align="right">      441.62</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.35</td>
    <td align="right">      411.15</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.20</td>
    <td align="right">      230.09</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.20</td>
    <td align="right">      230.08</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.30</td>
    <td align="right">      353.76</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.31</td>
    <td align="right">      354.54</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.44</td>
    <td align="right">      509.03</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.44</td>
    <td align="right">      509.53</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.44</td>
    <td align="right">      509.03</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.18</td>
    <td align="right">      208.92</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.44</td>
    <td align="right">      509.53</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      419.29</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      419.29</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      418.83</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      418.83</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.27</td>
    <td align="right">      310.30</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.18</td>
    <td align="right">      208.78</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.11</td>
    <td align="right">      122.46</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.11</td>
    <td align="right">      122.45</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.11</td>
    <td align="right">      123.13</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.11</td>
    <td align="right">      128.69</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.54</td>
    <td align="right">      630.12</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.00</td>
    <td align="right">   211500.00</td>
    <td align="right">        0.78</td>
    <td align="right">      673.76</td>
    <td align="right">        0.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     1973.65</td>
    <td align="right">       0.096</td>
    <td align="right">       0.127</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.08</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     1483.83</td>
    <td align="right">       0.072</td>
    <td align="right">       0.096</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">       25.58</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     4023.33</td>
    <td align="right">       0.195</td>
    <td align="right">       0.260</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:20:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">      876.12</td>
    <td align="right">       0.042</td>
    <td align="right">       0.067</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">      619.76</td>
    <td align="right">       0.030</td>
    <td align="right">       0.067</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 19:00:00</td>
    <td align="right">       24.06</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">      600.71</td>
    <td align="right">       0.029</td>
    <td align="right">       0.067</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 19:00:00</td>
    <td align="right">       24.06</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     1261.59</td>
    <td align="right">       0.061</td>
    <td align="right">       0.081</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     1339.04</td>
    <td align="right">       0.065</td>
    <td align="right">       0.086</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     6513.86</td>
    <td align="right">       0.408</td>
    <td align="right">       0.543</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.08</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     5269.70</td>
    <td align="right">       0.256</td>
    <td align="right">       0.340</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">       25.58</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     5902.21</td>
    <td align="right">       0.286</td>
    <td align="right">       0.381</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     3630.83</td>
    <td align="right">       0.176</td>
    <td align="right">       0.234</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     2934.61</td>
    <td align="right">       0.142</td>
    <td align="right">       0.189</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 19:00:00</td>
    <td align="right">       24.06</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     2877.01</td>
    <td align="right">       0.140</td>
    <td align="right">       0.186</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 19:00:00</td>
    <td align="right">       24.06</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     4728.15</td>
    <td align="right">       0.229</td>
    <td align="right">       0.305</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:20:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     4738.58</td>
    <td align="right">       0.230</td>
    <td align="right">       0.306</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     4584.99</td>
    <td align="right">       0.288</td>
    <td align="right">       0.382</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:10:00</td>
    <td align="right">       26.42</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     3887.01</td>
    <td align="right">       0.189</td>
    <td align="right">       0.251</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:40:00</td>
    <td align="right">       25.91</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     4039.31</td>
    <td align="right">       0.196</td>
    <td align="right">       0.261</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     2946.50</td>
    <td align="right">       0.143</td>
    <td align="right">       0.190</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       26.99</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     2542.28</td>
    <td align="right">       0.123</td>
    <td align="right">       0.164</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:50:00</td>
    <td align="right">       25.74</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     2527.38</td>
    <td align="right">       0.123</td>
    <td align="right">       0.163</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:50:00</td>
    <td align="right">       25.74</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     3494.90</td>
    <td align="right">       0.170</td>
    <td align="right">       0.225</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">       27.80</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     3498.30</td>
    <td align="right">       0.170</td>
    <td align="right">       0.226</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">       27.80</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
    <td align="right">SEATTLE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01052</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     4133.08</td>
    <td align="right">       0.136</td>
    <td align="right">       0.181</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     4122.36</td>
    <td align="right">       0.135</td>
    <td align="right">       0.180</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     6187.06</td>
    <td align="right">       0.201</td>
    <td align="right">       0.268</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     4119.65</td>
    <td align="right">       0.135</td>
    <td align="right">       0.180</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     2415.74</td>
    <td align="right">       0.079</td>
    <td align="right">       0.106</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     2415.69</td>
    <td align="right">       0.079</td>
    <td align="right">       0.106</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     2429.02</td>
    <td align="right">       0.080</td>
    <td align="right">       0.106</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     2538.87</td>
    <td align="right">       0.083</td>
    <td align="right">       0.111</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:10:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     8117.25</td>
    <td align="right">       0.267</td>
    <td align="right">       0.355</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     8116.58</td>
    <td align="right">       0.267</td>
    <td align="right">       0.355</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     8113.35</td>
    <td align="right">       0.267</td>
    <td align="right">       0.354</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     8112.69</td>
    <td align="right">       0.267</td>
    <td align="right">       0.354</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     4539.03</td>
    <td align="right">       0.149</td>
    <td align="right">       0.198</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     4538.93</td>
    <td align="right">       0.149</td>
    <td align="right">       0.198</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     4541.34</td>
    <td align="right">       0.149</td>
    <td align="right">       0.198</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     4541.24</td>
    <td align="right">       0.149</td>
    <td align="right">       0.198</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">    10050.25</td>
    <td align="right">       0.330</td>
    <td align="right">       0.439</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">    10060.16</td>
    <td align="right">       0.330</td>
    <td align="right">       0.439</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">    10050.11</td>
    <td align="right">       0.330</td>
    <td align="right">       0.439</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">    10060.02</td>
    <td align="right">       0.330</td>
    <td align="right">       0.439</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     8277.26</td>
    <td align="right">       0.272</td>
    <td align="right">       0.361</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     8277.26</td>
    <td align="right">       0.272</td>
    <td align="right">       0.361</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     8268.11</td>
    <td align="right">       0.271</td>
    <td align="right">       0.361</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     8268.11</td>
    <td align="right">       0.271</td>
    <td align="right">       0.361</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">     1569.35</td>
    <td align="right">       0.040</td>
    <td align="right">       0.053</td>
    <td align="right">SEATTLE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:20:00</td>
    <td align="right">       -4.50</td>
    <td align="right">     0.00262</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">        0.38</td>
    <td align="right">        0.38</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">        0.38</td>
    <td align="right">        0.38</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     1698.67</td>
    <td align="right">     8385.83</td>
    <td align="right">     1689.33</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     2134.50</td>
    <td align="right">     8609.50</td>
    <td align="right">     2132.83</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      299.17</td>
    <td align="right">     1765.83</td>
    <td align="right">      240.17</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     2121.67</td>
    <td align="right">     8672.83</td>
    <td align="right">     2121.67</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     1404.33</td>
    <td align="right">     8697.67</td>
    <td align="right">     1404.33</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     1403.17</td>
    <td align="right">     8699.17</td>
    <td align="right">     1403.17</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     1074.83</td>
    <td align="right">     8429.67</td>
    <td align="right">     1074.33</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     1159.17</td>
    <td align="right">     8367.83</td>
    <td align="right">     1156.83</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     1587.67</td>
    <td align="right">     7200.33</td>
    <td align="right">      950.33</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     1708.00</td>
    <td align="right">     7554.50</td>
    <td align="right">     1364.50</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     1507.33</td>
    <td align="right">     7243.00</td>
    <td align="right">      952.33</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     1628.83</td>
    <td align="right">     7586.00</td>
    <td align="right">     1355.50</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">      824.67</td>
    <td align="right">     6845.50</td>
    <td align="right">      365.67</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">      821.33</td>
    <td align="right">     6852.67</td>
    <td align="right">      366.33</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">      915.50</td>
    <td align="right">     6372.83</td>
    <td align="right">      147.17</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">      913.00</td>
    <td align="right">     6378.33</td>
    <td align="right">      147.83</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     3729.50</td>
    <td align="right">     8010.50</td>
    <td align="right">     3301.83</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     3895.33</td>
    <td align="right">     8197.83</td>
    <td align="right">     3614.67</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     3651.67</td>
    <td align="right">     8042.33</td>
    <td align="right">     3291.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     3815.50</td>
    <td align="right">     8239.33</td>
    <td align="right">     3607.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     3421.00</td>
    <td align="right">     8288.33</td>
    <td align="right">     3263.17</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     3418.67</td>
    <td align="right">     8288.50</td>
    <td align="right">     3262.67</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     3131.17</td>
    <td align="right">     8067.33</td>
    <td align="right">     2821.50</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     3130.50</td>
    <td align="right">     8066.17</td>
    <td align="right">     2822.33</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4707.83</td>
    <td align="right">     8728.67</td>
    <td align="right">     4167.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.180588</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.180120</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.267518</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.180001</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.105574</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.105572</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.106155</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.110947</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.543255</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.354640</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT DIRECT AIR</td>
    <td align="right">    0.380737</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.354470</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.198368</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.198363</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.304989</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.305663</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.438856</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.439289</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT DIRECT AIR</td>
    <td align="right">    0.438851</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.439283</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.361489</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.361489</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.361090</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.361090</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER</td>
    <td align="right">    0.053122</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.053122</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">     1569.35</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.180588</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.354640</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.380737</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.354470</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.198368</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.198363</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.304989</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.305663</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.438856</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.439289</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.438851</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.180120</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.439283</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.361489</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.361489</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.361090</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.361090</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.267518</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.180001</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.105574</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.105572</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.106155</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.110947</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.543255</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">    0.180588</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">    0.354640</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">    0.380737</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">    0.354470</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">    0.198368</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">    0.198363</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">    0.304989</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">    0.305663</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">    0.438856</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">    0.439289</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">    0.438851</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">    0.180120</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">    0.439283</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">    0.361489</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">    0.361489</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">    0.361090</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">    0.361090</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">    0.267518</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">    0.180001</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">    0.105574</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">    0.105572</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">    0.106155</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">    0.110947</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">    0.543255</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_OA_CONTROLLER</td>
    <td align="right">    0.180588</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_OA_CONTROLLER</td>
    <td align="right">    0.354640</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_OA_CONTROLLER</td>
    <td align="right">    0.380737</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_OA_CONTROLLER</td>
    <td align="right">    0.354470</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_OA_CONTROLLER</td>
    <td align="right">    0.198368</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_OA_CONTROLLER</td>
    <td align="right">    0.198363</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_OA_CONTROLLER</td>
    <td align="right">    0.304989</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_OA_CONTROLLER</td>
    <td align="right">    0.305663</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_OA_CONTROLLER</td>
    <td align="right">    0.438856</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_OA_CONTROLLER</td>
    <td align="right">    0.439289</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_OA_CONTROLLER</td>
    <td align="right">    0.438851</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_OA_CONTROLLER</td>
    <td align="right">    0.180120</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_OA_CONTROLLER</td>
    <td align="right">    0.439283</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_OA_CONTROLLER</td>
    <td align="right">    0.361489</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_OA_CONTROLLER</td>
    <td align="right">    0.361489</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_OA_CONTROLLER</td>
    <td align="right">    0.361090</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_OA_CONTROLLER</td>
    <td align="right">    0.361090</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_OA_CONTROLLER</td>
    <td align="right">    0.267518</td>
    <td align="right">    0.020000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_OA_CONTROLLER</td>
    <td align="right">    0.180001</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_OA_CONTROLLER</td>
    <td align="right">    0.105574</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_OA_CONTROLLER</td>
    <td align="right">    0.105572</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_OA_CONTROLLER</td>
    <td align="right">    0.106155</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_OA_CONTROLLER</td>
    <td align="right">    0.110947</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_OA_CONTROLLER</td>
    <td align="right">    0.543255</td>
    <td align="right">    0.084960</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.180588</td>
    <td align="right">     3720.28</td>
    <td align="right">    0.726424</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.354640</td>
    <td align="right">     7033.33</td>
    <td align="right">    0.737873</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.380737</td>
    <td align="right">     7609.44</td>
    <td align="right">    0.735512</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.354470</td>
    <td align="right">     7585.06</td>
    <td align="right">    0.715415</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.198368</td>
    <td align="right">     4053.11</td>
    <td align="right">    0.728862</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.198363</td>
    <td align="right">     4058.88</td>
    <td align="right">    0.728432</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.304989</td>
    <td align="right">     6218.00</td>
    <td align="right">    0.729514</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.305663</td>
    <td align="right">     6232.31</td>
    <td align="right">    0.729487</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.438856</td>
    <td align="right">     8225.16</td>
    <td align="right">    0.755721</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.439289</td>
    <td align="right">     8612.67</td>
    <td align="right">    0.741417</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.438851</td>
    <td align="right">     8680.04</td>
    <td align="right">    0.738700</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.180120</td>
    <td align="right">     3818.07</td>
    <td align="right">    0.718111</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.439283</td>
    <td align="right">     8914.31</td>
    <td align="right">    0.730909</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.361489</td>
    <td align="right">     7355.24</td>
    <td align="right">    0.730110</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.361489</td>
    <td align="right">     7359.59</td>
    <td align="right">    0.729933</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.361090</td>
    <td align="right">     7191.81</td>
    <td align="right">    0.736569</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.361090</td>
    <td align="right">     7191.07</td>
    <td align="right">    0.736600</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.267518</td>
    <td align="right">     4838.86</td>
    <td align="right">    0.767466</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.180001</td>
    <td align="right">     4193.42</td>
    <td align="right">    0.692239</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.105574</td>
    <td align="right">     2291.91</td>
    <td align="right">    0.711345</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.105572</td>
    <td align="right">     2294.56</td>
    <td align="right">    0.711015</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.106155</td>
    <td align="right">     2396.98</td>
    <td align="right">    0.700530</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.110947</td>
    <td align="right">     2481.35</td>
    <td align="right">    0.703120</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.543255</td>
    <td align="right">    10217.50</td>
    <td align="right">    0.754587</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE</td>
    <td align="right">    0.180588</td>
    <td align="right">    0.180588</td>
    <td align="right">    0.180588</td>
    <td align="right">    0.180588</td>
    <td align="right">     5369.55</td>
    <td align="right">        1.00</td>
    <td align="right">     3720.28</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE</td>
    <td align="right">    0.354640</td>
    <td align="right">    0.354640</td>
    <td align="right">    0.354640</td>
    <td align="right">    0.354640</td>
    <td align="right">    10591.70</td>
    <td align="right">        1.00</td>
    <td align="right">     7033.33</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE</td>
    <td align="right">    0.380737</td>
    <td align="right">    0.380737</td>
    <td align="right">    0.380737</td>
    <td align="right">    0.380737</td>
    <td align="right">    10588.52</td>
    <td align="right">    1.000000</td>
    <td align="right">     7609.44</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE</td>
    <td align="right">    0.354470</td>
    <td align="right">    0.354470</td>
    <td align="right">    0.354470</td>
    <td align="right">    0.354470</td>
    <td align="right">    10587.86</td>
    <td align="right">        1.00</td>
    <td align="right">     7585.06</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE</td>
    <td align="right">    0.198368</td>
    <td align="right">    0.198368</td>
    <td align="right">    0.198368</td>
    <td align="right">    0.198368</td>
    <td align="right">     7066.67</td>
    <td align="right">        1.00</td>
    <td align="right">     4053.11</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE</td>
    <td align="right">    0.198363</td>
    <td align="right">    0.198363</td>
    <td align="right">    0.198363</td>
    <td align="right">    0.198363</td>
    <td align="right">     7066.57</td>
    <td align="right">    1.000000</td>
    <td align="right">     4058.88</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE</td>
    <td align="right">    0.304989</td>
    <td align="right">    0.304989</td>
    <td align="right">    0.304989</td>
    <td align="right">    0.304989</td>
    <td align="right">     7068.94</td>
    <td align="right">        1.00</td>
    <td align="right">     6218.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE</td>
    <td align="right">    0.305663</td>
    <td align="right">    0.305663</td>
    <td align="right">    0.305663</td>
    <td align="right">    0.305663</td>
    <td align="right">     7068.85</td>
    <td align="right">        1.00</td>
    <td align="right">     6232.31</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE</td>
    <td align="right">    0.438856</td>
    <td align="right">    0.438856</td>
    <td align="right">    0.438856</td>
    <td align="right">    0.438856</td>
    <td align="right">    11199.93</td>
    <td align="right">        1.00</td>
    <td align="right">     8225.16</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE</td>
    <td align="right">    0.439289</td>
    <td align="right">    0.439289</td>
    <td align="right">    0.439289</td>
    <td align="right">    0.439289</td>
    <td align="right">    11209.70</td>
    <td align="right">        1.00</td>
    <td align="right">     8612.67</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE</td>
    <td align="right">    0.438851</td>
    <td align="right">    0.438851</td>
    <td align="right">    0.438851</td>
    <td align="right">    0.438851</td>
    <td align="right">    11199.80</td>
    <td align="right">        1.00</td>
    <td align="right">     8680.04</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE</td>
    <td align="right">    0.180120</td>
    <td align="right">    0.180120</td>
    <td align="right">    0.180120</td>
    <td align="right">    0.180120</td>
    <td align="right">     5358.99</td>
    <td align="right">        1.00</td>
    <td align="right">     3818.07</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE</td>
    <td align="right">    0.439283</td>
    <td align="right">    0.439283</td>
    <td align="right">    0.439283</td>
    <td align="right">    0.439283</td>
    <td align="right">    11209.57</td>
    <td align="right">        1.00</td>
    <td align="right">     8914.31</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE</td>
    <td align="right">    0.361489</td>
    <td align="right">    0.361489</td>
    <td align="right">    0.361489</td>
    <td align="right">    0.361489</td>
    <td align="right">     9452.91</td>
    <td align="right">        1.00</td>
    <td align="right">     7355.24</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE</td>
    <td align="right">    0.361489</td>
    <td align="right">    0.361489</td>
    <td align="right">    0.361489</td>
    <td align="right">    0.361489</td>
    <td align="right">     9452.91</td>
    <td align="right">    1.000000</td>
    <td align="right">     7359.59</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE</td>
    <td align="right">    0.361090</td>
    <td align="right">    0.361090</td>
    <td align="right">    0.361090</td>
    <td align="right">    0.361090</td>
    <td align="right">     9443.90</td>
    <td align="right">        1.00</td>
    <td align="right">     7191.81</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE</td>
    <td align="right">    0.361090</td>
    <td align="right">    0.361090</td>
    <td align="right">    0.361090</td>
    <td align="right">    0.361090</td>
    <td align="right">     9443.90</td>
    <td align="right">        1.00</td>
    <td align="right">     7191.07</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE</td>
    <td align="right">    0.267518</td>
    <td align="right">    0.267518</td>
    <td align="right">    0.267518</td>
    <td align="right">    0.267518</td>
    <td align="right">     6674.26</td>
    <td align="right">        1.00</td>
    <td align="right">     4838.86</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE</td>
    <td align="right">    0.180001</td>
    <td align="right">    0.180001</td>
    <td align="right">    0.180001</td>
    <td align="right">    0.180001</td>
    <td align="right">     5356.32</td>
    <td align="right">    1.000000</td>
    <td align="right">     4193.42</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE</td>
    <td align="right">    0.105574</td>
    <td align="right">    0.105574</td>
    <td align="right">    0.105574</td>
    <td align="right">    0.105574</td>
    <td align="right">     3677.43</td>
    <td align="right">        1.00</td>
    <td align="right">     2291.91</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE</td>
    <td align="right">    0.105572</td>
    <td align="right">    0.105572</td>
    <td align="right">    0.105572</td>
    <td align="right">    0.105572</td>
    <td align="right">     3677.38</td>
    <td align="right">        1.00</td>
    <td align="right">     2294.56</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE</td>
    <td align="right">    0.106155</td>
    <td align="right">    0.106155</td>
    <td align="right">    0.106155</td>
    <td align="right">    0.106155</td>
    <td align="right">     3690.52</td>
    <td align="right">    1.000000</td>
    <td align="right">     2396.98</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE</td>
    <td align="right">    0.110947</td>
    <td align="right">    0.110947</td>
    <td align="right">    0.110947</td>
    <td align="right">    0.110947</td>
    <td align="right">     3798.69</td>
    <td align="right">        1.00</td>
    <td align="right">     2481.35</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE</td>
    <td align="right">    0.543255</td>
    <td align="right">    0.543255</td>
    <td align="right">    0.543255</td>
    <td align="right">    0.543255</td>
    <td align="right">    10592.35</td>
    <td align="right">    1.000000</td>
    <td align="right">    10217.50</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.180588</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.354640</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.380737</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.354470</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.198368</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.198363</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.304989</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.305663</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.438856</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.439289</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.438851</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.180120</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.439283</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.361489</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.361489</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.361090</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.361090</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.267518</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.180001</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.105574</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.105572</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.106155</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.110947</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.543255</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     5369.55</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    10591.70</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    10588.52</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    10587.86</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7066.67</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7066.57</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7068.94</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7068.85</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    11199.93</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    11209.70</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    11199.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     5358.99</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    11209.57</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     9452.91</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     9452.91</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     9443.90</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     9443.90</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6674.26</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     5356.32</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3677.43</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3677.38</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3690.52</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3798.69</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    10592.35</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.085095</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000113</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  16282.4203</td>
    <td align="right">     17.3590</td>
    <td align="right">     16.5353</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 217714.1432</td>
    <td align="right">   5911.5912</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  12323.8839</td>
    <td align="right">     13.4337</td>
    <td align="right">     14.3986</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 189707.5564</td>
    <td align="right">   4505.9733</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  12846.7327</td>
    <td align="right">     14.0988</td>
    <td align="right">     15.6175</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 205803.0642</td>
    <td align="right">   4707.3421</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   9747.3815</td>
    <td align="right">     11.1017</td>
    <td align="right">     14.4309</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 190310.5196</td>
    <td align="right">   3614.9653</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   6939.4493</td>
    <td align="right">      8.5733</td>
    <td align="right">     14.5497</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 192073.8442</td>
    <td align="right">   2645.3263</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   5458.1943</td>
    <td align="right">      7.1765</td>
    <td align="right">     14.2099</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 187678.3189</td>
    <td align="right">   2127.0666</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   5120.1554</td>
    <td align="right">      7.1117</td>
    <td align="right">     15.7541</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 208135.7634</td>
    <td align="right">   2035.9962</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   5044.6476</td>
    <td align="right">      7.0781</td>
    <td align="right">     15.9765</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 211085.1391</td>
    <td align="right">   2013.6001</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   6063.2421</td>
    <td align="right">      7.8899</td>
    <td align="right">     15.2606</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 201541.2341</td>
    <td align="right">   2354.0561</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   8571.8295</td>
    <td align="right">     10.1505</td>
    <td align="right">     15.1663</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 200121.8944</td>
    <td align="right">   3220.5227</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  12945.5530</td>
    <td align="right">     14.1774</td>
    <td align="right">     15.5465</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 204856.7390</td>
    <td align="right">   4740.3461</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  16259.2576</td>
    <td align="right">     17.3462</td>
    <td align="right">     16.5878</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 218410.5573</td>
    <td align="right">   5904.4569</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 117602.7471</td>
    <td align="right">    135.4967</td>
    <td align="right">    184.0338</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">0.242744E+07</td>
    <td align="right">  43781.2430</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   5044.6476</td>
    <td align="right">      7.0781</td>
    <td align="right">     14.2099</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 187678.3189</td>
    <td align="right">   2013.6001</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  16282.4203</td>
    <td align="right">     17.3590</td>
    <td align="right">     16.5878</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 218410.5573</td>
    <td align="right">   5911.5912</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.767139E+11</td>
    <td align="right">   45380.408</td>
    <td align="right">31-JAN-18:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    3599.736</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.668455E+11</td>
    <td align="right">   44948.944</td>
    <td align="right">27-FEB-18:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    3168.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.725169E+11</td>
    <td align="right">   44624.703</td>
    <td align="right">01-MAR-18:00</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    2844.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.670580E+11</td>
    <td align="right">   43458.421</td>
    <td align="right">11-APR-18:00</td>
    <td align="right">   13889.893</td>
    <td align="right">   20485.500</td>
    <td align="right">    2647.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.676793E+11</td>
    <td align="right">   46708.887</td>
    <td align="right">04-MAY-19:19</td>
    <td align="right">   14038.497</td>
    <td align="right">   19896.775</td>
    <td align="right">    1273.312</td>
    <td align="right">       0.000</td>
    <td align="right">    5064.303</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.661305E+11</td>
    <td align="right">   56104.873</td>
    <td align="right">18-JUN-16:10</td>
    <td align="right">    9962.509</td>
    <td align="right">   23121.263</td>
    <td align="right">    4093.025</td>
    <td align="right">       0.000</td>
    <td align="right">   18928.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.733389E+11</td>
    <td align="right">   64535.568</td>
    <td align="right">24-JUL-17:00</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    5032.235</td>
    <td align="right">       0.000</td>
    <td align="right">   24158.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.743781E+11</td>
    <td align="right">   62104.794</td>
    <td align="right">06-AUG-17:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    4709.026</td>
    <td align="right">       0.000</td>
    <td align="right">   22051.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.710152E+11</td>
    <td align="right">   77821.306</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    6510.150</td>
    <td align="right">       0.000</td>
    <td align="right">   35966.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.705151E+11</td>
    <td align="right">   43844.030</td>
    <td align="right">17-OCT-17:19</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">     422.845</td>
    <td align="right">       0.000</td>
    <td align="right">    1640.514</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.721835E+11</td>
    <td align="right">   45336.300</td>
    <td align="right">29-NOV-18:00</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    3555.629</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.769593E+11</td>
    <td align="right">   45592.295</td>
    <td align="right">13-DEC-18:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    3811.624</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.855334E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.661305E+11</td>
    <td align="right">   43458.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9962.509</td>
    <td align="right">   19896.775</td>
    <td align="right">     422.845</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.769593E+11</td>
    <td align="right">   77821.306</td>
    <td align="right">&nbsp;</td>
    <td align="right">   14038.497</td>
    <td align="right">   23121.263</td>
    <td align="right">    6510.150</td>
    <td align="right">       0.000</td>
    <td align="right">   35966.484</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2313.</td>
    <td align="right">       4345.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1781.</td>
    <td align="right">       3651.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1644.</td>
    <td align="right">       3714.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1142.</td>
    <td align="right">       3128.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        541.</td>
    <td align="right">       2226.</td>
    <td align="right">18-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        238.</td>
    <td align="right">       1575.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         27.</td>
    <td align="right">        706.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          1.</td>
    <td align="right">        209.</td>
    <td align="right">17-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        258.</td>
    <td align="right">       1500.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        791.</td>
    <td align="right">       2788.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1758.</td>
    <td align="right">       4402.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2336.</td>
    <td align="right">       4175.</td>
    <td align="right">12-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1066.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          1.</td>
    <td align="right">        209.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2336.</td>
    <td align="right">       4402.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2459.</td>
    <td align="right">       4543.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1964.</td>
    <td align="right">       3778.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1819.</td>
    <td align="right">       3784.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1262.</td>
    <td align="right">       3164.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        601.</td>
    <td align="right">       2259.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        264.</td>
    <td align="right">       1611.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         34.</td>
    <td align="right">        769.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          2.</td>
    <td align="right">        257.</td>
    <td align="right">17-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        330.</td>
    <td align="right">       1637.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        930.</td>
    <td align="right">       2895.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1889.</td>
    <td align="right">       4548.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2447.</td>
    <td align="right">       4340.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1163.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          2.</td>
    <td align="right">        257.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2459.</td>
    <td align="right">       4548.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         94.</td>
    <td align="right">       8343.</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         42.</td>
    <td align="right">       8343.</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         41.</td>
    <td align="right">       8343.</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         16.</td>
    <td align="right">       8343.</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          2.</td>
    <td align="right">       7344.</td>
    <td align="right">18-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">       3090.</td>
    <td align="right">13-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          1.</td>
    <td align="right">       3719.</td>
    <td align="right">18-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          7.</td>
    <td align="right">       8343.</td>
    <td align="right">16-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         35.</td>
    <td align="right">       8343.</td>
    <td align="right">06-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         92.</td>
    <td align="right">       8343.</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         28.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         94.</td>
    <td align="right">       8343.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2449.</td>
    <td align="right">       4548.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1959.</td>
    <td align="right">       3811.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1806.</td>
    <td align="right">       3772.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1257.</td>
    <td align="right">       3179.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        604.</td>
    <td align="right">       2286.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        267.</td>
    <td align="right">       1595.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         38.</td>
    <td align="right">        802.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          3.</td>
    <td align="right">        317.</td>
    <td align="right">11-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        337.</td>
    <td align="right">       1711.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        944.</td>
    <td align="right">       2917.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1883.</td>
    <td align="right">       4544.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2446.</td>
    <td align="right">       4347.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1162.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">        317.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2449.</td>
    <td align="right">       4548.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1501.</td>
    <td align="right">       3064.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1160.</td>
    <td align="right">       2515.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1076.</td>
    <td align="right">       2474.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        695.</td>
    <td align="right">       2023.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        272.</td>
    <td align="right">       1368.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         82.</td>
    <td align="right">        892.</td>
    <td align="right">13-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          1.</td>
    <td align="right">        185.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        107.</td>
    <td align="right">        903.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        447.</td>
    <td align="right">       1829.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1092.</td>
    <td align="right">       3076.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1490.</td>
    <td align="right">       2906.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        658.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1501.</td>
    <td align="right">       3076.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1500.</td>
    <td align="right">       3065.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1160.</td>
    <td align="right">       2518.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1076.</td>
    <td align="right">       2473.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        696.</td>
    <td align="right">       2024.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        274.</td>
    <td align="right">       1370.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         84.</td>
    <td align="right">        891.</td>
    <td align="right">13-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          1.</td>
    <td align="right">        189.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        108.</td>
    <td align="right">        911.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        448.</td>
    <td align="right">       1831.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1092.</td>
    <td align="right">       3075.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1490.</td>
    <td align="right">       2906.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        658.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1500.</td>
    <td align="right">       3075.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1341.</td>
    <td align="right">       2820.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        971.</td>
    <td align="right">       2359.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        900.</td>
    <td align="right">       2390.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        580.</td>
    <td align="right">       1980.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        224.</td>
    <td align="right">       1288.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         63.</td>
    <td align="right">        844.</td>
    <td align="right">13-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">         84.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         59.</td>
    <td align="right">        699.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        326.</td>
    <td align="right">       1704.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        951.</td>
    <td align="right">       2894.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1368.</td>
    <td align="right">       2748.</td>
    <td align="right">12-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        564.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1368.</td>
    <td align="right">       2894.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1380.</td>
    <td align="right">       3005.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        985.</td>
    <td align="right">       2406.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        907.</td>
    <td align="right">       2453.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        573.</td>
    <td align="right">       1997.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        210.</td>
    <td align="right">       1253.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         55.</td>
    <td align="right">        824.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">         59.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         53.</td>
    <td align="right">        699.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        313.</td>
    <td align="right">       1793.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        959.</td>
    <td align="right">       2960.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1408.</td>
    <td align="right">       2890.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        569.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1408.</td>
    <td align="right">       3005.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3960.</td>
    <td align="right">       7642.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2844.</td>
    <td align="right">       6316.</td>
    <td align="right">01-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2542.</td>
    <td align="right">       6582.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1523.</td>
    <td align="right">       5398.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        396.</td>
    <td align="right">       3345.</td>
    <td align="right">18-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         44.</td>
    <td align="right">       2032.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        147.</td>
    <td align="right">       1883.</td>
    <td align="right">25-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        894.</td>
    <td align="right">       4764.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2896.</td>
    <td align="right">       7947.</td>
    <td align="right">29-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4060.</td>
    <td align="right">       7461.</td>
    <td align="right">12-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1604.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4060.</td>
    <td align="right">       7947.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4509.</td>
    <td align="right">       8629.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3441.</td>
    <td align="right">       6985.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3112.</td>
    <td align="right">       7102.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1915.</td>
    <td align="right">       5756.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        533.</td>
    <td align="right">       3532.</td>
    <td align="right">18-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         71.</td>
    <td align="right">       2318.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        284.</td>
    <td align="right">       2497.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1267.</td>
    <td align="right">       5255.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       3361.</td>
    <td align="right">       8736.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4516.</td>
    <td align="right">       8281.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1910.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4516.</td>
    <td align="right">       8736.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4058.</td>
    <td align="right">       7820.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2921.</td>
    <td align="right">       6527.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2590.</td>
    <td align="right">       6687.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1559.</td>
    <td align="right">       5591.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        423.</td>
    <td align="right">       3456.</td>
    <td align="right">18-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         48.</td>
    <td align="right">       1999.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        169.</td>
    <td align="right">       2011.</td>
    <td align="right">25-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        944.</td>
    <td align="right">       4932.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2972.</td>
    <td align="right">       8111.</td>
    <td align="right">29-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4172.</td>
    <td align="right">       7625.</td>
    <td align="right">12-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1649.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4172.</td>
    <td align="right">       8111.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4490.</td>
    <td align="right">       8647.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3434.</td>
    <td align="right">       7096.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3085.</td>
    <td align="right">       7056.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1906.</td>
    <td align="right">       5805.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        546.</td>
    <td align="right">       3542.</td>
    <td align="right">18-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         78.</td>
    <td align="right">       2248.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        312.</td>
    <td align="right">       2853.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1308.</td>
    <td align="right">       5321.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       3352.</td>
    <td align="right">       8724.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4515.</td>
    <td align="right">       8306.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1912.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4515.</td>
    <td align="right">       8724.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2467.</td>
    <td align="right">       5524.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1740.</td>
    <td align="right">       4337.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1563.</td>
    <td align="right">       4333.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        760.</td>
    <td align="right">       3378.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         57.</td>
    <td align="right">       1149.</td>
    <td align="right">29-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         10.</td>
    <td align="right">        682.</td>
    <td align="right">25-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        390.</td>
    <td align="right">       3062.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1671.</td>
    <td align="right">       5637.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2480.</td>
    <td align="right">       5272.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        925.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2480.</td>
    <td align="right">       5637.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2466.</td>
    <td align="right">       5525.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1740.</td>
    <td align="right">       4346.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1563.</td>
    <td align="right">       4328.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        761.</td>
    <td align="right">       3381.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         59.</td>
    <td align="right">       1155.</td>
    <td align="right">29-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         12.</td>
    <td align="right">        702.</td>
    <td align="right">25-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        392.</td>
    <td align="right">       3065.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1671.</td>
    <td align="right">       5635.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2480.</td>
    <td align="right">       5275.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        925.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2480.</td>
    <td align="right">       5635.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1911.</td>
    <td align="right">       4591.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1164.</td>
    <td align="right">       3750.</td>
    <td align="right">01-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1075.</td>
    <td align="right">       3869.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        463.</td>
    <td align="right">       3080.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         24.</td>
    <td align="right">       1004.</td>
    <td align="right">29-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        195.</td>
    <td align="right">       2529.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1216.</td>
    <td align="right">       4907.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2021.</td>
    <td align="right">       4503.</td>
    <td align="right">12-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        671.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2021.</td>
    <td align="right">       4907.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1910.</td>
    <td align="right">       4590.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1164.</td>
    <td align="right">       3752.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1074.</td>
    <td align="right">       3865.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        463.</td>
    <td align="right">       3082.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         25.</td>
    <td align="right">       1010.</td>
    <td align="right">29-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        196.</td>
    <td align="right">       2533.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1216.</td>
    <td align="right">       4905.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2021.</td>
    <td align="right">       4502.</td>
    <td align="right">12-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        671.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2021.</td>
    <td align="right">       4905.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       5531.</td>
    <td align="right">       9599.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4453.</td>
    <td align="right">       8296.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4114.</td>
    <td align="right">       8270.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3048.</td>
    <td align="right">       6755.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1646.</td>
    <td align="right">       5298.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        913.</td>
    <td align="right">       4069.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        391.</td>
    <td align="right">       2585.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        290.</td>
    <td align="right">       2231.</td>
    <td align="right">02-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1163.</td>
    <td align="right">       4255.</td>
    <td align="right">18-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       2426.</td>
    <td align="right">       6590.</td>
    <td align="right">30-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4397.</td>
    <td align="right">       9799.</td>
    <td align="right">29-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5491.</td>
    <td align="right">       9275.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2813.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        290.</td>
    <td align="right">       2231.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       5531.</td>
    <td align="right">       9799.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       5696.</td>
    <td align="right">       9721.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4676.</td>
    <td align="right">       8399.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4340.</td>
    <td align="right">       8328.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3204.</td>
    <td align="right">       6792.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1726.</td>
    <td align="right">       5349.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        950.</td>
    <td align="right">       4105.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        410.</td>
    <td align="right">       2637.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        322.</td>
    <td align="right">       2246.</td>
    <td align="right">02-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1285.</td>
    <td align="right">       4384.</td>
    <td align="right">18-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       2620.</td>
    <td align="right">       6674.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4552.</td>
    <td align="right">       9882.</td>
    <td align="right">29-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5622.</td>
    <td align="right">       9387.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2941.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        322.</td>
    <td align="right">       2246.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       5696.</td>
    <td align="right">       9882.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       5524.</td>
    <td align="right">       9604.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4450.</td>
    <td align="right">       8326.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4100.</td>
    <td align="right">       8263.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3040.</td>
    <td align="right">       6771.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1643.</td>
    <td align="right">       5324.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        903.</td>
    <td align="right">       4054.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        386.</td>
    <td align="right">       2614.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        290.</td>
    <td align="right">       2200.</td>
    <td align="right">02-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1167.</td>
    <td align="right">       4308.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       2441.</td>
    <td align="right">       6608.</td>
    <td align="right">30-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4392.</td>
    <td align="right">       9798.</td>
    <td align="right">29-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5490.</td>
    <td align="right">       9279.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2810.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        290.</td>
    <td align="right">       2200.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       5524.</td>
    <td align="right">       9798.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       5687.</td>
    <td align="right">       9726.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4671.</td>
    <td align="right">       8426.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4327.</td>
    <td align="right">       8322.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3197.</td>
    <td align="right">       6807.</td>
    <td align="right">12-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1723.</td>
    <td align="right">       5374.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        942.</td>
    <td align="right">       4090.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        406.</td>
    <td align="right">       2665.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        324.</td>
    <td align="right">       2229.</td>
    <td align="right">02-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1295.</td>
    <td align="right">       4417.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       2640.</td>
    <td align="right">       6693.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4547.</td>
    <td align="right">       9881.</td>
    <td align="right">29-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5622.</td>
    <td align="right">       9391.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2939.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        324.</td>
    <td align="right">       2229.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       5687.</td>
    <td align="right">       9881.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4719.</td>
    <td align="right">       8188.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3862.</td>
    <td align="right">       7073.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3593.</td>
    <td align="right">       6977.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2634.</td>
    <td align="right">       5620.</td>
    <td align="right">13-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1381.</td>
    <td align="right">       4405.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        732.</td>
    <td align="right">       3335.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        276.</td>
    <td align="right">       2119.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        201.</td>
    <td align="right">       1700.</td>
    <td align="right">02-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1016.</td>
    <td align="right">       3588.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       2127.</td>
    <td align="right">       5567.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       3741.</td>
    <td align="right">       8299.</td>
    <td align="right">29-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4648.</td>
    <td align="right">       7896.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2403.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        201.</td>
    <td align="right">       1700.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4719.</td>
    <td align="right">       8299.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4719.</td>
    <td align="right">       8188.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3862.</td>
    <td align="right">       7075.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3593.</td>
    <td align="right">       6976.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2634.</td>
    <td align="right">       5608.</td>
    <td align="right">13-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1382.</td>
    <td align="right">       4407.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        734.</td>
    <td align="right">       3333.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        277.</td>
    <td align="right">       2121.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        202.</td>
    <td align="right">       1703.</td>
    <td align="right">02-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1018.</td>
    <td align="right">       3594.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       2129.</td>
    <td align="right">       5569.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       3741.</td>
    <td align="right">       8299.</td>
    <td align="right">29-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4648.</td>
    <td align="right">       7896.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2404.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        202.</td>
    <td align="right">       1703.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4719.</td>
    <td align="right">       8299.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4550.</td>
    <td align="right">       8052.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3633.</td>
    <td align="right">       6961.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3360.</td>
    <td align="right">       6914.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2473.</td>
    <td align="right">       5579.</td>
    <td align="right">13-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1298.</td>
    <td align="right">       4353.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        693.</td>
    <td align="right">       3298.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        257.</td>
    <td align="right">       2070.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        170.</td>
    <td align="right">       1669.</td>
    <td align="right">02-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        887.</td>
    <td align="right">       3470.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1926.</td>
    <td align="right">       5470.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       3582.</td>
    <td align="right">       8208.</td>
    <td align="right">29-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4513.</td>
    <td align="right">       7772.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2271.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        170.</td>
    <td align="right">       1669.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4550.</td>
    <td align="right">       8208.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4550.</td>
    <td align="right">       8052.</td>
    <td align="right">02-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3633.</td>
    <td align="right">       6964.</td>
    <td align="right">15-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3360.</td>
    <td align="right">       6913.</td>
    <td align="right">02-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2474.</td>
    <td align="right">       5567.</td>
    <td align="right">13-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1299.</td>
    <td align="right">       4355.</td>
    <td align="right">11-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        695.</td>
    <td align="right">       3296.</td>
    <td align="right">13-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        258.</td>
    <td align="right">       2072.</td>
    <td align="right">05-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        171.</td>
    <td align="right">       1671.</td>
    <td align="right">02-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        888.</td>
    <td align="right">       3478.</td>
    <td align="right">24-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1927.</td>
    <td align="right">       5472.</td>
    <td align="right">30-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       3582.</td>
    <td align="right">       8208.</td>
    <td align="right">29-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4514.</td>
    <td align="right">       7772.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2272.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        171.</td>
    <td align="right">       1671.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4550.</td>
    <td align="right">       8208.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          3.</td>
    <td align="right">        192.</td>
    <td align="right">15-MAY-16:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          9.</td>
    <td align="right">        395.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         42.</td>
    <td align="right">        628.</td>
    <td align="right">31-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         46.</td>
    <td align="right">        621.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         39.</td>
    <td align="right">       1080.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">         56.</td>
    <td align="right">17-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         12.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         46.</td>
    <td align="right">       1080.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">         77.</td>
    <td align="right">15-MAY-16:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          5.</td>
    <td align="right">        304.</td>
    <td align="right">18-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         26.</td>
    <td align="right">        544.</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         24.</td>
    <td align="right">        515.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         17.</td>
    <td align="right">        881.</td>
    <td align="right">02-SEP-16:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          6.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         26.</td>
    <td align="right">        881.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          3.</td>
    <td align="right">        183.</td>
    <td align="right">24-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         10.</td>
    <td align="right">        425.</td>
    <td align="right">29-MAR-14:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         14.</td>
    <td align="right">        320.</td>
    <td align="right">18-APR-14:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         41.</td>
    <td align="right">        597.</td>
    <td align="right">04-MAY-14:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         69.</td>
    <td align="right">        717.</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        101.</td>
    <td align="right">        970.</td>
    <td align="right">24-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        122.</td>
    <td align="right">        930.</td>
    <td align="right">07-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         75.</td>
    <td align="right">        892.</td>
    <td align="right">01-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         24.</td>
    <td align="right">        486.</td>
    <td align="right">03-OCT-13:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          1.</td>
    <td align="right">        135.</td>
    <td align="right">03-NOV-15:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         39.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        122.</td>
    <td align="right">        970.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          4.</td>
    <td align="right">        273.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         18.</td>
    <td align="right">        448.</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         15.</td>
    <td align="right">        360.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         15.</td>
    <td align="right">        735.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          4.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         18.</td>
    <td align="right">        735.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">         71.</td>
    <td align="right">28-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          8.</td>
    <td align="right">        307.</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          9.</td>
    <td align="right">        257.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          7.</td>
    <td align="right">        460.</td>
    <td align="right">02-SEP-16:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          2.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          9.</td>
    <td align="right">        460.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">         71.</td>
    <td align="right">28-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          8.</td>
    <td align="right">        307.</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          9.</td>
    <td align="right">        255.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          7.</td>
    <td align="right">        460.</td>
    <td align="right">02-SEP-16:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          2.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          9.</td>
    <td align="right">        460.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">         33.</td>
    <td align="right">15-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          3.</td>
    <td align="right">        190.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         24.</td>
    <td align="right">        375.</td>
    <td align="right">24-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         34.</td>
    <td align="right">        377.</td>
    <td align="right">06-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         27.</td>
    <td align="right">        725.</td>
    <td align="right">02-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">         16.</td>
    <td align="right">03-OCT-14:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          7.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         34.</td>
    <td align="right">        725.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">         48.</td>
    <td align="right">15-MAY-17:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          4.</td>
    <td align="right">        213.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         28.</td>
    <td align="right">        396.</td>
    <td align="right">24-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         39.</td>
    <td align="right">        396.</td>
    <td align="right">06-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         30.</td>
    <td align="right">        758.</td>
    <td align="right">02-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">         35.</td>
    <td align="right">03-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          9.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         39.</td>
    <td align="right">        758.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          3.</td>
    <td align="right">        296.</td>
    <td align="right">29-MAR-15:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          2.</td>
    <td align="right">        166.</td>
    <td align="right">29-APR-16:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         57.</td>
    <td align="right">       1008.</td>
    <td align="right">15-MAY-16:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        108.</td>
    <td align="right">       1551.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        276.</td>
    <td align="right">       1984.</td>
    <td align="right">31-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        290.</td>
    <td align="right">       1909.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        200.</td>
    <td align="right">       3081.</td>
    <td align="right">02-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         16.</td>
    <td align="right">        621.</td>
    <td align="right">03-OCT-16:13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">         62.</td>
    <td align="right">04-NOV-15:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         80.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        290.</td>
    <td align="right">       3081.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         29.</td>
    <td align="right">        807.</td>
    <td align="right">07-MAY-17:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         78.</td>
    <td align="right">       1336.</td>
    <td align="right">18-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        207.</td>
    <td align="right">       1723.</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        194.</td>
    <td align="right">       1640.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        103.</td>
    <td align="right">       2301.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         51.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        207.</td>
    <td align="right">       2301.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          2.</td>
    <td align="right">        240.</td>
    <td align="right">29-MAR-16:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          1.</td>
    <td align="right">        153.</td>
    <td align="right">30-APR-14:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         49.</td>
    <td align="right">        847.</td>
    <td align="right">06-MAY-13:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         98.</td>
    <td align="right">       1496.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        253.</td>
    <td align="right">       1789.</td>
    <td align="right">24-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        266.</td>
    <td align="right">       1654.</td>
    <td align="right">06-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        188.</td>
    <td align="right">       2490.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         12.</td>
    <td align="right">        505.</td>
    <td align="right">03-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         73.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        266.</td>
    <td align="right">       2490.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         22.</td>
    <td align="right">        569.</td>
    <td align="right">06-MAY-13:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         72.</td>
    <td align="right">       1274.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        189.</td>
    <td align="right">       1505.</td>
    <td align="right">24-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        174.</td>
    <td align="right">       1270.</td>
    <td align="right">06-AUG-16:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         97.</td>
    <td align="right">       2214.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         47.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        189.</td>
    <td align="right">       2214.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         26.</td>
    <td align="right">        552.</td>
    <td align="right">05-MAY-17:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         81.</td>
    <td align="right">        943.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        194.</td>
    <td align="right">       1122.</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        201.</td>
    <td align="right">       1029.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         86.</td>
    <td align="right">       1334.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">         25.</td>
    <td align="right">01-OCT-16:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         50.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        201.</td>
    <td align="right">       1334.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         26.</td>
    <td align="right">        551.</td>
    <td align="right">05-MAY-17:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         81.</td>
    <td align="right">        947.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        193.</td>
    <td align="right">       1124.</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        201.</td>
    <td align="right">       1024.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         86.</td>
    <td align="right">       1336.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">         21.</td>
    <td align="right">01-OCT-16:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         49.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        201.</td>
    <td align="right">       1336.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          6.</td>
    <td align="right">        316.</td>
    <td align="right">29-MAR-16:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          3.</td>
    <td align="right">        199.</td>
    <td align="right">30-APR-14:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         61.</td>
    <td align="right">        751.</td>
    <td align="right">06-MAY-13:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        122.</td>
    <td align="right">       1185.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        275.</td>
    <td align="right">       1394.</td>
    <td align="right">24-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        312.</td>
    <td align="right">       1364.</td>
    <td align="right">06-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        207.</td>
    <td align="right">       2038.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         26.</td>
    <td align="right">        631.</td>
    <td align="right">02-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">        133.</td>
    <td align="right">04-NOV-15:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         85.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        312.</td>
    <td align="right">       2038.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          6.</td>
    <td align="right">        316.</td>
    <td align="right">29-MAR-16:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          3.</td>
    <td align="right">        202.</td>
    <td align="right">30-APR-14:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         61.</td>
    <td align="right">        754.</td>
    <td align="right">06-MAY-13:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        122.</td>
    <td align="right">       1188.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        274.</td>
    <td align="right">       1395.</td>
    <td align="right">24-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        311.</td>
    <td align="right">       1363.</td>
    <td align="right">06-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        207.</td>
    <td align="right">       2043.</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         26.</td>
    <td align="right">        633.</td>
    <td align="right">02-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">        134.</td>
    <td align="right">04-NOV-15:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         85.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        311.</td>
    <td align="right">       2043.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">        105.</td>
    <td align="right">29-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          1.</td>
    <td align="right">        172.</td>
    <td align="right">29-APR-16:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         23.</td>
    <td align="right">        696.</td>
    <td align="right">15-MAY-16:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         45.</td>
    <td align="right">       1234.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        115.</td>
    <td align="right">       1463.</td>
    <td align="right">31-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         97.</td>
    <td align="right">       1323.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         92.</td>
    <td align="right">       2395.</td>
    <td align="right">02-SEP-16:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          2.</td>
    <td align="right">        257.</td>
    <td align="right">17-OCT-16:16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         32.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        115.</td>
    <td align="right">       2395.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">         44.</td>
    <td align="right">29-APR-16:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         13.</td>
    <td align="right">        558.</td>
    <td align="right">15-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         37.</td>
    <td align="right">       1120.</td>
    <td align="right">18-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         92.</td>
    <td align="right">       1354.</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         67.</td>
    <td align="right">       1186.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         60.</td>
    <td align="right">       2123.</td>
    <td align="right">02-SEP-16:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         23.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         92.</td>
    <td align="right">       2123.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">         72.</td>
    <td align="right">29-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">         68.</td>
    <td align="right">29-APR-16:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         18.</td>
    <td align="right">        548.</td>
    <td align="right">15-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         40.</td>
    <td align="right">       1235.</td>
    <td align="right">18-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        102.</td>
    <td align="right">       1395.</td>
    <td align="right">24-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         84.</td>
    <td align="right">       1180.</td>
    <td align="right">06-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         87.</td>
    <td align="right">       2276.</td>
    <td align="right">02-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          1.</td>
    <td align="right">        152.</td>
    <td align="right">17-OCT-16:16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         28.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        102.</td>
    <td align="right">       2276.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          9.</td>
    <td align="right">        420.</td>
    <td align="right">15-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         33.</td>
    <td align="right">       1103.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         78.</td>
    <td align="right">       1228.</td>
    <td align="right">24-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         54.</td>
    <td align="right">        980.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         55.</td>
    <td align="right">       1924.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         19.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         78.</td>
    <td align="right">       1924.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          6.</td>
    <td align="right">        332.</td>
    <td align="right">15-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         25.</td>
    <td align="right">        878.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         62.</td>
    <td align="right">       1060.</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         44.</td>
    <td align="right">        845.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         43.</td>
    <td align="right">       1613.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         15.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         62.</td>
    <td align="right">       1613.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          6.</td>
    <td align="right">        332.</td>
    <td align="right">15-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         26.</td>
    <td align="right">        883.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         62.</td>
    <td align="right">       1059.</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         44.</td>
    <td align="right">        844.</td>
    <td align="right">06-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         43.</td>
    <td align="right">       1614.</td>
    <td align="right">02-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         15.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         62.</td>
    <td align="right">       1614.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">         56.</td>
    <td align="right">29-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">         62.</td>
    <td align="right">29-APR-17:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         15.</td>
    <td align="right">        472.</td>
    <td align="right">15-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         32.</td>
    <td align="right">       1011.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         85.</td>
    <td align="right">       1165.</td>
    <td align="right">24-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         74.</td>
    <td align="right">       1007.</td>
    <td align="right">06-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         75.</td>
    <td align="right">       1956.</td>
    <td align="right">02-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          1.</td>
    <td align="right">        149.</td>
    <td align="right">17-OCT-16:16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         24.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         85.</td>
    <td align="right">       1956.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">         57.</td>
    <td align="right">29-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">         60.</td>
    <td align="right">29-APR-16:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         15.</td>
    <td align="right">        471.</td>
    <td align="right">15-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         33.</td>
    <td align="right">       1015.</td>
    <td align="right">18-JUN-15:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         86.</td>
    <td align="right">       1168.</td>
    <td align="right">24-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         74.</td>
    <td align="right">       1009.</td>
    <td align="right">06-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         75.</td>
    <td align="right">       1958.</td>
    <td align="right">02-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          1.</td>
    <td align="right">        148.</td>
    <td align="right">17-OCT-16:16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         24.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         86.</td>
    <td align="right">       1958.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> G CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::MCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> M CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::TCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> T CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    18:25:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          5.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          5.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          5.</td>
    <td align="right">02-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          5.</td>
    <td align="right">18-NOV-03:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
