
! DOE Commercial Reference Building
! Secondary School, post-1980 construction
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standards 90.1-1989 and 62-1999
!
! Description:  Two story, secondary school, 46 zones
!               Classrooms, auditorium, gymnasium, auxiliary gymnasium, cafeteria, kitchen
!               Original model developed for the K-12 Advanced Energy Design Guide
! Form:         Area = 19,592 m2 (210,887 ft2); Number of Stories = 2; Shape = "E",
!               Main corridor with three wings for class rooms
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-1989.
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 32.7%,
!               Skylights: none
!               Infiltration = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Air-cooled chiller, boiler, MZ-VAV with reheat in most of the building;
!               PSZ-AC and gas furnace in gymnasium, auditorium, kitchen, and cafeteria
!               Economizers per 90.1-2004
! Exhaust:      Restroom exhaust = 600 L/s total (1,271 cfm); Kitchen exhaust 1,888 L/s (4,000 cfm), 86% make-up air from cafeteria
!               Kitchen exhaust fan modeled as an external load to avoid getting double the make-up air
! Refrigeration: Walk-in cooler and walk-in freezer
! Elevators:    2 @ 20 HP each, 91% motor efficiency
!
! Int. gains:   W/m2 (W/ft2)       lights            elec plug         gas plug
!               Classrooms(2/60)   21.5 (2.0)        20.0 (1.9)        0
!               Classroom(58/60)   21.5 (2.0)        10.0 (0.93)       0
!               corridor           9.25 (0.9)        4.0 (0.37)        0
!               offices            20.1 (1.9)        10.8 (1.0)        0
!               Gyms               11.4 (1.1)        5.0 (0.46)        0
!               Kitchen            16.8 (1.6)        222 (20.7)        1199 (104)
!               Cafeteria          14.4 (1.3)        19.3 (1.8)        0
!               Library            16.3 (1.5)        10.0 (0.93)       0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV with hot water reheat; PSZ-AC with gas furnace
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas;
!                                 Coil:Cooling:Water; Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       Chiller:Electric:EIR (air-cooled)

!***** NOTICE *****

!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.


! ***GENERAL SIMULATION PARAMETERS***

! Number of Zones: 46
Version, 5.0.0;

SimulationControl,
  YES, !- Do Zone Sizing Calculation
  YES, !- Do System Sizing Calculation
  YES, !- Do Plant Sizing Calculation
  NO, !- Run Simulation for Sizing Periods
  YES; !- Run Simulation for Weather File Run Periods

Building,
  Ref Bldg Secondary School Post1980_v1.3_5.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
AnalyticalSolution;

Sizing:Parameters,
  1.5,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;  !- Number of Timesteps per Hour


! WeatherFileName=USA_MT_Helena_TMY2.epw
Site:Location,
  USA MT-HELENA,  !- Name
  46.58,       !- Latitude {deg}
  -112.00,       !- Longitude {deg}
  -7.00,       !- Time Zone {hr}
  1188; !- Elevation {m}

 ! HELENA_MT_USA Annual Heating 99.6%, MaxDB=-27.3°C
 SizingPeriod:DesignDay,
  HELENA Ann Htg 99.6% Condns DB,     !- Name
      -27.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
      -27.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     87844.,      !- Barometric Pressure {Pa}
        1.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! HELENA_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.4°C WB=17.7°C
 SizingPeriod:DesignDay,
  HELENA Ann Clg .4% Condns WB=>MDB,     !- Name
       28.4,      !- Maximum Dry-Bulb Temperature {C}
       15.7,      !- Daily Temp Range {C}
       17.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     87844.,      !- Barometric Pressure {Pa}
        4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        290,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  6.76,               !- Annual Average Outdoor Air Temperature {C}
  27.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 


Site:GroundTemperature:BuildingSurface,
  19.119,  !- January Ground Temperature {C}
  19.149,  !- February Ground Temperature {C}
  19.147,  !- March Ground Temperature {C}
  19.203,  !- April Ground Temperature {C}
  19.279,  !- May Ground Temperature {C}
  20.043,  !- June Ground Temperature {C}
  21.320,  !- July Ground Temperature {C}
  20.987,  !- August Ground Temperature {C}
  19.824,  !- September Ground Temperature {C}
  19.408,  !- October Ground Temperature {C}
  19.293,  !- November Ground Temperature {C}
  19.174;  !- December Ground Temperature {C}



! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls
Construction,
    Steel Frame Non-res Ext Wall, !- Name
    Wood Siding,             !- Outside Layer
    Steel Frame NonRes Wall Insulation, !- Layer 2
    1/2IN Gypsum;            !- Layer 3

Material,
    Steel Frame NonRes Wall Insulation, !- Name
    MediumRough,             !- Roughness
    0.104179072774682, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof
Construction,
    IEAD Non-res Roof,        !- Name
    Roof Membrane,           !- Layer 1
    IEAD NonRes Roof Insulation, !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.166476100021083,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE,           !- Outside Layer
      CP02 CARPET PAD;       !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2
    
 
! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

Construction,
    Window Non-res Fixed, !- Name
    NonRes Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window, !- Name
    2.95256, !- U-Factor
    0.39, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance

! ***COMMON CONSTRUCTIONS AND MATERIALS***

Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance! Common Materials

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
! ZONE LIST: (46 zones)
! Auditorium_ZN_1_FLR_1
! Aux_Gym_ZN_1_FLR_1
! Bathrooms_ZN_1_FLR_1
! Bathrooms_ZN_1_FLR_2
! Cafeteria_ZN_1_FLR_1
! Corner_Class_1_Pod_1_ZN_1_FLR_1
! Corner_Class_1_Pod_1_ZN_1_FLR_2
! Corner_Class_1_Pod_2_ZN_1_FLR_1
! Corner_Class_1_Pod_2_ZN_1_FLR_2
! Corner_Class_1_Pod_3_ZN_1_FLR_1
! Corner_Class_1_Pod_3_ZN_1_FLR_2
! Corner_Class_2_Pod_1_ZN_1_FLR_1
! Corner_Class_2_Pod_1_ZN_1_FLR_2
! Corner_Class_2_Pod_2_ZN_1_FLR_1
! Corner_Class_2_Pod_2_ZN_1_FLR_2
! Corner_Class_2_Pod_3_ZN_1_FLR_1
! Corner_Class_2_Pod_3_ZN_1_FLR_2
! Corridor_Pod_1_ZN_1_FLR_1
! Corridor_Pod_1_ZN_1_FLR_2
! Corridor_Pod_2_ZN_1_FLR_1
! Corridor_Pod_2_ZN_1_FLR_2
! Corridor_Pod_3_ZN_1_FLR_1
! Corridor_Pod_3_ZN_1_FLR_2
! Gym_ZN_1_FLR_1
! Kitchen_ZN_1_FLR_1
! LIBRARY_MEDIA_CENTER_ZN_1_FLR_2
! Lobby_ZN_1_FLR_1
! Lobby_ZN_1_FLR_2
! Main_Corridor_ZN_1_FLR_1
! Main_Corridor_ZN_1_FLR_2
! Mech_ZN_1_FLR_1
! Mech_ZN_1_FLR_2
! Mult_Class_1_Pod_1_ZN_1_FLR_1
! Mult_Class_1_Pod_1_ZN_1_FLR_2
! Mult_Class_1_Pod_2_ZN_1_FLR_1
! Mult_Class_1_Pod_2_ZN_1_FLR_2
! Mult_Class_1_Pod_3_ZN_1_FLR_1
! Mult_Class_1_Pod_3_ZN_1_FLR_2
! Mult_Class_2_Pod_1_ZN_1_FLR_1
! Mult_Class_2_Pod_1_ZN_1_FLR_2
! Mult_Class_2_Pod_2_ZN_1_FLR_1
! Mult_Class_2_Pod_2_ZN_1_FLR_2
! Mult_Class_2_Pod_3_ZN_1_FLR_1
! Mult_Class_2_Pod_3_ZN_1_FLR_2
! Offices_ZN_1_FLR_1
! Offices_ZN_1_FLR_2

! ***ZONES***
Zone,
  Auditorium_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  79.0000,  !- X Origin
  75.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Aux_Gym_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  117.0000,  !- X Origin
  14.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Bathrooms_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  90.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Bathrooms_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  90.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Cafeteria_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  117.0000,  !- X Origin
  75.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  40.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  40.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  81.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  81.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  14.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  14.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  54.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  54.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  95.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  95.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  9.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Pod_1_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  9.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  49.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Pod_2_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  49.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  90.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Pod_3_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  90.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Gym_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  79.0000,  !- X Origin
  14.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Kitchen_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  117.0000,  !- X Origin
  66.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  117.0000,  !- X Origin
  66.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Lobby_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Lobby_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  0.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Main_Corridor_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  14.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Main_Corridor_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  14.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mech_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  79.0000,  !- X Origin
  66.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mech_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  79.0000,  !- X Origin
  66.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  0.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  40.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  40.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  81.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  81.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  14.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  14.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  54.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  54.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  95.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  95.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Offices_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  79.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Offices_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  79.0000,  !- X Origin
  0.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area
  
! ***WALLS***
BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  0.0000,  !- X1, Y1, Z1
  38.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  26.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  26.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  8.0000,  !- X2, Y2, Z2
  38.0000,  26.0000,  8.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Wall_4_B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  26.0000,  4.0000,  !- X3, Y3, Z3
  38.0000,  26.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  26.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  26.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  26.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  26.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  0.0000,  !- X1, Y1, Z1
  24.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  8.0000,  !- X2, Y2, Z2
  24.0000,  52.0000,  8.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  24.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  24.0000,  52.0000,  4.0000,  !- X3, Y3, Z3
  24.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  52.0000,  8.0000,  !- X1, Y1, Z1
  24.0000,  52.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  52.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  52.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  11.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  11.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  11.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  11.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  11.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  11.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  11.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  11.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Floor_B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  24.0000,  26.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  0.0000,  !- X1, Y1, Z1
  24.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  26.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  26.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Auditorium_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  0.0000,  !- X1, Y1, Z1
  38.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Aux_Gym_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  8.0000,  !- X2, Y2, Z2
  38.0000,  52.0000,  8.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Aux_Gym_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  52.0000,  4.0000,  !- X3, Y3, Z3
  38.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  52.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  52.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  52.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  52.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Floor_A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  24.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  24.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Aux_Gym_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  24.0000,  35.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_Floor_A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  24.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_Floor_B,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  35.0000,  0.0000,  !- X1, Y1, Z1
  24.0000,  35.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Aux_Gym_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  35.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  35.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  35.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  35.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_Wall_4_A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  LIBRARY_MEDIA_CENTER_Wall_4_B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Auditorium_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  76.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  76.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_10,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_12,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  61.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  61.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  61.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  61.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  76.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  76.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  76.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  76.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  67.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  67.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  67.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  67.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  49.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  49.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  49.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  49.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  40.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  40.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  40.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  40.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  76.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  76.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_10,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_11,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_12,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  61.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  61.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  61.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  61.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  76.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  76.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  76.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  76.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  67.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  67.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_7,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  67.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  67.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  49.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  49.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  49.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  49.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  40.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  40.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  40.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  40.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Auditorium_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Wall_4_A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Auditorium_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_10,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_10,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_12,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_12,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel Frame Non-res Ext Wall,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4
  
! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Auditorium_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  37.9500,  26.0000,  2.5037,  !- X1, Y1, Z1
  37.9500,  26.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  26.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  26.0000,  2.5037;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Auditorium_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  37.9500,  26.0000,  6.5037,  !- X1, Y1, Z1
  37.9500,  26.0000,  5.1000,  !- X2, Y2, Z2
  0.0500,  26.0000,  5.1000,  !- X3, Y3, Z3
  0.0500,  26.0000,  6.5037;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5059,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  23.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  23.9500,  0.0000,  2.5059;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  24.0000,  0.0500,  2.5027,  !- X1, Y1, Z1
  24.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  24.0000,  51.9500,  1.1000,  !- X3, Y3, Z3
  24.0000,  51.9500,  2.5027;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  6.5059,  !- X1, Y1, Z1
  0.0500,  0.0000,  5.1000,  !- X2, Y2, Z2
  23.9500,  0.0000,  5.1000,  !- X3, Y3, Z3
  23.9500,  0.0000,  6.5059;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  24.0000,  0.0500,  6.5027,  !- X1, Y1, Z1
  24.0000,  0.0500,  5.1000,  !- X2, Y2, Z2
  24.0000,  51.9500,  5.1000,  !- X3, Y3, Z3
  24.0000,  51.9500,  6.5027;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Bathrooms_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  15.0000,  11.0500,  2.5483,  !- X1, Y1, Z1
  15.0000,  11.0500,  1.1000,  !- X2, Y2, Z2
  15.0000,  13.9500,  1.1000,  !- X3, Y3, Z3
  15.0000,  13.9500,  2.5483;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Bathrooms_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  14.9500,  14.0000,  2.5094,  !- X1, Y1, Z1
  14.9500,  14.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  14.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  14.0000,  2.5094;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Bathrooms_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  15.0000,  11.0500,  2.5483,  !- X1, Y1, Z1
  15.0000,  11.0500,  1.1000,  !- X2, Y2, Z2
  15.0000,  13.9500,  1.1000,  !- X3, Y3, Z3
  15.0000,  13.9500,  2.5483;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Bathrooms_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  14.9500,  14.0000,  2.5094,  !- X1, Y1, Z1
  14.9500,  14.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  14.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  14.0000,  2.5094;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  24.0000,  0.0500,  2.5054,  !- X1, Y1, Z1
  24.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  24.0000,  25.9500,  1.1000,  !- X3, Y3, Z3
  24.0000,  25.9500,  2.5054;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  23.9500,  26.0000,  2.5059,  !- X1, Y1, Z1
  23.9500,  26.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  26.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  26.0000,  2.5059;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.9500,  0.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.9500,  0.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.9500,  0.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.9500,  0.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.9500,  0.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.9500,  0.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.9500,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.9500,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.9500,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.9500,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.9500,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.9500,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.9500,  2.5286,  !- X1, Y1, Z1
  0.0000,  4.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5286;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.9500,  2.5286,  !- X1, Y1, Z1
  0.0000,  4.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5286;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.9500,  2.5286,  !- X1, Y1, Z1
  0.0000,  4.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5286;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.9500,  2.5286,  !- X1, Y1, Z1
  0.0000,  4.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5286;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.9500,  2.5286,  !- X1, Y1, Z1
  0.0000,  4.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5286;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  4.9500,  2.5286,  !- X1, Y1, Z1
  0.0000,  4.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5286;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Kitchen_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  24.0000,  0.0500,  2.5157,  !- X1, Y1, Z1
  24.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  24.0000,  8.9500,  1.1000,  !- X3, Y3, Z3
  24.0000,  8.9500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LIBRARY_MEDIA_CENTER_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  LIBRARY_MEDIA_CENTER_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  24.0000,  0.0500,  2.5157,  !- X1, Y1, Z1
  24.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  24.0000,  34.9500,  1.1000,  !- X3, Y3, Z3
  24.0000,  34.9500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  LIBRARY_MEDIA_CENTER_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  LIBRARY_MEDIA_CENTER_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  23.9500,  35.0000,  2.5059,  !- X1, Y1, Z1
  23.9500,  35.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  35.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  35.0000,  2.5059;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Lobby_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5094,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  14.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  14.9500,  0.0000,  2.5094;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Lobby_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5094,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  14.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  14.9500,  0.0000,  2.5094;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_11_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  25.9500,  2.5083,  !- X1, Y1, Z1
  0.0000,  25.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  9.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  9.0500,  2.5083;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_7_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  66.9500,  2.5078,  !- X1, Y1, Z1
  0.0000,  66.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  49.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  49.0500,  2.5078;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_11_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2_Wall_11,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  25.9500,  2.5083,  !- X1, Y1, Z1
  0.0000,  25.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  9.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  9.0500,  2.5083;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_7_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2_Wall_7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  66.9500,  2.5078,  !- X1, Y1, Z1
  0.0000,  66.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  49.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  49.0500,  2.5078;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.9500,  0.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.9500,  0.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.9500,  0.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.9500,  0.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.9500,  0.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.9500,  0.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.9500,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.9500,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.9500,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.9500,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.9500,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.9500,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5037,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  37.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  37.9500,  0.0000,  2.5037;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Offices_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  38.0000,  0.0500,  2.5101,  !- X1, Y1, Z1
  38.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  38.0000,  13.9500,  1.1000,  !- X3, Y3, Z3
  38.0000,  13.9500,  2.5101;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Offices_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5037,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  37.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  37.9500,  0.0000,  2.5037;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Offices_ZN_1_FLR_2_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  38.0000,  0.0500,  2.5101,  !- X1, Y1, Z1
  38.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  38.0000,  13.9500,  1.1000,  !- X3, Y3, Z3
  38.0000,  13.9500,  2.5101;  !- X4, Y4, Z4
  
! ***GEOMETRY RULES***
GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

! ***PEOPLE***
People,
  Auditorium_ZN_1_FLR_1 People,  !- Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Auditorium,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  1.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Aux_Gym_ZN_1_FLR_1 People,  !- Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Gym,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  3.33,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Bathrooms_ZN_1_FLR_1 People,  !- Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Bathrooms_ZN_1_FLR_2 People,  !- Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Cafeteria_ZN_1_FLR_1 People,  !- Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Cafeteria,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  1.39,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 People,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 People,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 People,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 People,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 People,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 People,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 People,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 People,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 People,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 People,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 People,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 People,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Pod_1_ZN_1_FLR_1 People,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Pod_1_ZN_1_FLR_2 People,  !- Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Pod_2_ZN_1_FLR_1 People,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Pod_2_ZN_1_FLR_2 People,  !- Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Pod_3_ZN_1_FLR_1 People,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Pod_3_ZN_1_FLR_2 People,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Gym_ZN_1_FLR_1 People,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Gym,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  1.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Kitchen_ZN_1_FLR_1 People,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  32.4,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People,  !- Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.35,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mech_ZN_1_FLR_1 People,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  100.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mech_ZN_1_FLR_2 People,  !- Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  100.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 People,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_1_Pod_1_ZN_1_FLR_2 People,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 People,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_1_Pod_2_ZN_1_FLR_2 People,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 People,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 People,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH_Extend,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 People,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_2_Pod_1_ZN_1_FLR_2 People,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 People,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 People,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 People,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 People,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH_Extend,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Offices_ZN_1_FLR_1 People,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Offices,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Offices_ZN_1_FLR_2 People,  !- Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH_Offices,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report
  
! ***LIGHTS***
Lights,
  Auditorium_ZN_1_FLR_1_Lights,  !- Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.08,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Aux_Gym_ZN_1_FLR_1_Lights,  !- Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.81,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Bathrooms_ZN_1_FLR_1_Lights,  !- Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.6,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Bathrooms_ZN_1_FLR_2_Lights,  !- Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.6,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Cafeteria_ZN_1_FLR_1_Lights,  !- Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.38,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.38,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Pod_1_ZN_1_FLR_2_Lights,  !- Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Pod_2_ZN_1_FLR_2_Lights,  !- Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Pod_3_ZN_1_FLR_2_Lights,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Gym_ZN_1_FLR_1_Lights,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.38,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Kitchen_ZN_1_FLR_1_Lights,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.76,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights,  !- Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.33,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Lobby_ZN_1_FLR_1_Lights,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.0,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Lobby_ZN_1_FLR_2_Lights,  !- Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.0,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Main_Corridor_ZN_1_FLR_1_Lights,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Main_Corridor_ZN_1_FLR_2_Lights,  !- Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mech_ZN_1_FLR_1_Lights,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.05,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mech_ZN_1_FLR_2_Lights,  !- Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.05,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.38,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Offices_ZN_1_FLR_1_Lights,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  20.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Offices_ZN_1_FLR_2_Lights,  !- Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  20.09,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature
  
! ***EQUIPMENT GAINS***
ElectricEquipment,
  Auditorium_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Bathrooms_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Bathrooms_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.26,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Kitchen_ZN_1_FLR_1_ExhFan_Equip,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Kitchen_Exhaust_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  699,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.0000,  !- Fraction Radiant
  1.0000,  !- Fraction Lost
  KitchenExhFan;  !- End-Use Subcategory

ElectricEquipment,
  Kitchen_ZN_1_FLR_1_MiscElec_Equip,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  47994,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.2500,  !- Fraction Latent
  0.3000,  !- Fraction Radiant
  0.2000,  !- Fraction Lost
  MiscElec;  !- End-Use Subcategory

ElectricEquipment,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Lobby_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Lobby_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mech_ZN_1_FLR_1_Elevators_Equip,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  BLDG_ELEVATORS,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  32109.8901098901,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  Elevators;  !- End-Use Subcategory

ElectricEquipment,
  Mech_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mech_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Offices_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.8,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Offices_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.8,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

GasEquipment,
  Kitchen_ZN_1_FLR_1_MiscGas_Equip,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  KITCHEN_GAS_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  241713,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.1000,  !- Fraction Latent
  0.2000,  !- Fraction Radiant
  0.7000,  !- Fraction Lost
  MiscGas;  !- End-Use Subcategory

! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  21874,  !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  Auditorium_ZN_1_FLR_1_Infiltration,  !- Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Aux_Gym_ZN_1_FLR_1_Infiltration,  !- Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Bathrooms_ZN_1_FLR_1_Infiltration,  !- Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Bathrooms_ZN_1_FLR_2_Infiltration,  !- Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Cafeteria_ZN_1_FLR_1_Infiltration,  !- Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Gym_ZN_1_FLR_1_Infiltration,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  AirChanges/Hour,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  0.14,  !- Air Changes Per Hour {ACH}
! Infiltration from roof/wall boundary.
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Kitchen_ZN_1_FLR_1_Infiltration,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Infiltration,  !- Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Lobby_ZN_1_FLR_1_Infiltration,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Lobby_ZN_1_FLR_2_Infiltration,  !- Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Main_Corridor_ZN_1_FLR_2_Infiltration,  !- Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Offices_ZN_1_FLR_1_Infiltration,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Offices_ZN_1_FLR_2_Infiltration,  !- Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient
  
! ***INTERNAL MASS***
InternalMass,
  Auditorium_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  1976.0000;  !- Surface Area

InternalMass,
  Aux_Gym_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  2496.0000;  !- Surface Area

InternalMass,
  Bathrooms_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  420.0000;  !- Surface Area

InternalMass,
  Bathrooms_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  420.0000;  !- Surface Area

InternalMass,
  Cafeteria_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  1248.0000;  !- Surface Area

InternalMass,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corridor_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  640.0000;  !- Surface Area

InternalMass,
  Corridor_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  640.0000;  !- Surface Area

InternalMass,
  Corridor_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  640.0000;  !- Surface Area

InternalMass,
  Corridor_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  640.0000;  !- Surface Area

InternalMass,
  Corridor_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  640.0000;  !- Surface Area

InternalMass,
  Corridor_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  640.0000;  !- Surface Area

InternalMass,
  Gym_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  3952.0000;  !- Surface Area

InternalMass,
  Kitchen_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  432.0000;  !- Surface Area

InternalMass,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  1680.0000;  !- Surface Area

InternalMass,
  Lobby_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  420.0000;  !- Surface Area

InternalMass,
  Lobby_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  420.0000;  !- Surface Area

InternalMass,
  Main_Corridor_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  2280.0000;  !- Surface Area

InternalMass,
  Main_Corridor_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  2280.0000;  !- Surface Area

InternalMass,
  Mech_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  684.0000;  !- Surface Area

InternalMass,
  Mech_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  684.0000;  !- Surface Area

InternalMass,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Offices_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  1064.0000;  !- Surface Area

InternalMass,
  Offices_ZN_1_FLR_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  1064.0000;  !- Surface Area
  
! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
  Kitchen_Exhaust_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0,                       !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0;                       !- Field 11
  
Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.00,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.30,                    !- Field 6
  Until: 16:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0.00,                    !- Field 10
  For: AllOtherDays,       !- Field 11
  Until: 24:00,            !- Field 12
  0.00;                    !- Field 13

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.35,                    !- Field 4
  Until: 17:00,            !- Field 5
  0.95,                    !- Field 6
  Until: 24:00,            !- Field 7
  0.35,                    !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0.35,                    !- Field 11
  Through: 9/1,            !- Field 12
  For: Weekdays SummerDesignDay,  !- Field 13
  Until: 08:00,            !- Field 14
  0.25,                    !- Field 15
  Until: 17:00,            !- Field 16
  0.5,                     !- Field 17
  Until: 24:00,            !- Field 18
  0.25,                    !- Field 19
  For: AllOtherDays,       !- Field 20
  Until: 24:00,            !- Field 21
  0.25,                    !- Field 22
  Through: 12/31,          !- Field 23
  For: Weekdays SummerDesignDay,  !- Field 24
  Until: 08:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.95,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.35,                    !- Field 30
  For: AllOtherDays,       !- Field 31
  Until: 24:00,            !- Field 32
  0.35;                    !- Field 33

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.1773,                  !- Field 4
  Until: 21:00,            !- Field 5
  0.9,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.1773,                  !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0.1773,                  !- Field 11
  Through: 9/1,            !- Field 12
  For: Weekdays SummerDesignDay,  !- Field 13
  Until: 08:00,            !- Field 14
  0.1773,                  !- Field 15
  Until: 20:00,            !- Field 16
  0.5,                     !- Field 17
  Until: 24:00,            !- Field 18
  0.1773,                  !- Field 19
  For: AllOtherDays,       !- Field 20
  Until: 24:00,            !- Field 21
  0.1773,                  !- Field 22
  Through: 12/31,          !- Field 23
  For: Weekdays SummerDesignDay,  !- Field 24
  Until: 07:00,            !- Field 25
  0.1773,                  !- Field 26
  Until: 21:00,            !- Field 27
  0.9,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.1773,                  !- Field 30
  For: AllOtherDays,       !- Field 31
  Until: 24:00,            !- Field 32
  0.1773;                  !- Field 33

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0,                       !- Field 4
  Until: 16:00,            !- Field 5
  0.70,                    !- Field 6
  Until: 21:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0,                       !- Field 10
  For: AllOtherDays,       !- Field 11
  Until: 24:00,            !- Field 12
  0,                       !- Field 13
  Through: 9/1,            !- Field 14
  For: Weekdays SummerDesignDay,  !- Field 15
  Until: 08:00,            !- Field 16
  0,                       !- Field 17
  Until: 21:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 24:00,            !- Field 22
  0,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  0,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: Weekdays SummerDesignDay,  !- Field 28
  Until: 08:00,            !- Field 29
  0,                       !- Field 30
  Until: 16:00,            !- Field 31
  0.70,                    !- Field 32
  Until: 21:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 24:00,            !- Field 35
  0,                       !- Field 36
  For: AllOtherDays,       !- Field 37
  Until: 24:00,            !- Field 38
  0;                       !- Field 39

Schedule:Compact,
  BLDG_OCC_SCH_Auditorium,
  Fraction,
  Through: 6/30,
  For: Weekdays SummerDesignDay,
  Until: 08:00, 0,
  Until: 15:00, 0.25,
  Until: 17:00, 0.95,
  Until: 20:00, 0.10,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 9/1,
  For: Weekdays SummerDesignDay,
  Until: 08:00, 0,
  Until: 17:00, 0.15,
  Until: 19:00, 0.35,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 08:00, 0,
  Until: 15:00, 0.25,
  Until: 17:00, 0.95,
  Until: 20:00, 0.10,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  BLDG_OCC_SCH_Cafeteria,
  Fraction,
  Through: 6/30,
  For: Weekdays SummerDesignDay,
  Until: 07:00, 0,
  Until: 09:00, 0.15,
  Until: 11:00, 0.05,
  Until: 13:00, 0.95,
  Until: 15:00, 0.15,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 9/1,
  For: Weekdays SummerDesignDay,
  Until: 09:00, 0,
  Until: 15:00, 0.25,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 07:00, 0,
  Until: 09:00, 0.15,
  Until: 11:00, 0.05,
  Until: 13:00, 0.95,
  Until: 15:00, 0.15,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  BLDG_OCC_SCH_Extend,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0,                       !- Field 4
  Until: 16:00,            !- Field 5
  0.70,                    !- Field 6
  Until: 21:00,            !- Field 7
  0.70,                    !- Field 8
  Until: 24:00,            !- Field 9
  0,                       !- Field 10
  For: AllOtherDays,       !- Field 11
  Until: 24:00,            !- Field 12
  0,                       !- Field 13
  Through: 9/1,            !- Field 14
  For: Weekdays SummerDesignDay,  !- Field 15
  Until: 08:00,            !- Field 16
  0,                       !- Field 17
  Until: 17:00,            !- Field 18
  0.5,                     !- Field 19
  Until: 21:00,            !- Field 20
  0.5,                     !- Field 21
  Until: 24:00,            !- Field 22
  0,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  0,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: Weekdays SummerDesignDay,  !- Field 28
  Until: 08:00,            !- Field 29
  0,                       !- Field 30
  Until: 17:00,            !- Field 31
  0.70,                    !- Field 32
  Until: 21:00,            !- Field 33
  0.70,                    !- Field 34
  Until: 24:00,            !- Field 35
  0,                       !- Field 36
  For: AllOtherDays,       !- Field 37
  Until: 24:00,            !- Field 38
  0;                       !- Field 39

Schedule:Compact,
  BLDG_OCC_SCH_Gym,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0,                       !- Field 4
  Until: 16:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 21:00,            !- Field 7
  0.95,                    !- Field 8
  Until: 24:00,            !- Field 9
  0,                       !- Field 10
  For: AllOtherDays,       !- Field 11
  Until: 24:00,            !- Field 12
  0,                       !- Field 13
  Through: 9/1,            !- Field 14
  For: Weekdays SummerDesignDay,  !- Field 15
  Until: 08:00,            !- Field 16
  0,                       !- Field 17
  Until: 16:00,            !- Field 18
  0.35,                    !- Field 19
  Until: 21:00,            !- Field 20
  0.35,                    !- Field 21
  Until: 24:00,            !- Field 22
  0,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  0,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: Weekdays SummerDesignDay,  !- Field 28
  Until: 08:00,            !- Field 29
  0,                       !- Field 30
  Until: 16:00,            !- Field 31
  0.35,                    !- Field 32
  Until: 21:00,            !- Field 33
  0.95,                    !- Field 34
  Until: 24:00,            !- Field 35
  0,                       !- Field 36
  For: AllOtherDays,       !- Field 37
  Until: 24:00,            !- Field 38
  0;                       !- Field 39

Schedule:Compact,
  BLDG_OCC_SCH_Offices,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0,                       !- Field 4
  Until: 17:00,            !- Field 5
  0.95,                    !- Field 6
  Until: 21:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0,                       !- Field 10
  For: AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  0,                       !- Field 13
  Through: 9/1,            !- Field 14
  For: Weekdays SummerDesignDay,  !- Field 15
  Until: 08:00,            !- Field 16
  0,                       !- Field 17
  Until: 17:00,            !- Field 18
  0.5,                     !- Field 19
  Until: 24:00,            !- Field 22
  0,                       !- Field 23
  For: AllOtherDays,  !- Field 24
  Until: 24:00,            !- Field 25
  0,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: Weekdays SummerDesignDay,  !- Field 28
  Until: 08:00,            !- Field 29
  0,                       !- Field 30
  Until: 17:00,            !- Field 31
  0.95,                    !- Field 32
  Until: 21:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 24:00,            !- Field 35
  0,                       !- Field 36
  For: AllOtherDays,  !- Field 37
  Until: 24:00,            !- Field 38
  0;                       !- Field 39

Schedule:Compact,
  KITCHEN_ELEC_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 10:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 13:00,            !- Field 3
  0.25,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 24:00,            !- Field 7
  0.1,                     !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0.1,                     !- Field 11
  Through: 9/1,            !- Field 12
  For: Weekdays SummerDesignDay,  !- Field 13
  Until: 08:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 10:00,            !- Field 3
  0.13,                    !- Field 4
  Until: 13:00,            !- Field 3
  0.20,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.13,                    !- Field 6
  Until: 24:00,            !- Field 18
  0.1,                     !- Field 19
  For: AllOtherDays,       !- Field 20
  Until: 24:00,            !- Field 21
  0.1,                     !- Field 22
  Through: 12/31,          !- Field 23
  For: Weekdays SummerDesignDay,  !- Field 24
  Until: 08:00,            !- Field 25
  0.1,                     !- Field 26
  Until: 10:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 13:00,            !- Field 3
  0.25,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 24:00,            !- Field 29
  0.1,                     !- Field 30
  For: AllOtherDays,       !- Field 31
  Until: 24:00,            !- Field 32
  0.1;                     !- Field 33

Schedule:Compact,
  KITCHEN_GAS_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 10:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 13:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 15:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.02,                    !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0.02,                    !- Field 11
  Through: 9/1,            !- Field 12
  For: Weekdays SummerDesignDay,  !- Field 13
  Until: 08:00,            !- Field 14
  0.02,                    !- Field 15
  Until: 10:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 13:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 24:00,            !- Field 18
  0.02,                    !- Field 19
  For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
  Until: 24:00,            !- Field 21
  0.02,                    !- Field 22
  Through: 12/31,          !- Field 23
  For: Weekdays SummerDesignDay,  !- Field 24
  Until: 08:00,            !- Field 25
  0.02,                    !- Field 26
  Until: 10:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 13:00,            !- Field 3
  0.2,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.1,                    !- Field 6
  Until: 24:00,            !- Field 29
  0.02,                    !- Field 30
  For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 31
  Until: 24:00,            !- Field 32
  0.02;                    !- Field 33
  
Schedule:Compact,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  1,                       !- Field 4
  Until: 21:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1;                       !- Field 8

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.1,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.6,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.1;                     !- Field 12
  
Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0;                       !- Field 4

! ***TRANSFER AIR***
ZoneMixing,
  Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_0,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  HVACOperationSchd,  !- Schedule Name
  Flow/Zone,  !- Design Flow Rate Calculation Method
  1.6288,  !- Design Flow Rate
  ,  !- Flow Rate per Zone Area {m3/s/m2}
  ,  !- Flow Rate per Person {m3/s/person}
  ,  !- Air Changes per Hour {ACH}
  Cafeteria_ZN_1_FLR_1,  !- Source Zone Name
  0.0;  !- Delta Temperature

! ***HVAC EQUIPMENT***
Fan:VariableVolume,
  VAV_OTHER_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.6006,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.924,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Air Inlet Node Name
  VAV_OTHER Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_POD_1_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.5915,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.91,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Air Inlet Node Name
  VAV_POD_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_POD_2_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.5915,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.91,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Air Inlet Node Name
  VAV_POD_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_POD_3_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.6006,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.924,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Air Inlet Node Name
  VAV_POD_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC_1:5_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.6045,  !- Fan Efficiency
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.93,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Air Inlet Node Name
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC_2:6_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.5915,  !- Fan Efficiency
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.91,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Air Inlet Node Name
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC_3:7_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.5915,  !- Fan Efficiency
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.91,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Air Inlet Node Name
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC_4:8_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Air Inlet Node Name
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC_5:9_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.5915,  !- Fan Efficiency
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.91,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Air Inlet Node Name
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Bathrooms_ZN_1_FLR_1 Exhaust Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.3000,  !- Maximum Flow Rate {m3/s} [*******]
  Bathrooms_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
  Bathrooms_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Bathrooms_ZN_1_FLR_2 Exhaust Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
