  38.036000,  0.048800,  6.745600,  !- X2, Y2, Z2
  39.175000,  0.048800,  6.745600,  !- X3, Y3, Z3
  39.175000,  0.048800,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom309_312_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom309_312_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  41.999000,  0.048800,  8.189600,  !- X1, Y1, Z1
  41.999000,  0.048800,  6.745600,  !- X2, Y2, Z2
  43.138000,  0.048800,  6.745600,  !- X3, Y3, Z3
  43.138000,  0.048800,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom309_312_5_0_0_0_3,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom309_312_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  45.961000,  0.048800,  8.189600,  !- X1, Y1, Z1
  45.961000,  0.048800,  6.745600,  !- X2, Y2, Z2
  47.100000,  0.048800,  6.745600,  !- X3, Y3, Z3
  47.100000,  0.048800,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom313_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom313_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.923000,  0.048800,  8.189600,  !- X1, Y1, Z1
  49.923000,  0.048800,  6.745600,  !- X2, Y2, Z2
  51.063000,  0.048800,  6.745600,  !- X3, Y3, Z3
  51.063000,  0.048800,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom314_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom314_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  51.063000,  18.337400,  8.189600,  !- X1, Y1, Z1
  51.063000,  18.337400,  6.745600,  !- X2, Y2, Z2
  49.923000,  18.337400,  6.745600,  !- X3, Y3, Z3
  49.923000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom315_318_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom315_318_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  47.100000,  18.337400,  8.189600,  !- X1, Y1, Z1
  47.100000,  18.337400,  6.745600,  !- X2, Y2, Z2
  45.961000,  18.337400,  6.745600,  !- X3, Y3, Z3
  45.961000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom315_318_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom315_318_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  43.138000,  18.337400,  8.189600,  !- X1, Y1, Z1
  43.138000,  18.337400,  6.745600,  !- X2, Y2, Z2
  41.999000,  18.337400,  6.745600,  !- X3, Y3, Z3
  41.999000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom315_318_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom315_318_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  39.175000,  18.337400,  8.189600,  !- X1, Y1, Z1
  39.175000,  18.337400,  6.745600,  !- X2, Y2, Z2
  38.036000,  18.337400,  6.745600,  !- X3, Y3, Z3
  38.036000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom315_318_3_0_0_0_3,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom315_318_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  35.213000,  18.337400,  8.189600,  !- X1, Y1, Z1
  35.213000,  18.337400,  6.745600,  !- X2, Y2, Z2
  34.074000,  18.337400,  6.745600,  !- X3, Y3, Z3
  34.074000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom319_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom319_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  31.251000,  18.337400,  8.189600,  !- X1, Y1, Z1
  31.251000,  18.337400,  6.745600,  !- X2, Y2, Z2
  30.111000,  18.337400,  6.745600,  !- X3, Y3, Z3
  30.111000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom320_323_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom320_323_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  22.412000,  18.337400,  8.189600,  !- X1, Y1, Z1
  22.412000,  18.337400,  6.745600,  !- X2, Y2, Z2
  21.272000,  18.337400,  6.745600,  !- X3, Y3, Z3
  21.272000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom320_323_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom320_323_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  18.449000,  18.337400,  8.189600,  !- X1, Y1, Z1
  18.449000,  18.337400,  6.745600,  !- X2, Y2, Z2
  17.310000,  18.337400,  6.745600,  !- X3, Y3, Z3
  17.310000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom320_323_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom320_323_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  14.487000,  18.337400,  8.189600,  !- X1, Y1, Z1
  14.487000,  18.337400,  6.745600,  !- X2, Y2, Z2
  13.348000,  18.337400,  6.745600,  !- X3, Y3, Z3
  13.348000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom320_323_3_0_0_0_3,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom320_323_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.524000,  18.337400,  8.189600,  !- X1, Y1, Z1
  10.524000,  18.337400,  6.745600,  !- X2, Y2, Z2
  9.385000,  18.337400,  6.745600,  !- X3, Y3, Z3
  9.385000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom324_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom324_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  6.562000,  18.337400,  8.189600,  !- X1, Y1, Z1
  6.562000,  18.337400,  6.745600,  !- X2, Y2, Z2
  5.423000,  18.337400,  6.745600,  !- X3, Y3, Z3
  5.423000,  18.337400,  8.189600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom401_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom401_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  1.460000,  0.048800,  10.932800,  !- X1, Y1, Z1
  1.460000,  0.048800,  9.488800,  !- X2, Y2, Z2
  2.599000,  0.048800,  9.488800,  !- X3, Y3, Z3
  2.599000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom402_405_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom402_405_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.423000,  0.048800,  10.932800,  !- X1, Y1, Z1
  5.423000,  0.048800,  9.488800,  !- X2, Y2, Z2
  6.562000,  0.048800,  9.488800,  !- X3, Y3, Z3
  6.562000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom402_405_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom402_405_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  9.385000,  0.048800,  10.932800,  !- X1, Y1, Z1
  9.385000,  0.048800,  9.488800,  !- X2, Y2, Z2
  10.524000,  0.048800,  9.488800,  !- X3, Y3, Z3
  10.524000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom402_405_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom402_405_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  13.348000,  0.048800,  10.932800,  !- X1, Y1, Z1
  13.348000,  0.048800,  9.488800,  !- X2, Y2, Z2
  14.487000,  0.048800,  9.488800,  !- X3, Y3, Z3
  14.487000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom402_405_5_0_0_0_3,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom402_405_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  17.310000,  0.048800,  10.932800,  !- X1, Y1, Z1
  17.310000,  0.048800,  9.488800,  !- X2, Y2, Z2
  18.449000,  0.048800,  9.488800,  !- X3, Y3, Z3
  18.449000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom406_408_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom406_408_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  21.272000,  0.048800,  10.932800,  !- X1, Y1, Z1
  21.272000,  0.048800,  9.488800,  !- X2, Y2, Z2
  22.412000,  0.048800,  9.488800,  !- X3, Y3, Z3
  22.412000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom406_408_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom406_408_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  30.111000,  0.048800,  10.932800,  !- X1, Y1, Z1
  30.111000,  0.048800,  9.488800,  !- X2, Y2, Z2
  31.251000,  0.048800,  9.488800,  !- X3, Y3, Z3
  31.251000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom406_408_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom406_408_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  25.082000,  0.048800,  10.932800,  !- X1, Y1, Z1
  25.082000,  0.048800,  9.488800,  !- X2, Y2, Z2
  27.441000,  0.048800,  9.488800,  !- X3, Y3, Z3
  27.441000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom409_412_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom409_412_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  34.074000,  0.048800,  10.932800,  !- X1, Y1, Z1
  34.074000,  0.048800,  9.488800,  !- X2, Y2, Z2
  35.213000,  0.048800,  9.488800,  !- X3, Y3, Z3
  35.213000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom409_412_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom409_412_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  38.036000,  0.048800,  10.932800,  !- X1, Y1, Z1
  38.036000,  0.048800,  9.488800,  !- X2, Y2, Z2
  39.175000,  0.048800,  9.488800,  !- X3, Y3, Z3
  39.175000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom409_412_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom409_412_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  41.999000,  0.048800,  10.932800,  !- X1, Y1, Z1
  41.999000,  0.048800,  9.488800,  !- X2, Y2, Z2
  43.138000,  0.048800,  9.488800,  !- X3, Y3, Z3
  43.138000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom409_412_5_0_0_0_3,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom409_412_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  45.961000,  0.048800,  10.932800,  !- X1, Y1, Z1
  45.961000,  0.048800,  9.488800,  !- X2, Y2, Z2
  47.100000,  0.048800,  9.488800,  !- X3, Y3, Z3
  47.100000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom413_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom413_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.923000,  0.048800,  10.932800,  !- X1, Y1, Z1
  49.923000,  0.048800,  9.488800,  !- X2, Y2, Z2
  51.063000,  0.048800,  9.488800,  !- X3, Y3, Z3
  51.063000,  0.048800,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom414_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom414_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  51.063000,  18.337400,  10.932800,  !- X1, Y1, Z1
  51.063000,  18.337400,  9.488800,  !- X2, Y2, Z2
  49.923000,  18.337400,  9.488800,  !- X3, Y3, Z3
  49.923000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom415_418_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom415_418_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  47.100000,  18.337400,  10.932800,  !- X1, Y1, Z1
  47.100000,  18.337400,  9.488800,  !- X2, Y2, Z2
  45.961000,  18.337400,  9.488800,  !- X3, Y3, Z3
  45.961000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom415_418_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom415_418_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  43.138000,  18.337400,  10.932800,  !- X1, Y1, Z1
  43.138000,  18.337400,  9.488800,  !- X2, Y2, Z2
  41.999000,  18.337400,  9.488800,  !- X3, Y3, Z3
  41.999000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom415_418_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom415_418_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  39.175000,  18.337400,  10.932800,  !- X1, Y1, Z1
  39.175000,  18.337400,  9.488800,  !- X2, Y2, Z2
  38.036000,  18.337400,  9.488800,  !- X3, Y3, Z3
  38.036000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom415_418_3_0_0_0_3,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom415_418_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  35.213000,  18.337400,  10.932800,  !- X1, Y1, Z1
  35.213000,  18.337400,  9.488800,  !- X2, Y2, Z2
  34.074000,  18.337400,  9.488800,  !- X3, Y3, Z3
  34.074000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom419_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom419_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  31.251000,  18.337400,  10.932800,  !- X1, Y1, Z1
  31.251000,  18.337400,  9.488800,  !- X2, Y2, Z2
  30.111000,  18.337400,  9.488800,  !- X3, Y3, Z3
  30.111000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom420_423_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom420_423_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  22.412000,  18.337400,  10.932800,  !- X1, Y1, Z1
  22.412000,  18.337400,  9.488800,  !- X2, Y2, Z2
  21.272000,  18.337400,  9.488800,  !- X3, Y3, Z3
  21.272000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom420_423_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom420_423_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  18.449000,  18.337400,  10.932800,  !- X1, Y1, Z1
  18.449000,  18.337400,  9.488800,  !- X2, Y2, Z2
  17.310000,  18.337400,  9.488800,  !- X3, Y3, Z3
  17.310000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom420_423_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom420_423_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  14.487000,  18.337400,  10.932800,  !- X1, Y1, Z1
  14.487000,  18.337400,  9.488800,  !- X2, Y2, Z2
  13.348000,  18.337400,  9.488800,  !- X3, Y3, Z3
  13.348000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom420_423_3_0_0_0_3,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom420_423_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.524000,  18.337400,  10.932800,  !- X1, Y1, Z1
  10.524000,  18.337400,  9.488800,  !- X2, Y2, Z2
  9.385000,  18.337400,  9.488800,  !- X3, Y3, Z3
  9.385000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom424_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Res Fixed,  !- Construction Name
  W_GuestRoom424_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  6.562000,  18.337400,  10.932800,  !- X1, Y1, Z1
  6.562000,  18.337400,  9.488800,  !- X2, Y2, Z2
  5.423000,  18.337400,  9.488800,  !- X3, Y3, Z3
  5.423000,  18.337400,  10.932800;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_LaundryRoomFlr1_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  W_LaundryRoomFlr1_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  39.175000,  18.337400,  2.398400,  !- X1, Y1, Z1
  39.175000,  18.337400,  0.954400,  !- X2, Y2, Z2
  38.036000,  18.337400,  0.954400,  !- X3, Y3, Z3
  38.036000,  18.337400,  2.398400;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_LaundryRoomFlr1_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  W_LaundryRoomFlr1_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  35.213000,  18.337400,  2.398400,  !- X1, Y1, Z1
  35.213000,  18.337400,  0.954400,  !- X2, Y2, Z2
  34.074000,  18.337400,  0.954400,  !- X3, Y3, Z3
  34.074000,  18.337400,  2.398400;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_LaundryRoomFlr1_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  W_LaundryRoomFlr1_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  31.251000,  18.337400,  2.398400,  !- X1, Y1, Z1
  31.251000,  18.337400,  0.954400,  !- X2, Y2, Z2
  30.111000,  18.337400,  0.954400,  !- X3, Y3, Z3
  30.111000,  18.337400,  2.398400;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_MeetingRoomFlr1_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  W_MeetingRoomFlr1_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  28.283000,  0.048800,  2.398400,  !- X1, Y1, Z1
  28.283000,  0.048800,  0.954400,  !- X2, Y2, Z2
  29.422000,  0.048800,  0.954400,  !- X3, Y3, Z3
  29.422000,  0.048800,  2.398400;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_MeetingRoomFlr1_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  W_MeetingRoomFlr1_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  34.074000,  0.048800,  2.398400,  !- X1, Y1, Z1
  34.074000,  0.048800,  0.954400,  !- X2, Y2, Z2
  35.213000,  0.048800,  0.954400,  !- X3, Y3, Z3
  35.213000,  0.048800,  2.398400;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_MeetingRoomFlr1_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  W_MeetingRoomFlr1_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  31.178000,  0.048800,  2.398400,  !- X1, Y1, Z1
  31.178000,  0.048800,  0.954400,  !- X2, Y2, Z2
  32.318000,  0.048800,  0.954400,  !- X3, Y3, Z3
  32.318000,  0.048800,  2.398400;  !- X4, Y4, Z4

Shading:Zone:Detailed,
  Entry Canopy,  !- Name
  W_CorridorFlr1_2_0_0,  !- Base Surface Name
  ,  !- Transmittance Schedule Name
  4,  !- Number of Vertices
  0.000000,  4.571800,  3.352600,  !- X1, Y1, Z1
  0.000000,  13.715300,  3.352600,  !- X2, Y2, Z2
  -9.143500,  13.715300,  3.352600,  !- X3, Y3, Z3
  -9.143500,  4.571800,  3.352600;  !- X4, Y4, Z4


! ***GEOMETRY RULES***
GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

! ***PEOPLE***
People,
  EmployeeLoungeFlr1 People,  !- Name
  EmployeeLoungeFlr1,  !- Zone Name
  EmployeeLounge_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  11.0,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  ExerciseCenterFlr1 People,  !- Name
  ExerciseCenterFlr1,  !- Zone Name
  ExerciseRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  11.0,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  FrontLoungeFlr1 People,  !- Name
  FrontLoungeFlr1,  !- Zone Name
  EmployeeLounge_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  3.08,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  FrontOfficeFlr1 People,  !- Name
  FrontOfficeFlr1,  !- Zone Name
  Office_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  10.0,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom101 People,  !- Name
  GuestRoom101,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom102 People,  !- Name
  GuestRoom102,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom103 People,  !- Name
  GuestRoom103,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom104 People,  !- Name
  GuestRoom104,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom105 People,  !- Name
  GuestRoom105,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom201 People,  !- Name
  GuestRoom201,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom202_205 People,  !- Name
  GuestRoom202_205,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom206_208 People,  !- Name
  GuestRoom206_208,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  21.74,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom209_212 People,  !- Name
  GuestRoom209_212,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom213 People,  !- Name
  GuestRoom213,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom214 People,  !- Name
  GuestRoom214,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom215_218 People,  !- Name
  GuestRoom215_218,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom219 People,  !- Name
  GuestRoom219,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom220_223 People,  !- Name
  GuestRoom220_223,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom224 People,  !- Name
  GuestRoom224,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom301 People,  !- Name
  GuestRoom301,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom302_305 People,  !- Name
  GuestRoom302_305,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom306_308 People,  !- Name
  GuestRoom306_308,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  21.74,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom309_312 People,  !- Name
  GuestRoom309_312,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom313 People,  !- Name
  GuestRoom313,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom314 People,  !- Name
  GuestRoom314,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom315_318 People,  !- Name
  GuestRoom315_318,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom319 People,  !- Name
  GuestRoom319,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom320_323 People,  !- Name
  GuestRoom320_323,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom324 People,  !- Name
  GuestRoom324,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom401 People,  !- Name
  GuestRoom401,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom402_405 People,  !- Name
  GuestRoom402_405,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom406_408 People,  !- Name
  GuestRoom406_408,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  21.74,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom409_412 People,  !- Name
  GuestRoom409_412,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom413 People,  !- Name
  GuestRoom413,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom414 People,  !- Name
  GuestRoom414,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom415_418 People,  !- Name
  GuestRoom415_418,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom419 People,  !- Name
  GuestRoom419,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom420_423 People,  !- Name
  GuestRoom420_423,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  GuestRoom424 People,  !- Name
  GuestRoom424,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  23.41,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  LaundryRoomFlr1 People,  !- Name
  LaundryRoomFlr1,  !- Zone Name
  LaundryRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  11.0,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  MeetingRoomFlr1 People,  !- Name
  MeetingRoomFlr1,  !- Zone Name
  MeetingRoom_Occ_Sch,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  1.87,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  RestroomFlr1 People,  !- Name
  RestroomFlr1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.0,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report
  
! ***LIGHTS***
Lights,
  CorridorFlr1_Lights,  !- Name
  CorridorFlr1,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  CorridorFlr2_Lights,  !- Name
  CorridorFlr2,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  CorridorFlr3_Lights,  !- Name
  CorridorFlr3,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  CorridorFlr4_Lights,  !- Name
  CorridorFlr4,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  EmployeeLoungeFlr1_Lights,  !- Name
  EmployeeLoungeFlr1,  !- Zone Name
  EmployeeLounge_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  17.75,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  ExerciseCenterFlr1_Lights,  !- Name
  ExerciseCenterFlr1,  !- Zone Name
  ExerciseRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.74,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FrontLoungeFlr1_Lights,  !- Name
  FrontLoungeFlr1,  !- Zone Name
  EmployeeLounge_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.1,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FrontOfficeFlr1_Lights,  !- Name
  FrontOfficeFlr1,  !- Zone Name
  Office_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.63,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FrontStairsFlr1_Lights,  !- Name
  FrontStairsFlr1,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.82,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FrontStairsFlr2_Lights,  !- Name
  FrontStairsFlr2,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.82,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FrontStairsFlr3_Lights,  !- Name
  FrontStairsFlr3,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.82,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FrontStairsFlr4_Lights,  !- Name
  FrontStairsFlr4,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.82,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FrontStorageFlr1_Lights,  !- Name
  FrontStorageFlr1,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FrontStorageFlr2_Lights,  !- Name
  FrontStorageFlr2,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FrontStorageFlr3_Lights,  !- Name
  FrontStorageFlr3,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  FrontStorageFlr4_Lights,  !- Name
  FrontStorageFlr4,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom101_Lights,  !- Name
  GuestRoom101,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom102_Lights,  !- Name
  GuestRoom102,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom103_Lights,  !- Name
  GuestRoom103,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom104_Lights,  !- Name
  GuestRoom104,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom105_Lights,  !- Name
  GuestRoom105,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom201_Lights,  !- Name
  GuestRoom201,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom202_205_Lights,  !- Name
  GuestRoom202_205,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom206_208_Lights,  !- Name
  GuestRoom206_208,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom209_212_Lights,  !- Name
  GuestRoom209_212,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom213_Lights,  !- Name
  GuestRoom213,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom214_Lights,  !- Name
  GuestRoom214,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom215_218_Lights,  !- Name
  GuestRoom215_218,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom219_Lights,  !- Name
  GuestRoom219,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom220_223_Lights,  !- Name
  GuestRoom220_223,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom224_Lights,  !- Name
  GuestRoom224,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom301_Lights,  !- Name
  GuestRoom301,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom302_305_Lights,  !- Name
  GuestRoom302_305,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom306_308_Lights,  !- Name
  GuestRoom306_308,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom309_312_Lights,  !- Name
  GuestRoom309_312,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom313_Lights,  !- Name
  GuestRoom313,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom314_Lights,  !- Name
  GuestRoom314,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom315_318_Lights,  !- Name
  GuestRoom315_318,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom319_Lights,  !- Name
  GuestRoom319,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom320_323_Lights,  !- Name
  GuestRoom320_323,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom324_Lights,  !- Name
  GuestRoom324,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom401_Lights,  !- Name
  GuestRoom401,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom402_405_Lights,  !- Name
  GuestRoom402_405,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom406_408_Lights,  !- Name
  GuestRoom406_408,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom409_412_Lights,  !- Name
  GuestRoom409_412,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom413_Lights,  !- Name
  GuestRoom413,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom414_Lights,  !- Name
  GuestRoom414,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom415_418_Lights,  !- Name
  GuestRoom415_418,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom419_Lights,  !- Name
  GuestRoom419,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom420_423_Lights,  !- Name
  GuestRoom420_423,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  GuestRoom424_Lights,  !- Name
  GuestRoom424,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  18.72,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  LaundryRoomFlr1_Lights,  !- Name
  LaundryRoomFlr1,  !- Zone Name
  LaundryRoom_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.19,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  MechanicalRoomFlr1_Lights,  !- Name
  MechanicalRoomFlr1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.33,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  MeetingRoomFlr1_Lights,  !- Name
  MeetingRoomFlr1,  !- Zone Name
  MeetingRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  22.92,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  RearStairsFlr1_Lights,  !- Name
  RearStairsFlr1,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.82,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  RearStairsFlr2_Lights,  !- Name
  RearStairsFlr2,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.82,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  RearStairsFlr3_Lights,  !- Name
  RearStairsFlr3,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.82,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  RearStairsFlr4_Lights,  !- Name
  RearStairsFlr4,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.82,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  RearStorageFlr1_Lights,  !- Name
  RearStorageFlr1,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  RearStorageFlr2_Lights,  !- Name
  RearStorageFlr2,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  RearStorageFlr3_Lights,  !- Name
  RearStorageFlr3,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  RearStorageFlr4_Lights,  !- Name
  RearStorageFlr4,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  RestroomFlr1_Lights,  !- Name
  RestroomFlr1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature
  
! ***EQUIPMENT GAINS***
ElectricEquipment,
  ElevatorCoreFlr1_Elevators_Equip,  !- Name
  ElevatorCoreFlr1,  !- Zone Name
  BLDG_ELEVATORS,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  32109.8901098901,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  Elevators;  !- End-Use Subcategory

ElectricEquipment,
  EmployeeLoungeFlr1_PlugMisc_Equip,  !- Name
  EmployeeLoungeFlr1,  !- Zone Name
  EmployeeLounge_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  77.16,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  ExerciseCenterFlr1_PlugMisc_Equip,  !- Name
  ExerciseCenterFlr1,  !- Zone Name
  ExerciseRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.5,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  FrontLoungeFlr1_PlugMisc_Equip,  !- Name
  FrontLoungeFlr1,  !- Zone Name
  EmployeeLounge_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.4,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  FrontOfficeFlr1_PlugMisc_Equip,  !- Name
  FrontOfficeFlr1,  !- Zone Name
  Office_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.9,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom101_PlugMisc_Equip,  !- Name
  GuestRoom101,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom102_PlugMisc_Equip,  !- Name
  GuestRoom102,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom103_PlugMisc_Equip,  !- Name
  GuestRoom103,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom104_PlugMisc_Equip,  !- Name
  GuestRoom104,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom105_PlugMisc_Equip,  !- Name
  GuestRoom105,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom201_PlugMisc_Equip,  !- Name
  GuestRoom201,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom202_205_PlugMisc_Equip,  !- Name
  GuestRoom202_205,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom206_208_PlugMisc_Equip,  !- Name
  GuestRoom206_208,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom209_212_PlugMisc_Equip,  !- Name
  GuestRoom209_212,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom213_PlugMisc_Equip,  !- Name
  GuestRoom213,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom214_PlugMisc_Equip,  !- Name
  GuestRoom214,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom215_218_PlugMisc_Equip,  !- Name
  GuestRoom215_218,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom219_PlugMisc_Equip,  !- Name
  GuestRoom219,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom220_223_PlugMisc_Equip,  !- Name
  GuestRoom220_223,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom224_PlugMisc_Equip,  !- Name
  GuestRoom224,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom301_PlugMisc_Equip,  !- Name
  GuestRoom301,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom302_305_PlugMisc_Equip,  !- Name
  GuestRoom302_305,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom306_308_PlugMisc_Equip,  !- Name
  GuestRoom306_308,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom309_312_PlugMisc_Equip,  !- Name
  GuestRoom309_312,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom313_PlugMisc_Equip,  !- Name
  GuestRoom313,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom314_PlugMisc_Equip,  !- Name
  GuestRoom314,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom315_318_PlugMisc_Equip,  !- Name
  GuestRoom315_318,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom319_PlugMisc_Equip,  !- Name
  GuestRoom319,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom320_323_PlugMisc_Equip,  !- Name
  GuestRoom320_323,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom324_PlugMisc_Equip,  !- Name
  GuestRoom324,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom401_PlugMisc_Equip,  !- Name
  GuestRoom401,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom402_405_PlugMisc_Equip,  !- Name
  GuestRoom402_405,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom406_408_PlugMisc_Equip,  !- Name
  GuestRoom406_408,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom409_412_PlugMisc_Equip,  !- Name
  GuestRoom409_412,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom413_PlugMisc_Equip,  !- Name
  GuestRoom413,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom414_PlugMisc_Equip,  !- Name
  GuestRoom414,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom415_418_PlugMisc_Equip,  !- Name
  GuestRoom415_418,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom419_PlugMisc_Equip,  !- Name
  GuestRoom419,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom420_423_PlugMisc_Equip,  !- Name
  GuestRoom420_423,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  GuestRoom424_PlugMisc_Equip,  !- Name
  GuestRoom424,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  14.3,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  LaundryRoomFlr1_LaundryWashers_Equip,  !- Name
  LaundryRoomFlr1,  !- Zone Name
  LaundryRoom_Eqp_Elec_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  2140,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.2000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  LaundryWashers;  !- End-Use Subcategory

ElectricEquipment,
  MeetingRoomFlr1_PlugMisc_Equip,  !- Name
  MeetingRoomFlr1,  !- Zone Name
  MeetingRoom_Eqp_Sch,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.9,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  RestroomFlr1_PlugMisc_Equip,  !- Name
  RestroomFlr1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

GasEquipment,
  LaundryRoomFlr1_LaundryDryers_Equip,  !- Name
  LaundryRoomFlr1,  !- Zone Name
  LaundryRoom_Eqp_Gas_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  18025,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.2000,  !- Fraction Radiant
  0.5000,  !- Fraction Lost
  LaundryDryers;  !- End-Use Subcategory
  
! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  16715, !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory
  
! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  CorridorFlr1_Infiltration,  !- Name
  CorridorFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  CorridorFlr2_Infiltration,  !- Name
  CorridorFlr2,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  CorridorFlr3_Infiltration,  !- Name
  CorridorFlr3,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  CorridorFlr4_Infiltration,  !- Name
  CorridorFlr4,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr1_Infiltration,  !- Name
  ElevatorCoreFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr2_Infiltration,  !- Name
  ElevatorCoreFlr2,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr3_Infiltration,  !- Name
  ElevatorCoreFlr3,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr4_Infiltration,  !- Name
  ElevatorCoreFlr4,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  EmployeeLoungeFlr1_Infiltration,  !- Name
  EmployeeLoungeFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ExerciseCenterFlr1_Infiltration,  !- Name
  ExerciseCenterFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FrontLoungeFlr1_Infiltration,  !- Name
  FrontLoungeFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FrontOfficeFlr1_Infiltration,  !- Name
  FrontOfficeFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr1_Infiltration,  !- Name
  FrontStairsFlr1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr2_Infiltration,  !- Name
  FrontStairsFlr2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr3_Infiltration,  !- Name
  FrontStairsFlr3,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr4_Infiltration,  !- Name
  FrontStairsFlr4,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FrontStorageFlr1_Infiltration,  !- Name
  FrontStorageFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FrontStorageFlr2_Infiltration,  !- Name
  FrontStorageFlr2,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FrontStorageFlr3_Infiltration,  !- Name
  FrontStorageFlr3,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FrontStorageFlr4_Infiltration,  !- Name
  FrontStorageFlr4,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom101_Infiltration,  !- Name
  GuestRoom101,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom102_Infiltration,  !- Name
  GuestRoom102,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom103_Infiltration,  !- Name
  GuestRoom103,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom104_Infiltration,  !- Name
  GuestRoom104,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom105_Infiltration,  !- Name
  GuestRoom105,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom201_Infiltration,  !- Name
  GuestRoom201,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom202_205_Infiltration,  !- Name
  GuestRoom202_205,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom206_208_Infiltration,  !- Name
  GuestRoom206_208,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom209_212_Infiltration,  !- Name
  GuestRoom209_212,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom213_Infiltration,  !- Name
  GuestRoom213,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom214_Infiltration,  !- Name
  GuestRoom214,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom215_218_Infiltration,  !- Name
  GuestRoom215_218,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom219_Infiltration,  !- Name
  GuestRoom219,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom220_223_Infiltration,  !- Name
  GuestRoom220_223,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom224_Infiltration,  !- Name
  GuestRoom224,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom301_Infiltration,  !- Name
  GuestRoom301,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom302_305_Infiltration,  !- Name
  GuestRoom302_305,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom306_308_Infiltration,  !- Name
  GuestRoom306_308,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom309_312_Infiltration,  !- Name
  GuestRoom309_312,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom313_Infiltration,  !- Name
  GuestRoom313,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom314_Infiltration,  !- Name
  GuestRoom314,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom315_318_Infiltration,  !- Name
  GuestRoom315_318,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom319_Infiltration,  !- Name
  GuestRoom319,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom320_323_Infiltration,  !- Name
  GuestRoom320_323,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom324_Infiltration,  !- Name
  GuestRoom324,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom401_Infiltration,  !- Name
  GuestRoom401,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom402_405_Infiltration,  !- Name
  GuestRoom402_405,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom406_408_Infiltration,  !- Name
  GuestRoom406_408,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom409_412_Infiltration,  !- Name
  GuestRoom409_412,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom413_Infiltration,  !- Name
  GuestRoom413,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom414_Infiltration,  !- Name
  GuestRoom414,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom415_418_Infiltration,  !- Name
  GuestRoom415_418,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom419_Infiltration,  !- Name
  GuestRoom419,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom420_423_Infiltration,  !- Name
  GuestRoom420_423,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GuestRoom424_Infiltration,  !- Name
  GuestRoom424,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  LaundryRoomFlr1_Infiltration,  !- Name
  LaundryRoomFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MechanicalRoomFlr1_Infiltration,  !- Name
  MechanicalRoomFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MeetingRoomFlr1_Infiltration,  !- Name
  MeetingRoomFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  RearStairsFlr1_Infiltration,  !- Name
  RearStairsFlr1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  RearStairsFlr2_Infiltration,  !- Name
  RearStairsFlr2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  RearStairsFlr3_Infiltration,  !- Name
  RearStairsFlr3,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  RearStairsFlr4_Infiltration,  !- Name
  RearStairsFlr4,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  RearStorageFlr1_Infiltration,  !- Name
  RearStorageFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  RearStorageFlr2_Infiltration,  !- Name
  RearStorageFlr2,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  RearStorageFlr3_Infiltration,  !- Name
  RearStorageFlr3,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  RearStorageFlr4_Infiltration,  !- Name
  RearStorageFlr4,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  RestroomFlr1_Infiltration,  !- Name
  RestroomFlr1,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient
  
! ***INTERNAL MASS***
InternalMass,
  CorridorFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  CorridorFlr1,  !- Zone Name
  301.0117;  !- Surface Area

InternalMass,
  CorridorFlr2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  250.8404;  !- Surface Area

InternalMass,
  CorridorFlr3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  250.8404;  !- Surface Area

InternalMass,
  CorridorFlr4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  250.8404;  !- Surface Area

InternalMass,
  ElevatorCoreFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  ElevatorCoreFlr1,  !- Zone Name
  30.1006;  !- Surface Area

InternalMass,
  EmployeeLoungeFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  EmployeeLoungeFlr1,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  ExerciseCenterFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  ExerciseCenterFlr1,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  FrontLoungeFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontLoungeFlr1,  !- Zone Name
  326.1134;  !- Surface Area

InternalMass,
  FrontOfficeFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontOfficeFlr1,  !- Zone Name
  260.8717;  !- Surface Area

InternalMass,
  FrontStairsFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStairsFlr1,  !- Zone Name
  40.1341;  !- Surface Area

InternalMass,
  FrontStairsFlr2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStairsFlr2,  !- Zone Name
  40.1341;  !- Surface Area

InternalMass,
  FrontStairsFlr3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStairsFlr3,  !- Zone Name
  40.1341;  !- Surface Area

InternalMass,
  FrontStairsFlr4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStairsFlr4,  !- Zone Name
  40.1341;  !- Surface Area

InternalMass,
  FrontStorageFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStorageFlr1,  !- Zone Name
  25.0838;  !- Surface Area

InternalMass,
  FrontStorageFlr2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStorageFlr2,  !- Zone Name
  25.0838;  !- Surface Area

InternalMass,
  FrontStorageFlr3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStorageFlr3,  !- Zone Name
  25.0838;  !- Surface Area

InternalMass,
  FrontStorageFlr4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStorageFlr4,  !- Zone Name
  25.0838;  !- Surface Area

InternalMass,
  GuestRoom101 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom101,  !- Zone Name
  65.2227;  !- Surface Area

InternalMass,
  GuestRoom102 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom102,  !- Zone Name
  65.2227;  !- Surface Area

InternalMass,
  GuestRoom103 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom103,  !- Zone Name
  65.2227;  !- Surface Area

InternalMass,
  GuestRoom104 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom104,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  GuestRoom105 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom105,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  GuestRoom201 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom201,  !- Zone Name
  65.2227;  !- Surface Area

InternalMass,
  GuestRoom202_205 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom202_205,  !- Zone Name
  260.8908;  !- Surface Area

InternalMass,
  GuestRoom206_208 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom206_208,  !- Zone Name
  210.7195;  !- Surface Area

InternalMass,
  GuestRoom209_212 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  260.8908;  !- Surface Area

InternalMass,
  GuestRoom213 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom213,  !- Zone Name
  65.2227;  !- Surface Area

InternalMass,
  GuestRoom214 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom214,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  GuestRoom215_218 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom215_218,  !- Zone Name
  260.8717;  !- Surface Area

InternalMass,
  GuestRoom219 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom219,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  GuestRoom220_223 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom220_223,  !- Zone Name
  260.8717;  !- Surface Area

InternalMass,
  GuestRoom224 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom224,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  GuestRoom301 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom301,  !- Zone Name
  65.2227;  !- Surface Area

InternalMass,
  GuestRoom302_305 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom302_305,  !- Zone Name
  260.8908;  !- Surface Area

InternalMass,
  GuestRoom306_308 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom306_308,  !- Zone Name
  210.7195;  !- Surface Area

InternalMass,
  GuestRoom309_312 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom309_312,  !- Zone Name
  260.8908;  !- Surface Area

InternalMass,
  GuestRoom313 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom313,  !- Zone Name
  65.2227;  !- Surface Area

InternalMass,
  GuestRoom314 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom314,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  GuestRoom315_318 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  260.8717;  !- Surface Area

InternalMass,
  GuestRoom319 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom319,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  GuestRoom320_323 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom320_323,  !- Zone Name
  260.8717;  !- Surface Area

InternalMass,
  GuestRoom324 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom324,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  GuestRoom401 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom401,  !- Zone Name
  65.2227;  !- Surface Area

InternalMass,
  GuestRoom402_405 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom402_405,  !- Zone Name
  260.8908;  !- Surface Area

InternalMass,
  GuestRoom406_408 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom406_408,  !- Zone Name
  210.7195;  !- Surface Area

InternalMass,
  GuestRoom409_412 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom409_412,  !- Zone Name
  260.8908;  !- Surface Area

InternalMass,
  GuestRoom413 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom413,  !- Zone Name
  65.2227;  !- Surface Area

InternalMass,
  GuestRoom414 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom414,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  GuestRoom415_418 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom415_418,  !- Zone Name
  260.8717;  !- Surface Area

InternalMass,
  GuestRoom419 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom419,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  GuestRoom420_423 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom420_423,  !- Zone Name
  260.8717;  !- Surface Area

InternalMass,
  GuestRoom424 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom424,  !- Zone Name
  65.2179;  !- Surface Area

InternalMass,
  LaundryRoomFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  LaundryRoomFlr1,  !- Zone Name
  195.6538;  !- Surface Area

InternalMass,
  MechanicalRoomFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  MechanicalRoomFlr1,  !- Zone Name
  65.2227;  !- Surface Area

InternalMass,
  MeetingRoomFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  MeetingRoomFlr1,  !- Zone Name
  160.5482;  !- Surface Area

InternalMass,
  RearStairsFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStairsFlr1,  !- Zone Name
  40.1440;  !- Surface Area

InternalMass,
  RearStairsFlr2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStairsFlr2,  !- Zone Name
  40.1440;  !- Surface Area

InternalMass,
  RearStairsFlr3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStairsFlr3,  !- Zone Name
  40.1440;  !- Surface Area

InternalMass,
  RearStairsFlr4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStairsFlr4,  !- Zone Name
  40.1440;  !- Surface Area

InternalMass,
  RearStorageFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStorageFlr1,  !- Zone Name
  40.1469;  !- Surface Area

InternalMass,
  RearStorageFlr2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStorageFlr2,  !- Zone Name
  40.1469;  !- Surface Area

InternalMass,
  RearStorageFlr3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStorageFlr3,  !- Zone Name
  40.1469;  !- Surface Area

InternalMass,
  RearStorageFlr4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStorageFlr4,  !- Zone Name
  40.1469;  !- Surface Area

InternalMass,
  RestroomFlr1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  RestroomFlr1,  !- Zone Name
  65.2227;  !- Surface Area
  
! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4
  
Schedule:Compact,
  BLDG_ELEVATORS,            !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 04:00,            !- Complex Field #3
  0.05,                     !- Complex Field #4
  Until: 05:00,            !- Complex Field #5
  0.10,                    !- Complex Field #6
  Until: 06:00,            !- Complex Field #7
  0.20,                    !- Complex Field #8
  Until: 07:00,            !- Complex Field #9
  0.40,                    !- Complex Field #10
  Until: 09:00,            !- Complex Field #11
  0.50,                    !- Complex Field #12
  Until: 10:00,            !- Complex Field #13
  0.35,                    !- Complex Field #14
  Until: 16:00,            !- Complex Field #15
  0.15,                    !- Complex Field #16
  Until: 17:00,            !- Complex Field #17
  0.35,                    !- Complex Field #18
  Until: 19:00,            !- Complex Field #19
  0.50,                    !- Complex Field #20
  Until: 21:00,            !- Complex Field #21
  0.40,                    !- Complex Field #22
  Until: 22:00,            !- Complex Field #23
  0.30,                    !- Complex Field #24
  Until: 23:00,            !- Complex Field #25
  0.20,                    !- Complex Field #26
  Until: 24:00,            !- Complex Field #27
  0.10;                    !- Complex Field #28

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.3,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.3,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.6,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.35,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.7,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.9,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.95,                    !- Field 24
  Until: 22:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.4,                     !- Field 30
  For: Saturday,           !- Field 31
  Until: 02:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.4,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.5,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.4,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.35,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.7,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.8,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.7,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.4,                     !- Field 51
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  1.0,                     !- Field 54
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,            !- Field 56
  0.0,                     !- Field 57
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 02:00,            !- Field 59
  0.4,                     !- Field 60
  Until: 06:00,            !- Field 61
  0.3,                     !- Field 62
  Until: 07:00,            !- Field 63
  0.4,                     !- Field 64
  Until: 09:00,            !- Field 65
  0.5,                     !- Field 66
  Until: 13:00,            !- Field 67
  0.4,                     !- Field 68
  Until: 18:00,            !- Field 69
  0.3,                     !- Field 70
  Until: 19:00,            !- Field 71
  0.6,                     !- Field 72
  Until: 20:00,            !- Field 73
  0.8,                     !- Field 74
  Until: 21:00,            !- Field 75
  0.9,                     !- Field 76
  Until: 22:00,            !- Field 77
  0.7,                     !- Field 78
  Until: 23:00,            !- Field 79
  0.6,                     !- Field 80
  Until: 24:00,            !- Field 81
  0.4;                     !- Field 82

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 02:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.1,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 07:00,            !- Field 11
  0.4,                     !- Field 12
  Until: 08:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 10:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.25,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.6,                     !- Field 20
  Until: 20:00,            !- Field 21
  0.8,                     !- Field 22
  Until: 21:00,            !- Field 23
  0.9,                     !- Field 24
  Until: 22:00,            !- Field 25
  0.8,                     !- Field 26
  Until: 23:00,            !- Field 27
  0.6,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.3,                     !- Field 30
  For: Saturday,           !- Field 31
  Until: 02:00,            !- Field 32
  0.2,                     !- Field 33
  Until: 06:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 08:00,            !- Field 36
  0.3,                     !- Field 37
  Until: 10:00,            !- Field 38
  0.4,                     !- Field 39
  Until: 11:00,            !- Field 40
  0.3,                     !- Field 41
  Until: 18:00,            !- Field 42
  0.25,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.6,                     !- Field 45
  Until: 22:00,            !- Field 46
  0.7,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.6,                     !- Field 49
  Until: 24:00,            !- Field 50
  0.3,                     !- Field 51
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  1.0,                     !- Field 54
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,            !- Field 56
  0.0,                     !- Field 57
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 02:00,            !- Field 59
  0.3,                     !- Field 60
  Until: 06:00,            !- Field 61
  0.2,                     !- Field 62
  Until: 07:00,            !- Field 63
  0.3,                     !- Field 64
  Until: 09:00,            !- Field 65
  0.4,                     !- Field 66
  Until: 13:00,            !- Field 67
  0.3,                     !- Field 68
  Until: 18:00,            !- Field 69
  0.2,                     !- Field 70
  Until: 19:00,            !- Field 71
  0.5,                     !- Field 72
  Until: 20:00,            !- Field 73
  0.7,                     !- Field 74
  Until: 21:00,            !- Field 75
  0.8,                     !- Field 76
  Until: 22:00,            !- Field 77
  0.6,                     !- Field 78
  Until: 23:00,            !- Field 79
  0.5,                     !- Field 80
  Until: 24:00,            !- Field 81
  0.3;                     !- Field 82

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.9,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.7,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 15:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 21:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.8,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.9,                     !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,            !- Field 22
  1.0,                     !- Field 23
  For: Saturday,           !- Field 24
  Until: 06:00,            !- Field 25
  0.9,                     !- Field 26
  Until: 07:00,            !- Field 27
  0.7,                     !- Field 28
  Until: 09:00,            !- Field 29
  0.5,                     !- Field 30
  Until: 17:00,            !- Field 31
  0.3,                     !- Field 32
  Until: 18:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 21:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 24:00,            !- Field 37
  0.7,                     !- Field 38
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,            !- Field 40
  0.0,                     !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.7,                     !- Field 44
  Until: 11:00,            !- Field 45
  0.5,                     !- Field 46
  Until: 13:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 16:00,            !- Field 49
  0.2,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.3,                     !- Field 52
  Until: 19:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 21:00,            !- Field 55
  0.6,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.8;                     !- Field 58

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  Corridor_Ltg_Sch,        !- Name
  On/Off,                  !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4
  
Schedule:Compact,
  EmployeeLounge_Eqp_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.11,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.19,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.25,                    !- Field 8
  Until: 10:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 12:00,            !- Field 11
  0.86,                    !- Field 12
  Until: 13:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.86,                    !- Field 16
  Until: 19:00,            !- Field 17
  0.25,                    !- Field 18
  Until: 20:00,            !- Field 19
  0.19,                    !- Field 20
  Until: 24:00,            !- Field 21
  0.11,                    !- Field 22
  For: Saturday Sunday Holidays,  !- Field 23
  Until: 05:00,            !- Field 24
  0.11,                    !- Field 25
  Until: 07:00,            !- Field 26
  0.19,                    !- Field 27
  Until: 08:00,            !- Field 28
  0.25,                    !- Field 29
  Until: 10:00,            !- Field 30
  1.0,                     !- Field 31
  Until: 12:00,            !- Field 32
  0.86,                    !- Field 33
  Until: 13:00,            !- Field 34
  1.0,                     !- Field 35
  Until: 18:00,            !- Field 36
  0.86,                    !- Field 37
  Until: 19:00,            !- Field 38
  0.25,                    !- Field 39
  Until: 20:00,            !- Field 40
  0.19,                    !- Field 41
  Until: 24:00,            !- Field 42
  0.11,                    !- Field 43
  For: WinterDesignDay,    !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 47
  Until: 24:00,            !- Field 48
  1.0;                     !- Field 49

Schedule:Compact,
  EmployeeLounge_Ltg_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 18:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 20:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 22:00,            !- Field 17
  0.15,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 05:00,            !- Field 22
  0.05,                    !- Field 23
  Until: 06:00,            !- Field 24
  0.15,                    !- Field 25
  Until: 07:00,            !- Field 26
  0.3,                     !- Field 27
  Until: 08:00,            !- Field 28
  0.4,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.6,                     !- Field 31
  Until: 19:00,            !- Field 32
  0.4,                     !- Field 33
  Until: 20:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 22:00,            !- Field 36
  0.15,                    !- Field 37
  Until: 24:00,            !- Field 38
  0.05,                    !- Field 39
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,            !- Field 41
  0.0,                     !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
  Until: 24:00,            !- Field 44
  1.0;                     !- Field 45

Schedule:Compact,
  EmployeeLounge_Occ_Sch,  !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 12:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.7,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.2,                     !- Field 12
  Until: 20:00,            !- Field 13
  0.1,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 05:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 08:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 12:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 13:00,            !- Field 24
  0.2,                     !- Field 25
  Until: 18:00,            !- Field 26
  0.1,                     !- Field 27
  Until: 20:00,            !- Field 28
  0.05,                    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37

Schedule:Compact,
  ExerciseRoom_Eqp_Sch,    !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 9:00,             !- Field 7
  1.0,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.0,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 17:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.50,                    !- Field 18
  Until: 21:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 23:00,            !- Field 21
  0.5,                     !- Field 22
  Until: 24:00,            !- Field 23
  0.0;                     !- Field 24

Schedule:Compact,
  ExerciseRoom_Ltg_Sch_Base,   !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 22:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 23:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.0;                     !- Field 12

Schedule:Compact,
  ExerciseRoom_Occ_Sch,    !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 11:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.0,                     !- Field 12
  Until: 22:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 23:00,            !- Field 15
  0.5,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18
  
Schedule:Compact,
  GuestRoom_Eqp_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.20,                    !- Field 4
  ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 5
  0.62,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.90,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.26,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.51,                    !- Field 14
  Until: 20:00,            !- Field 15
  0.49,                    !- Field 16
  Until: 21:00,            !- Field 17
  0.66,                    !- Field 18
  Until: 22:00,            !- Field 19
  0.70,                    !- Field 20
  Until: 23:00,            !- Field 21
  0.35,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.20,                    !- Field 24
  ! Used to be 0.11 (KMF)
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 06:00,            !- Field 26
  0.20,                    !- Field 27
  ! Used to be 0.11 (KMF)
  Until: 07:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 08:00,            !- Field 30
  0.62,                     !- Field 31
  Until: 09:00,            !- Field 32
  0.90,                    !- Field 33
  Until: 10:00,            !- Field 34
  0.62,                     !- Field 35
  Until: 17:00,            !- Field 36
  0.29,                    !- Field 37
  Until: 18:00,            !- Field 38
  0.43,                    !- Field 39
  Until: 19:00,            !- Field 40
  0.51,                    !- Field 41
  Until: 20:00,            !- Field 42
  0.49,                    !- Field 43
  Until: 21:00,            !- Field 44
  0.66,                    !- Field 45
  Until: 22:00,            !- Field 46
  0.70,                    !- Field 47
  Until: 23:00,            !- Field 48
  0.35,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.20,                    !- Field 51
  ! Used to be 0.11 (KMF)
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  GuestRoom_Ltg_Sch_Base,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.22,                    !- Field 4
  Until: 02:00,            !- Field 5
  0.17,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.11,                    !- Field 8
  Until: 06:00,            !- Field 9
  0.22,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.44,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.56,                    !- Field 14
  Until: 10:00,            !- Field 15
  0.44,                    !- Field 16
  Until: 18:00,            !- Field 17
  0.28,                    !- Field 18
  Until: 19:00,            !- Field 19
  0.67,                    !- Field 20
  Until: 20:00,            !- Field 21
  0.89,                    !- Field 22
  Until: 21:00,            !- Field 23
  1.0,                     !- Field 24
  Until: 22:00,            !- Field 25
  0.89,                    !- Field 26
  Until: 23:00,            !- Field 27
  0.67,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.33,                    !- Field 30
  For: Saturday Sunday Holidays,  !- Field 31
  Until: 02:00,            !- Field 32
  0.26,                    !- Field 33
  Until: 06:00,            !- Field 34
  0.11,                    !- Field 35
  Until: 08:00,            !- Field 36
  0.41,                    !- Field 37
  Until: 10:00,            !- Field 38
  0.56,                    !- Field 39
  Until: 11:00,            !- Field 40
  0.41,                    !- Field 41
  Until: 18:00,            !- Field 42
  0.33,                    !- Field 43
  Until: 19:00,            !- Field 44
  0.85,                    !- Field 45
  Until: 22:00,            !- Field 46
  1.0,                     !- Field 47
  Until: 23:00,            !- Field 48
  0.85,                    !- Field 49
  Until: 24:00,            !- Field 50
  0.41,                    !- Field 51
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,            !- Field 53
  0.0,                     !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,            !- Field 56
  1.0;                     !- Field 57

Schedule:Compact,
  GuestRoom_Occ_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.65,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.50,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.28,                    !- Field 8
  Until: 15:00,            !- Field 9
  0.13,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.20,                    !- Field 12
  Until: 19:00,            !- Field 13
  0.35,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.50,                    !- Field 16
  Until: 22:00,            !- Field 17
  0.58,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.65,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 06:00,            !- Field 22
  0.65,                     !- Field 23
  Until: 07:00,            !- Field 24
  0.50,                    !- Field 25
  Until: 09:00,            !- Field 26
  0.34,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.20,                     !- Field 29
  Until: 18:00,            !- Field 30
  0.34,                    !- Field 31
  Until: 19:00,            !- Field 32
  0.35,                    !- Field 33
  Until: 21:00,            !- Field 34
  0.65,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.50,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0,                       !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43
  
Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.5;                     !- Field 4

Schedule:Compact,
  INFIL_SCH,               !- Name
! Kristin changed from 0.0 to 1.0 on 1/21/09.
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4
  
Schedule:Compact,
  LaundryRoom_Eqp_Elec_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                    !- Field 6
  Until: 24:00,            !- Field 17
  0.0,                     !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  0.0,                     !- Field 21
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 22
  Until: 24:00,            !- Field 23
  1.0;                     !- Field 24

Schedule:Compact,
  LaundryRoom_Eqp_Gas_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,         !- Field 2
  Until: 9:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: WinterDesignDay,    !- Field 9
  Until: 24:00,            !- Field 10
  0.0,                     !- Field 11
  For: AllOtherDays,       !- Field 12
  Until: 24:00,            !- Field 13
  1.0;                     !- Field 14

Schedule:Compact,
  LaundryRoom_Ltg_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0;                     !- Field 8

Schedule:Compact,
  LaundryRoom_Occ_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 10:00,            !- Field 5
  0.09,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.18,                    !- Field 8
  Until: 13:00,            !- Field 9
  0.0,                     !- Field 10
  Until: 16:00,            !- Field 11
  0.18,                    !- Field 12
  Until: 17:00,            !- Field 13
  0.09,                    !- Field 14
  Until: 24:00,            !- Field 15
  0.0,                     !- Field 16
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 08:00,            !- Field 18
  0.0,                     !- Field 19
  Until: 10:00,            !- Field 20
  0.09,                    !- Field 21
  Until: 12:00,            !- Field 22
  0.18,                    !- Field 23
  Until: 13:00,            !- Field 24
  0.0,                     !- Field 25
  Until: 16:00,            !- Field 26
  0.18,                    !- Field 27
  Until: 17:00,            !- Field 28
  0.09,                    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37
  
Schedule:Compact,
  MeetingRoom_Eqp_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.54,                    !- Field 8
  Until: 12:00,            !- Field 9
  0.26,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.05,                    !- Field 12
  Until: 15:00,            !- Field 13
  0.54,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.26,                    !- Field 16
  Until: 20:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.0;                     !- Field 20

Schedule:Compact,
  MeetingRoom_Ltg_Sch_Base,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 05:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 06:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 07:00,            !- Field 7
  0.3,                     !- Field 8
  Until: 08:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 18:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 19:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 20:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 21:00,            !- Field 17
  0.2,                     !- Field 18
  Until: 22:00,            !- Field 19
  0.05,                    !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: WinterDesignDay,    !- Field 23
  Until: 24:00,            !- Field 24
  0.0,                     !- Field 25
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 26
  Until: 24:00,            !- Field 27
  1.0;                     !- Field 28

Schedule:Compact,
  MeetingRoom_Occ_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 10:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.05,                    !- Field 12
  Until: 15:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.05,                    !- Field 18
  Until: 24:00,            !- Field 19
  0.0,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 07:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 08:00,            !- Field 24
  0.05,                    !- Field 25
  Until: 10:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 12:00,            !- Field 28
  0.2,                     !- Field 29
  Until: 13:00,            !- Field 30
  0.05,                    !- Field 31
  Until: 15:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 18:00,            !- Field 34
  0.2,                     !- Field 35
  Until: 20:00,            !- Field 36
  0.05,                    !- Field 37
  Until: 24:00,            !- Field 38
  0.0,                     !- Field 39
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,            !- Field 41
  0.0,                     !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
  Until: 24:00,            !- Field 44
  1.0;                     !- Field 45
  
Schedule:Compact,
  Office_Eqp_Sch,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.33,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.38,                    !- Field 6
  Until: 08:00,            !- Field 7
  0.43,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 12:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 13:00,            !- Field 13
  0.94,                    !- Field 14
  Until: 17:00,            !- Field 15
  1.0,                     !- Field 16
  Until: 18:00,            !- Field 17
  0.75,                    !- Field 18
  Until: 20:00,            !- Field 19
  0.63,                    !- Field 20
  Until: 22:00,            !- Field 21
  0.48,                    !- Field 22
  Until: 24:00,            !- Field 23
  0.33,                    !- Field 24
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 05:00,            !- Field 26
  0.33,                    !- Field 27
  Until: 07:00,            !- Field 28
  0.38,                    !- Field 29
  Until: 08:00,            !- Field 30
  0.43,                    !- Field 31
  Until: 18:00,            !- Field 32
  0.63,                    !- Field 33
  Until: 22:00,            !- Field 34
  0.48,                    !- Field 35
  Until: 24:00,            !- Field 36
  0.33,                    !- Field 37
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,            !- Field 42
  1.0;                     !- Field 43

Schedule:Compact,
  Office_Ltg_Sch_Base,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,          !- Field 2
  Until: 07:00,            !- Field 3
  0.50,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.61,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.9,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.8,                     !- Field 10
  Until: 17:00,            !- Field 11
  0.9,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.61,                    !- Field 14
  Until: 24:00,            !- Field 15
  0.50,                    !- Field 16
  For: WinterDesignDay,    !- Field 17
  Until: 24:00,            !- Field 18
  0.0,                     !- Field 19
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  Office_Occ_Sch,          !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.3,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 12:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 17:00,            !- Field 13
  1.0,                     !- Field 14
  Until: 18:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.3,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.2,                     !- Field 20
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 07:00,            !- Field 22
  0.2,                     !- Field 23
  Until: 08:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 17:00,            !- Field 26
  0.5,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 24:00,            !- Field 30
  0.2,                     !- Field 31
  For: WinterDesignDay,    !- Field 32
  Until: 24:00,            !- Field 33
  0,                       !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
  Until: 24:00,            !- Field 36
  1.0;                     !- Field 37
  
Schedule:Compact,
  Storage_Ltg_Sch,         !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.4,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.1,                     !- Field 12
  For: Saturday Sunday Holidays,  !- Field 13
  Until: 07:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 08:00,            !- Field 16
  0.2,                     !- Field 17
  Until: 18:00,            !- Field 18
  0.4,                     !- Field 19
  Until: 22:00,            !- Field 20
  0.2,                     !- Field 21
  Until: 24:00,            !- Field 22
  0.1,                     !- Field 23
  For: WinterDesignDay,    !- Field 24
  Until: 24:00,            !- Field 25
  0.0,                     !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 27
  Until: 24:00,            !- Field 28
  1.0;                     !- Field 29
  
Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

ZoneInfiltration:DesignFlowRate,
  Attic_Infiltration,  !- Name
  Attic,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  AirChanges/Hour,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  1.0,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient


! ***HVAC EQUIPMENT***
Fan:OnOff,
  GuestRoom101 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom101 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom101 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom102 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom102 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom102 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom103 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom103 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom103 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom104 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom104 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom104 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom105 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom105 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom105 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom201 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom201 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom201 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom202_205 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom202_205 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom202_205 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom206_208 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom206_208 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom206_208 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom209_212 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom209_212 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom209_212 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom213 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom213 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom213 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom214 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom214 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom214 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom215_218 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom215_218 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom215_218 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom219 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom219 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom219 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom220_223 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom220_223 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom220_223 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom224 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom224 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom224 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom301 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom301 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom301 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom302_305 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom302_305 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom302_305 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom306_308 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom306_308 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom306_308 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom309_312 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom309_312 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom309_312 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom313 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom313 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom313 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom314 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom314 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom314 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom315_318 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom315_318 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom315_318 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom319 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom319 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom319 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom320_323 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom320_323 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom320_323 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom324 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom324 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom324 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom401 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom401 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom401 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom402_405 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom402_405 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom402_405 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom406_408 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom406_408 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom406_408 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom409_412 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom409_412 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom409_412 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom413 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom413 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom413 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom414 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom414 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom414 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom415_418 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom415_418 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom415_418 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom419 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom419 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom419 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom420_423 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom420_423 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom420_423 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:OnOff,
  GuestRoom424 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  331,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.8,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom424 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom424 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

Fan:ConstantVolume,
  FrontStairsFlr1 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStairsFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr1 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  FrontStairsFlr2 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStairsFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr2 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  FrontStairsFlr3 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr3 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  FrontStairsFlr4 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  FrontStorageFlr1 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStorageFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr1 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  FrontStorageFlr2 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStorageFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr2 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  FrontStorageFlr3 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStorageFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr3 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  FrontStorageFlr4 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:10_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:11_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:12_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:1_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:2_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:3_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:4_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:5_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:6_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:7_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.56875,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.875,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:8_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-HEATCOOL:9_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  RearStairsFlr1 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStairsFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr1 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  RearStairsFlr2 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStairsFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr2 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  RearStairsFlr3 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr3 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  RearStairsFlr4 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  RearStorageFlr1 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStorageFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStorageFlr1 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  RearStorageFlr2 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStorageFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStorageFlr2 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  RearStorageFlr3 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStorageFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStorageFlr3 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  RearStorageFlr4 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStorageFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-HEATCOOL:10_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:11_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:12_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:3_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:4_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:5_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:6_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:7_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:8_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-HEATCOOL:9_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode;  !- Temperature Setpoint Node Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom101 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.09412767771502,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom101 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom101 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom102 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.09412767771502,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom102 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom102 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom103 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.09412767771502,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom103 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom103 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom104 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.09412767771502,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom104 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom104 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom105 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.09412767771502,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom105 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom105 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom201 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.9398338785745,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom201 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom201 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom202_205 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom202_205 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom202_205 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom206_208 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom206_208 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom206_208 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom209_212 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom209_212 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom209_212 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom213 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.01770212726392,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom213 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom213 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom214 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.03969835313655,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom214 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom214 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom215_218 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom215_218 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom215_218 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom219 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.91795042736589,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom219 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom219 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom220_223 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom220_223 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom220_223 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom224 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.03600810642124,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom224 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom224 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom301 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.94383909292184,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom301 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom301 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom302_305 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom302_305 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom302_305 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom306_308 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom306_308 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom306_308 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom309_312 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom309_312 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom309_312 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom313 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.00801770169394,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom313 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom313 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom314 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.02959699943312,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom314 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom314 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom315_318 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom315_318 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom315_318 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom319 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.0195525832933,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom319 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom319 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom320_323 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom320_323 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom320_323 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom324 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.03218689700889,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom324 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom324 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom401 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.94220915500314,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom401 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom401 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom402_405 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom402_405 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom402_405 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom406_408 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom406_408 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom406_408 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom409_412 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom409_412 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom409_412 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom413 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.01308293674595,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom413 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom413 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom414 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.01118821416687,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom414 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom414 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom415_418 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom415_418 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom415_418 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom419 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.02589772809818,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom419 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom419 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom420_423 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.66685495044229,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom420_423 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom420_423 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom424 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.01809577595125,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom424 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom424 PTAC Post CC Node,  !- Air Outlet Node Name
  PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTACHPACPLFFPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:10_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:11_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:12_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:1_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:2_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:3_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:4_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:5_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:6_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:7_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.50015986358308,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:8_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:9_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,          !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Heating:Electric,
  FrontStairsFlr1 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStairsFlr1 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStairsFlr1 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr2 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStairsFlr2 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStairsFlr2 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr3 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStairsFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStairsFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr4 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStairsFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStairsFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStorageFlr1 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStorageFlr1 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStorageFlr1 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStorageFlr2 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStorageFlr2 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStorageFlr2 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStorageFlr3 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStorageFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStorageFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStorageFlr4 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStorageFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStorageFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom101 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom101 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom101 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom102 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom102 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom102 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom103 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom103 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom103 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom104 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom104 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom104 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom105 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom105 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom105 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom201 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom201 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom201 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom202_205 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom202_205 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom202_205 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom206_208 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom206_208 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom206_208 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom209_212 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom209_212 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom209_212 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom213 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom213 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom213 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom214 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom214 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom214 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom215_218 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom215_218 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom215_218 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom219 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom219 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom219 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom220_223 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom220_223 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom220_223 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom224 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom224 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom224 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom301 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom301 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom301 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom302_305 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom302_305 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom302_305 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom306_308 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom306_308 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom306_308 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom309_312 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom309_312 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom309_312 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom313 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom313 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom313 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom314 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom314 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom314 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom315_318 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom315_318 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom315_318 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom319 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom319 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom319 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom320_323 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom320_323 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom320_323 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom324 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom324 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom324 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom401 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom401 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom401 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom402_405 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom402_405 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom402_405 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom406_408 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom406_408 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom406_408 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom409_412 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom409_412 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom409_412 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom413 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom413 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom413 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom414 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom414 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom414 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom415_418 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom415_418 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom415_418 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom419 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom419 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom419 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom420_423 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom420_423 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom420_423 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom424 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom424 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom424 PTACfan inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStairsFlr1 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStairsFlr1 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStairsFlr1 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStairsFlr2 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStairsFlr2 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStairsFlr2 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStairsFlr3 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStairsFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStairsFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStairsFlr4 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStairsFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStairsFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStorageFlr1 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStorageFlr1 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStorageFlr1 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStorageFlr2 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStorageFlr2 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStorageFlr2 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStorageFlr3 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStorageFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStorageFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStorageFlr4 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStorageFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStorageFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

ZoneHVAC:UnitHeater,
  FrontStairsFlr1 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStairsFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr1 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStairsFlr1 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStairsFlr1 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStairsFlr1 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  FrontStairsFlr2 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStairsFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr2 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStairsFlr2 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStairsFlr2 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStairsFlr2 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  FrontStairsFlr3 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStairsFlr3 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStairsFlr3 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStairsFlr3 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  FrontStairsFlr4 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStairsFlr4 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStairsFlr4 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStairsFlr4 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  FrontStorageFlr1 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStorageFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr1 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStorageFlr1 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStorageFlr1 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStorageFlr1 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  FrontStorageFlr2 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStorageFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr2 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStorageFlr2 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStorageFlr2 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStorageFlr2 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  FrontStorageFlr3 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStorageFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStorageFlr3 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStorageFlr3 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStorageFlr3 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  FrontStorageFlr4 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStorageFlr4 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStorageFlr4 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStorageFlr4 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  RearStairsFlr1 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStairsFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr1 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStairsFlr1 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStairsFlr1 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStairsFlr1 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  RearStairsFlr2 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStairsFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr2 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStairsFlr2 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStairsFlr2 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStairsFlr2 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  RearStairsFlr3 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStairsFlr3 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStairsFlr3 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStairsFlr3 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  RearStairsFlr4 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStairsFlr4 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStairsFlr4 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStairsFlr4 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  RearStorageFlr1 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStorageFlr1 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStorageFlr1 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStorageFlr1 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStorageFlr1 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStorageFlr1 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  RearStorageFlr2 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStorageFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStorageFlr2 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStorageFlr2 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStorageFlr2 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStorageFlr2 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  RearStorageFlr3 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStorageFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStorageFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStorageFlr3 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStorageFlr3 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStorageFlr3 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  RearStorageFlr4 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStorageFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStorageFlr4 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStorageFlr4 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStorageFlr4 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom101 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom101 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom101 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom101 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom101 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom101 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom101 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom102 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom102 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom102 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom102 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom102 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom102 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom102 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom103 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom103 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom103 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom103 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom103 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom103 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom103 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom104 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom104 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom104 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom104 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom104 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom104 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom104 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom105 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom105 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom105 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom105 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom105 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom105 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom105 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom201 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom201 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom201 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom201 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom201 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom201 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom201 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom202_205 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom202_205 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom202_205 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom202_205 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom202_205 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom202_205 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom202_205 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom206_208 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom206_208 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom206_208 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom206_208 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom206_208 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom206_208 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom206_208 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom209_212 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom209_212 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom209_212 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom209_212 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom209_212 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom209_212 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom209_212 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom213 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom213 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom213 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom213 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom213 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom213 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom213 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom214 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom214 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom214 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom214 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom214 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom214 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom214 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom215_218 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom215_218 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom215_218 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom215_218 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom215_218 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom215_218 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom215_218 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom219 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom219 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom219 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom219 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom219 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom219 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom219 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom220_223 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom220_223 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom220_223 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom220_223 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom220_223 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom220_223 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom220_223 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom224 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom224 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom224 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom224 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom224 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom224 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom224 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom301 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom301 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom301 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom301 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom301 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom301 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom301 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom302_305 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom302_305 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom302_305 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom302_305 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom302_305 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom302_305 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom302_305 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom306_308 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom306_308 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom306_308 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom306_308 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom306_308 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom306_308 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom306_308 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom309_312 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom309_312 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom309_312 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom309_312 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom309_312 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom309_312 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom309_312 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom313 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom313 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom313 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom313 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom313 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom313 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom313 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom314 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom314 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom314 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom314 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom314 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom314 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom314 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom315_318 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom315_318 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom315_318 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom315_318 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom315_318 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom315_318 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom315_318 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom319 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom319 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom319 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom319 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom319 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom319 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom319 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom320_323 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom320_323 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom320_323 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom320_323 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom320_323 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom320_323 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom320_323 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom324 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom324 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom324 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom324 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom324 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom324 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom324 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom401 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom401 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom401 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom401 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom401 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom401 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom401 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom402_405 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom402_405 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom402_405 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom402_405 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom402_405 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom402_405 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom402_405 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom406_408 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom406_408 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom406_408 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom406_408 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom406_408 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom406_408 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom406_408 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom409_412 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom409_412 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom409_412 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom409_412 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom409_412 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom409_412 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom409_412 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom413 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom413 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom413 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom413 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom413 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom413 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom413 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom414 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom414 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom414 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom414 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom414 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom414 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom414 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom415_418 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom415_418 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom415_418 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom415_418 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom415_418 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom415_418 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom415_418 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom419 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom419 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom419 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom419 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom419 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom419 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom419 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom420_423 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom420_423 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom420_423 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom420_423 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom420_423 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom420_423 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom420_423 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom424 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom424 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom424 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom424 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom424 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom424 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom424 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:EquipmentList,
  CorridorFlr1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  CorridorFlr1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  CorridorFlr2 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  CorridorFlr2 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  CorridorFlr3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  CorridorFlr3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  CorridorFlr4 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  CorridorFlr4 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  EmployeeLoungeFlr1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  EmployeeLoungeFlr1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  ExerciseCenterFlr1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  ExerciseCenterFlr1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FrontLoungeFlr1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  FrontLoungeFlr1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FrontOfficeFlr1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  FrontOfficeFlr1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FrontStairsFlr1 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStairsFlr1 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FrontStairsFlr2 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStairsFlr2 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FrontStairsFlr3 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStairsFlr3 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FrontStairsFlr4 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStairsFlr4 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FrontStorageFlr1 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStorageFlr1 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FrontStorageFlr2 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStorageFlr2 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FrontStorageFlr3 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStorageFlr3 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  FrontStorageFlr4 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStorageFlr4 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom101 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom101 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom102 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom102 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom103 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom103 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom104 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom104 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom105 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom105 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom201 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom201 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom202_205 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom202_205 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom206_208 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom206_208 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom209_212 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom209_212 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom213 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom213 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom214 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom214 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom215_218 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom215_218 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom219 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom219 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom220_223 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom220_223 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom224 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom224 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom301 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom301 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom302_305 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom302_305 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom306_308 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom306_308 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom309_312 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom309_312 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom313 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom313 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom314 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom314 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom315_318 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom315_318 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom319 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom319 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom320_323 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom320_323 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom324 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom324 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom401 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom401 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom402_405 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom402_405 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom406_408 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom406_408 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom409_412 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom409_412 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom413 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom413 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom414 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom414 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom415_418 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom415_418 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom419 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom419 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom420_423 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom420_423 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  GuestRoom424 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom424 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  LaundryRoomFlr1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  LaundryRoomFlr1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  MechanicalRoomFlr1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  MechanicalRoomFlr1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  MeetingRoomFlr1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  MeetingRoomFlr1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  RearStairsFlr1 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStairsFlr1 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  RearStairsFlr2 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStairsFlr2 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  RearStairsFlr3 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStairsFlr3 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  RearStairsFlr4 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStairsFlr4 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  RearStorageFlr1 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStorageFlr1 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  RearStorageFlr2 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStorageFlr2 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  RearStorageFlr3 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStorageFlr3 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  RearStorageFlr4 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStorageFlr4 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  RestroomFlr1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  RestroomFlr1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority
  
! ***SIZING & CONTROLS***
Sizing:Zone,
  CorridorFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  CorridorFlr2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  CorridorFlr3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  CorridorFlr4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  EmployeeLoungeFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  ExerciseCenterFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FrontLoungeFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FrontOfficeFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FrontStairsFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FrontStairsFlr2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FrontStairsFlr3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FrontStairsFlr4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FrontStorageFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FrontStorageFlr2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FrontStorageFlr3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  FrontStorageFlr4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom101,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom102,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom103,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom104,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom105,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom201,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom202_205,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom206_208,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom209_212,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom213,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom214,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom215_218,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom219,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom220_223,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom224,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom301,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom302_305,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom306_308,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom309_312,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom313,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom314,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom315_318,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom319,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom320_323,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom324,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom401,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom402_405,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom406_408,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom409_412,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
