<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Small Hotel Reference Bldg Post-1980 Constr. v1.3_5.0 HELENA MT USA TMY2-24144 WMO#=727720
  2010-09-02
  14:36:41 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/2/2010 2:34 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Small Hotel Reference Bldg Post-1980 Constr. v1.3_5.0</b></p>
<p>Environment: <b>HELENA MT USA TMY2-24144 WMO#=727720</b></p>
<p>Simulation Timestamp: <b>2010-09-02
  14:36:41</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3813.33</td>
    <td align="right">      950.10</td>
    <td align="right">      964.57</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3813.33</td>
    <td align="right">      950.10</td>
    <td align="right">      964.57</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    10454.47</td>
    <td align="right">     2604.77</td>
    <td align="right">     2644.43</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    10454.47</td>
    <td align="right">     2604.77</td>
    <td align="right">     2644.43</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.476</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.832</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4013.59</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3953.39</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">       60.20</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      122.46</td>
    <td align="right">      524.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      232.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      262.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      812.22</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      226.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      460.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2216.13</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2638.55</td>
    <td align="right">     1174.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2216.13</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      122.46</td>
    <td align="right">      524.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      232.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      262.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      248.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      540.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryWashers</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryDryers</td>
    <td align="right">        0.00</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Fan Energy</td>
    <td align="right">      199.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">PTAC Fan</td>
    <td align="right">       25.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      460.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2216.13</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      314.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      147.66</td>
    <td align="right">      249.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      205.45</td>
    <td align="right">       47.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      667.42</td>
    <td align="right">      297.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      309.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      145.45</td>
    <td align="right">      245.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      202.37</td>
    <td align="right">       47.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      657.41</td>
    <td align="right">      292.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     2638.55</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     2638.55</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     2638.55</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     2638.55</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2216.13</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2216.13</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2216.13</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2229.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:10_HEATC">PSZ-HEATCOOL:10_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:11_HEATC">PSZ-HEATCOOL:11_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:12_HEATC">PSZ-HEATCOOL:12_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:1_HEATC">PSZ-HEATCOOL:1_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:2_HEATC">PSZ-HEATCOOL:2_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:3_HEATC">PSZ-HEATCOOL:3_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:4_HEATC">PSZ-HEATCOOL:4_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:5_HEATC">PSZ-HEATCOOL:5_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:6_HEATC">PSZ-HEATCOOL:6_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:7_HEATC">PSZ-HEATCOOL:7_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:8_HEATC">PSZ-HEATCOOL:8_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:9_HEATC">PSZ-HEATCOOL:9_HEATC</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM101PTACDXCOIL">GUESTROOM101 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM102PTACDXCOIL">GUESTROOM102 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM103PTACDXCOIL">GUESTROOM103 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM104PTACDXCOIL">GUESTROOM104 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM105PTACDXCOIL">GUESTROOM105 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM201PTACDXCOIL">GUESTROOM201 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM202_205PTACDXCOIL">GUESTROOM202_205 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM206_208PTACDXCOIL">GUESTROOM206_208 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM209_212PTACDXCOIL">GUESTROOM209_212 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM213PTACDXCOIL">GUESTROOM213 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM214PTACDXCOIL">GUESTROOM214 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM215_218PTACDXCOIL">GUESTROOM215_218 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM219PTACDXCOIL">GUESTROOM219 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM220_223PTACDXCOIL">GUESTROOM220_223 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM224PTACDXCOIL">GUESTROOM224 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM301PTACDXCOIL">GUESTROOM301 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM302_305PTACDXCOIL">GUESTROOM302_305 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM306_308PTACDXCOIL">GUESTROOM306_308 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM309_312PTACDXCOIL">GUESTROOM309_312 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM313PTACDXCOIL">GUESTROOM313 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM314PTACDXCOIL">GUESTROOM314 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM315_318PTACDXCOIL">GUESTROOM315_318 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM319PTACDXCOIL">GUESTROOM319 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM320_323PTACDXCOIL">GUESTROOM320_323 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM324PTACDXCOIL">GUESTROOM324 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM401PTACDXCOIL">GUESTROOM401 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM402_405PTACDXCOIL">GUESTROOM402_405 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM406_408PTACDXCOIL">GUESTROOM406_408 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM409_412PTACDXCOIL">GUESTROOM409_412 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM413PTACDXCOIL">GUESTROOM413 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM414PTACDXCOIL">GUESTROOM414 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM415_418PTACDXCOIL">GUESTROOM415_418 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM419PTACDXCOIL">GUESTROOM419 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM420_423PTACDXCOIL">GUESTROOM420_423 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::GUESTROOM424PTACDXCOIL">GUESTROOM424 PTAC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:10_COOLCDXCOIL">PSZ-HEATCOOL:10_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:11_COOLCDXCOIL">PSZ-HEATCOOL:11_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:12_COOLCDXCOIL">PSZ-HEATCOOL:12_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:1_COOLCDXCOIL">PSZ-HEATCOOL:1_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:2_COOLCDXCOIL">PSZ-HEATCOOL:2_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:3_COOLCDXCOIL">PSZ-HEATCOOL:3_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:4_COOLCDXCOIL">PSZ-HEATCOOL:4_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:5_COOLCDXCOIL">PSZ-HEATCOOL:5_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:6_COOLCDXCOIL">PSZ-HEATCOOL:6_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:7_COOLCDXCOIL">PSZ-HEATCOOL:7_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:8_COOLCDXCOIL">PSZ-HEATCOOL:8_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:9_COOLCDXCOIL">PSZ-HEATCOOL:9_COOLC DXCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::FRONTSTAIRSFLR1UNITHEATERFAN">FRONTSTAIRSFLR1 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::FRONTSTAIRSFLR2UNITHEATERFAN">FRONTSTAIRSFLR2 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::FRONTSTAIRSFLR3UNITHEATERFAN">FRONTSTAIRSFLR3 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::FRONTSTAIRSFLR4UNITHEATERFAN">FRONTSTAIRSFLR4 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::FRONTSTORAGEFLR1UNITHEATERFAN">FRONTSTORAGEFLR1 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::FRONTSTORAGEFLR2UNITHEATERFAN">FRONTSTORAGEFLR2 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::FRONTSTORAGEFLR3UNITHEATERFAN">FRONTSTORAGEFLR3 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::FRONTSTORAGEFLR4UNITHEATERFAN">FRONTSTORAGEFLR4 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:10_FAN">PSZ-HEATCOOL:10_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:11_FAN">PSZ-HEATCOOL:11_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:12_FAN">PSZ-HEATCOOL:12_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:1_FAN">PSZ-HEATCOOL:1_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:2_FAN">PSZ-HEATCOOL:2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:3_FAN">PSZ-HEATCOOL:3_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:4_FAN">PSZ-HEATCOOL:4_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:5_FAN">PSZ-HEATCOOL:5_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:6_FAN">PSZ-HEATCOOL:6_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:7_FAN">PSZ-HEATCOOL:7_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:8_FAN">PSZ-HEATCOOL:8_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-HEATCOOL:9_FAN">PSZ-HEATCOOL:9_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::REARSTAIRSFLR1UNITHEATERFAN">REARSTAIRSFLR1 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::REARSTAIRSFLR2UNITHEATERFAN">REARSTAIRSFLR2 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::REARSTAIRSFLR3UNITHEATERFAN">REARSTAIRSFLR3 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::REARSTAIRSFLR4UNITHEATERFAN">REARSTAIRSFLR4 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::REARSTORAGEFLR1UNITHEATERFAN">REARSTORAGEFLR1 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::REARSTORAGEFLR2UNITHEATERFAN">REARSTORAGEFLR2 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::REARSTORAGEFLR3UNITHEATERFAN">REARSTORAGEFLR3 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::REARSTORAGEFLR4UNITHEATERFAN">REARSTORAGEFLR4 UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM101PTACFAN">GUESTROOM101 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM102PTACFAN">GUESTROOM102 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM103PTACFAN">GUESTROOM103 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM104PTACFAN">GUESTROOM104 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM105PTACFAN">GUESTROOM105 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM201PTACFAN">GUESTROOM201 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM202_205PTACFAN">GUESTROOM202_205 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM206_208PTACFAN">GUESTROOM206_208 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM209_212PTACFAN">GUESTROOM209_212 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM213PTACFAN">GUESTROOM213 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM214PTACFAN">GUESTROOM214 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM215_218PTACFAN">GUESTROOM215_218 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM219PTACFAN">GUESTROOM219 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM220_223PTACFAN">GUESTROOM220_223 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM224PTACFAN">GUESTROOM224 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM301PTACFAN">GUESTROOM301 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM302_305PTACFAN">GUESTROOM302_305 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM306_308PTACFAN">GUESTROOM306_308 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM309_312PTACFAN">GUESTROOM309_312 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM313PTACFAN">GUESTROOM313 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM314PTACFAN">GUESTROOM314 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM315_318PTACFAN">GUESTROOM315_318 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM319PTACFAN">GUESTROOM319 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM320_323PTACFAN">GUESTROOM320_323 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM324PTACFAN">GUESTROOM324 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM401PTACFAN">GUESTROOM401 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM402_405PTACFAN">GUESTROOM402_405 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM406_408PTACFAN">GUESTROOM406_408 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM409_412PTACFAN">GUESTROOM409_412 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM413PTACFAN">GUESTROOM413 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM414PTACFAN">GUESTROOM414 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM415_418PTACFAN">GUESTROOM415_418 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM419PTACFAN">GUESTROOM419 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM420_423PTACFAN">GUESTROOM420_423 PTACFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::GUESTROOM424PTACFAN">GUESTROOM424 PTACFAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDORFLR1">CORRIDORFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDORFLR2">CORRIDORFLR2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDORFLR3">CORRIDORFLR3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::CORRIDORFLR4">CORRIDORFLR4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM101">GUESTROOM101</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM102">GUESTROOM102</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM103">GUESTROOM103</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM104">GUESTROOM104</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM105">GUESTROOM105</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM201">GUESTROOM201</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM202_205">GUESTROOM202_205</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM206_208">GUESTROOM206_208</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM209_212">GUESTROOM209_212</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM213">GUESTROOM213</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM214">GUESTROOM214</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM215_218">GUESTROOM215_218</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM219">GUESTROOM219</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM220_223">GUESTROOM220_223</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM224">GUESTROOM224</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM301">GUESTROOM301</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM302_305">GUESTROOM302_305</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM306_308">GUESTROOM306_308</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM309_312">GUESTROOM309_312</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM313">GUESTROOM313</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM314">GUESTROOM314</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM315_318">GUESTROOM315_318</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM319">GUESTROOM319</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM320_323">GUESTROOM320_323</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM324">GUESTROOM324</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM401">GUESTROOM401</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM402_405">GUESTROOM402_405</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM406_408">GUESTROOM406_408</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM409_412">GUESTROOM409_412</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM413">GUESTROOM413</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM414">GUESTROOM414</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM415_418">GUESTROOM415_418</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM419">GUESTROOM419</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM420_423">GUESTROOM420_423</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GUESTROOM424">GUESTROOM424</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::RESTROOMFLR1">RESTROOMFLR1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::ATTIC">ATTIC</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:10">PSZ-HEATCOOL:10</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:11">PSZ-HEATCOOL:11</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:12">PSZ-HEATCOOL:12</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:1">PSZ-HEATCOOL:1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:2">PSZ-HEATCOOL:2</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:3">PSZ-HEATCOOL:3</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:4">PSZ-HEATCOOL:4</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:5">PSZ-HEATCOOL:5</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:6">PSZ-HEATCOOL:6</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:7">PSZ-HEATCOOL:7</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:8">PSZ-HEATCOOL:8</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-HEATCOOL:9">PSZ-HEATCOOL:9</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:1AVAILABILITYMANAGER">PSZ-HEATCOOL:1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:10AVAILABILITYMANAGER">PSZ-HEATCOOL:10 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:11AVAILABILITYMANAGER">PSZ-HEATCOOL:11 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:12AVAILABILITYMANAGER">PSZ-HEATCOOL:12 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:2AVAILABILITYMANAGER">PSZ-HEATCOOL:2 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:3AVAILABILITYMANAGER">PSZ-HEATCOOL:3 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:4AVAILABILITYMANAGER">PSZ-HEATCOOL:4 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:5AVAILABILITYMANAGER">PSZ-HEATCOOL:5 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:6AVAILABILITYMANAGER">PSZ-HEATCOOL:6 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:7AVAILABILITYMANAGER">PSZ-HEATCOOL:7 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:8AVAILABILITYMANAGER">PSZ-HEATCOOL:8 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-HEATCOOL:9AVAILABILITYMANAGER">PSZ-HEATCOOL:9 AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND">NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICE">NORTHWESTERNENERGY_GS-1_GENERALSERVICE</a>   |  
<a href="#TariffReport::MT_EIAMONTHLYRATEGAS">MT_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/2/2010 2:34 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">HELENA MT USA TMY2-24144 WMO#=727720</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.60</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1188.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      184.21</td>
    <td align="right">       72.38</td>
    <td align="right">        6.62</td>
    <td align="right">       96.83</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1152.68</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">      150.51</td>
    <td align="right">Yes</td>
    <td align="right">      504.62</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        9.82</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   2133.5061</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     17.7500</td>
    <td align="right">        2.96</td>
    <td align="right">     77.1600</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     14.7400</td>
    <td align="right">        2.96</td>
    <td align="right">     11.5000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">      163.06</td>
    <td align="right">Yes</td>
    <td align="right">      546.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.02</td>
    <td align="right">       14.83</td>
    <td align="right">     14.1000</td>
    <td align="right">        3.08</td>
    <td align="right">     15.4000</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      437.33</td>
    <td align="right">        1.00</td>
    <td align="right">       53.14</td>
    <td align="right">        6.58</td>
    <td align="right">     21.6300</td>
    <td align="right">       13.04</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.28</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       42.05</td>
    <td align="right">        1.00</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">       97.83</td>
    <td align="right">Yes</td>
    <td align="right">      327.99</td>
    <td align="right">        1.00</td>
    <td align="right">       39.86</td>
    <td align="right">        4.94</td>
    <td align="right">     11.1900</td>
    <td align="right">        8.89</td>
    <td align="right">    206.1294</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3300</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">       80.27</td>
    <td align="right">Yes</td>
    <td align="right">      269.14</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        4.94</td>
    <td align="right">     22.9200</td>
    <td align="right">        1.87</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       32.61</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     1092.62</td>
    <td align="right">No</td>
    <td align="right">     1582.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5106.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13204.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1694.58</td>
    <td align="right">      184.21</td>
    <td align="right">     12.5702</td>
    <td align="right">       20.50</td>
    <td align="right">     18.9918</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3953.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11447.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1673.40</td>
    <td align="right">      184.21</td>
    <td align="right">     16.2357</td>
    <td align="right">       15.87</td>
    <td align="right">     16.4078</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     1152.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1756.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     27.8533</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -27.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.70</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.40</td>
    <td align="right">       15.70</td>
    <td align="right">       17.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">S_CORRIDORFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      150.51</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_9_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_9_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_9_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR1_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       15.05</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR2_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR3_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR4_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       66.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      163.06</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       53.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      130.44</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_4_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_4_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_4_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR1_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       12.54</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR2_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR3_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR4_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM101_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM102_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM103_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM104_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM105_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_4_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_4_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_4_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       39.86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       97.83</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MECHANICALROOMFLR1_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       32.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MEETINGROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       80.27</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_REARSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_3_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        8.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_REARSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_2_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_RESTROOMFLR1_5_0_0</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.409</td>
    <td align="right">       0.435</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_RESTROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTSOFFIT</td>
    <td align="right">ATTIC RES FLOOR</td>
    <td align="right">        0.08</td>
    <td align="right">       0.274</td>
    <td align="right">       0.294</td>
    <td align="right">       11.33</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHSOFFIT</td>
    <td align="right">ATTIC RES FLOOR</td>
    <td align="right">        0.08</td>
    <td align="right">       0.274</td>
    <td align="right">       0.294</td>
    <td align="right">       33.28</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTSOFFIT</td>
    <td align="right">ATTIC RES FLOOR</td>
    <td align="right">        0.08</td>
    <td align="right">       0.274</td>
    <td align="right">       0.294</td>
    <td align="right">       11.33</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHSOFFIT</td>
    <td align="right">ATTIC RES FLOOR</td>
    <td align="right">        0.08</td>
    <td align="right">       0.274</td>
    <td align="right">       0.294</td>
    <td align="right">       33.28</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTROOF</td>
    <td align="right">ATTIC RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTROOF</td>
    <td align="right">ATTIC RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHROOF</td>
    <td align="right">ATTIC RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.35</td>
    <td align="right">      180.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHROOF</td>
    <td align="right">ATTIC RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.44</td>
    <td align="right">        4.44</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      184.21</td>
    <td align="right">        2.96</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.38</td>
    <td align="right">        2.96</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      111.83</td>
    <td align="right">        2.96</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1849.06</td>
    <td align="right">     1476.76</td>
    <td align="right">      372.30</td>
    <td align="right">        0.80</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1913.07</td>
    <td align="right">     1527.89</td>
    <td align="right">      385.19</td>
    <td align="right">        0.80</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1873.13</td>
    <td align="right">     1495.99</td>
    <td align="right">      377.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1686.84</td>
    <td align="right">     1347.20</td>
    <td align="right">      339.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1870.16</td>
    <td align="right">     1493.62</td>
    <td align="right">      376.55</td>
    <td align="right">        0.80</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2701.69</td>
    <td align="right">     2157.72</td>
    <td align="right">      543.97</td>
    <td align="right">        0.80</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9397.77</td>
    <td align="right">     7505.58</td>
    <td align="right">     1892.19</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7660.35</td>
    <td align="right">     6117.98</td>
    <td align="right">     1542.37</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9185.58</td>
    <td align="right">     7336.11</td>
    <td align="right">     1849.47</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2402.48</td>
    <td align="right">     1918.75</td>
    <td align="right">      483.73</td>
    <td align="right">        0.80</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2254.10</td>
    <td align="right">     1800.25</td>
    <td align="right">      453.85</td>
    <td align="right">        0.80</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9263.80</td>
    <td align="right">     7398.58</td>
    <td align="right">     1865.22</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2876.03</td>
    <td align="right">     2296.96</td>
    <td align="right">      579.07</td>
    <td align="right">        0.80</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8547.94</td>
    <td align="right">     6826.86</td>
    <td align="right">     1721.08</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2267.31</td>
    <td align="right">     1810.80</td>
    <td align="right">      456.51</td>
    <td align="right">        0.80</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2682.76</td>
    <td align="right">     2142.60</td>
    <td align="right">      540.16</td>
    <td align="right">        0.80</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9503.44</td>
    <td align="right">     7589.97</td>
    <td align="right">     1913.47</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7851.38</td>
    <td align="right">     6270.54</td>
    <td align="right">     1580.83</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9486.08</td>
    <td align="right">     7576.10</td>
    <td align="right">     1909.97</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2463.70</td>
    <td align="right">     1967.65</td>
    <td align="right">      496.05</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2314.53</td>
    <td align="right">     1848.51</td>
    <td align="right">      466.02</td>
    <td align="right">        0.80</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8915.93</td>
    <td align="right">     7120.76</td>
    <td align="right">     1795.18</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2351.16</td>
    <td align="right">     1877.76</td>
    <td align="right">      473.39</td>
    <td align="right">        0.80</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8773.06</td>
    <td align="right">     7006.65</td>
    <td align="right">     1766.41</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2294.03</td>
    <td align="right">     1832.14</td>
    <td align="right">      461.89</td>
    <td align="right">        0.80</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2670.58</td>
    <td align="right">     2132.87</td>
    <td align="right">      537.71</td>
    <td align="right">        0.80</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9294.50</td>
    <td align="right">     7423.10</td>
    <td align="right">     1871.40</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7628.29</td>
    <td align="right">     6092.38</td>
    <td align="right">     1535.92</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9288.44</td>
    <td align="right">     7418.26</td>
    <td align="right">     1870.18</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2433.48</td>
    <td align="right">     1943.52</td>
    <td align="right">      489.97</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2400.46</td>
    <td align="right">     1917.14</td>
    <td align="right">      483.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9015.54</td>
    <td align="right">     7200.31</td>
    <td align="right">     1815.23</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2303.96</td>
    <td align="right">     1840.07</td>
    <td align="right">      463.89</td>
    <td align="right">        0.80</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8922.51</td>
    <td align="right">     7126.01</td>
    <td align="right">     1796.50</td>
    <td align="right">        0.80</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2356.16</td>
    <td align="right">     1881.76</td>
    <td align="right">      474.40</td>
    <td align="right">        0.80</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9233.07</td>
    <td align="right">     7374.04</td>
    <td align="right">     1859.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5135.99</td>
    <td align="right">     4101.89</td>
    <td align="right">     1034.11</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4724.72</td>
    <td align="right">     3773.42</td>
    <td align="right">      951.30</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4872.94</td>
    <td align="right">     3891.80</td>
    <td align="right">      981.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    15393.49</td>
    <td align="right">    11800.68</td>
    <td align="right">     3592.81</td>
    <td align="right">        0.77</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1427.11</td>
    <td align="right">     1139.76</td>
    <td align="right">      287.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9974.65</td>
    <td align="right">     7350.83</td>
    <td align="right">     2623.83</td>
    <td align="right">        0.74</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      813.59</td>
    <td align="right">      649.77</td>
    <td align="right">      163.81</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5935.77</td>
    <td align="right">     4740.63</td>
    <td align="right">     1195.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    28443.79</td>
    <td align="right">    22716.78</td>
    <td align="right">     5727.01</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2374.87</td>
    <td align="right">     1896.71</td>
    <td align="right">      478.17</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7051.48</td>
    <td align="right">     5631.70</td>
    <td align="right">     1419.78</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1762.4</td>
    <td align="right">2.73</td>
    <td align="right">9.32</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1823.4</td>
    <td align="right">2.73</td>
    <td align="right">9.32</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1785.3</td>
    <td align="right">2.73</td>
    <td align="right">9.32</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1607.8</td>
    <td align="right">2.73</td>
    <td align="right">9.32</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1782.5</td>
    <td align="right">2.73</td>
    <td align="right">9.32</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
    <td align="right">2.61</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2575.0</td>
    <td align="right">2.64</td>
    <td align="right">9.01</td>
    <td align="right">2.49</td>
    <td align="right">8.50</td>
    <td align="right">2.53</td>
    <td align="right">8.65</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8957.2</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7301.3</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8755.0</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2289.9</td>
    <td align="right">2.68</td>
    <td align="right">9.16</td>
    <td align="right">2.53</td>
    <td align="right">8.63</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2148.4</td>
    <td align="right">2.70</td>
    <td align="right">9.23</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">2.59</td>
    <td align="right">8.83</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8829.6</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2741.2</td>
    <td align="right">2.62</td>
    <td align="right">8.93</td>
    <td align="right">2.47</td>
    <td align="right">8.42</td>
    <td align="right">2.51</td>
    <td align="right">8.57</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8147.2</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2161.0</td>
    <td align="right">2.70</td>
    <td align="right">9.22</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">2.59</td>
    <td align="right">8.83</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2557.0</td>
    <td align="right">2.64</td>
    <td align="right">9.02</td>
    <td align="right">2.49</td>
    <td align="right">8.50</td>
    <td align="right">2.54</td>
    <td align="right">8.66</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">9058.0</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7483.3</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">9041.4</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2348.2</td>
    <td align="right">2.67</td>
    <td align="right">9.13</td>
    <td align="right">2.52</td>
    <td align="right">8.60</td>
    <td align="right">2.56</td>
    <td align="right">8.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2206.0</td>
    <td align="right">2.70</td>
    <td align="right">9.20</td>
    <td align="right">2.54</td>
    <td align="right">8.67</td>
    <td align="right">2.58</td>
    <td align="right">8.81</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8498.0</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2240.9</td>
    <td align="right">2.69</td>
    <td align="right">9.18</td>
    <td align="right">2.54</td>
    <td align="right">8.66</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8361.8</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2186.5</td>
    <td align="right">2.70</td>
    <td align="right">9.21</td>
    <td align="right">2.54</td>
    <td align="right">8.68</td>
    <td align="right">2.58</td>
    <td align="right">8.82</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2545.4</td>
    <td align="right">2.65</td>
    <td align="right">9.03</td>
    <td align="right">2.49</td>
    <td align="right">8.51</td>
    <td align="right">2.54</td>
    <td align="right">8.66</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8858.8</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7270.7</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8853.0</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2319.4</td>
    <td align="right">2.68</td>
    <td align="right">9.14</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">2.57</td>
    <td align="right">8.76</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2287.9</td>
    <td align="right">2.68</td>
    <td align="right">9.16</td>
    <td align="right">2.53</td>
    <td align="right">8.63</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8592.9</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2196.0</td>
    <td align="right">2.70</td>
    <td align="right">9.20</td>
    <td align="right">2.54</td>
    <td align="right">8.68</td>
    <td align="right">2.58</td>
    <td align="right">8.81</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8504.3</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">2.26</td>
    <td align="right">7.71</td>
    <td align="right">2.32</td>
    <td align="right">7.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2245.7</td>
    <td align="right">2.69</td>
    <td align="right">9.18</td>
    <td align="right">2.54</td>
    <td align="right">8.65</td>
    <td align="right">2.58</td>
    <td align="right">8.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8825.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">2.98</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4909.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">2.98</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4515.9</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">2.98</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4657.6</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">2.98</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">14775.8</td>
    <td align="right">3.08</td>
    <td align="right">10.51</td>
    <td align="right">3.06</td>
    <td align="right">10.46</td>
    <td align="right">3.05</td>
    <td align="right">10.42</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1364.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">2.98</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">9612.0</td>
    <td align="right">3.13</td>
    <td align="right">10.69</td>
    <td align="right">3.11</td>
    <td align="right">10.63</td>
    <td align="right">3.13</td>
    <td align="right">10.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">777.6</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">2.98</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5673.4</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">2.98</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">27186.7</td>
    <td align="right">2.91</td>
    <td align="right">9.93</td>
    <td align="right">2.89</td>
    <td align="right">9.88</td>
    <td align="right">2.87</td>
    <td align="right">9.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2269.9</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">2.98</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6739.8</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">2.98</td>
    <td align="right">10.15</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2744.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2362.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2395.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2632.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">       29.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">       51.42</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      193.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1775.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1798.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2033.60</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2022.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1804.17</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2963.30</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6407.40</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5001.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6315.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1838.55</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1802.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6084.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1354.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6210.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1773.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3009.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6516.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5192.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6492.72</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1875.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1848.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6450.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1652.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6426.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1819.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3427.11</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     8135.38</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6518.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     8119.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2279.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2277.23</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     8111.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2184.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     8064.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2249.09</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2593.71</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2200.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2228.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2455.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1423.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1281.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1297.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1321.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    13026.95</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7774.04</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7278.81</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7457.20</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    38384.57</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     1718.82</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    31748.76</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     1392.98</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    11607.95</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    41507.10</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8434.06</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    13559.78</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.11</td>
    <td align="right">        9.80</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.09</td>
    <td align="right">        8.44</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.09</td>
    <td align="right">        8.56</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.10</td>
    <td align="right">        9.40</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        0.69</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.11</td>
    <td align="right">       71.10</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       73.56</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.11</td>
    <td align="right">       72.03</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.10</td>
    <td align="right">       64.86</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.11</td>
    <td align="right">       71.91</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      103.89</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.57</td>
    <td align="right">      361.38</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.46</td>
    <td align="right">      294.57</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.55</td>
    <td align="right">      353.22</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       92.38</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       86.68</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.56</td>
    <td align="right">      356.22</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.17</td>
    <td align="right">      110.59</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.52</td>
    <td align="right">      328.70</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       87.19</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      103.16</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.57</td>
    <td align="right">      365.44</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.47</td>
    <td align="right">      301.91</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.57</td>
    <td align="right">      364.77</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       94.74</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       89.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.54</td>
    <td align="right">      342.85</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       90.41</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.53</td>
    <td align="right">      337.35</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       88.21</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      102.69</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.56</td>
    <td align="right">      357.40</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.46</td>
    <td align="right">      293.33</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.56</td>
    <td align="right">      357.17</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       93.58</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       92.31</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.54</td>
    <td align="right">      346.68</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       88.59</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.54</td>
    <td align="right">      343.10</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       90.60</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.10</td>
    <td align="right">        9.26</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.08</td>
    <td align="right">        7.86</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.09</td>
    <td align="right">        7.96</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.09</td>
    <td align="right">        8.77</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.05</td>
    <td align="right">        5.09</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.05</td>
    <td align="right">        4.58</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.05</td>
    <td align="right">        4.64</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.05</td>
    <td align="right">        4.72</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.56</td>
    <td align="right">      646.96</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.31</td>
    <td align="right">      359.88</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.29</td>
    <td align="right">      331.06</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.29</td>
    <td align="right">      341.45</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.85</td>
    <td align="right">      967.00</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.09</td>
    <td align="right">      100.00</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.50</td>
    <td align="right">      581.62</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.05</td>
    <td align="right">       57.01</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      415.92</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.72</td>
    <td align="right">     1879.17</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.14</td>
    <td align="right">      166.41</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.43</td>
    <td align="right">      494.10</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">       54.14</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.34</td>
    <td align="right">        0.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     3817.35</td>
    <td align="right">       0.299</td>
    <td align="right">       0.359</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       27.93</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     1527.91</td>
    <td align="right">       0.120</td>
    <td align="right">       0.143</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       20.20</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     9035.24</td>
    <td align="right">       0.707</td>
    <td align="right">       0.849</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     4537.78</td>
    <td align="right">       0.355</td>
    <td align="right">       0.426</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       27.93</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     1189.98</td>
    <td align="right">       0.093</td>
    <td align="right">       0.112</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     1231.18</td>
    <td align="right">       0.096</td>
    <td align="right">       0.116</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     1205.48</td>
    <td align="right">       0.094</td>
    <td align="right">       0.113</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       27.93</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     1085.59</td>
    <td align="right">       0.085</td>
    <td align="right">       0.102</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       27.69</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     1203.57</td>
    <td align="right">       0.094</td>
    <td align="right">       0.113</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       27.93</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     1738.89</td>
    <td align="right">       0.136</td>
    <td align="right">       0.163</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.63</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     6047.88</td>
    <td align="right">       0.473</td>
    <td align="right">       0.568</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     4929.84</td>
    <td align="right">       0.386</td>
    <td align="right">       0.463</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     5911.31</td>
    <td align="right">       0.462</td>
    <td align="right">       0.555</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     1546.15</td>
    <td align="right">       0.121</td>
    <td align="right">       0.145</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       28.16</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     1450.69</td>
    <td align="right">       0.113</td>
    <td align="right">       0.136</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       27.46</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     5961.75</td>
    <td align="right">       0.466</td>
    <td align="right">       0.560</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       27.69</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     1850.94</td>
    <td align="right">       0.145</td>
    <td align="right">       0.174</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       28.16</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     5501.02</td>
    <td align="right">       0.430</td>
    <td align="right">       0.516</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       27.69</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     1459.18</td>
    <td align="right">       0.114</td>
    <td align="right">       0.137</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       27.69</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     1726.71</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.63</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     6115.89</td>
    <td align="right">       0.478</td>
    <td align="right">       0.574</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     5052.78</td>
    <td align="right">       0.395</td>
    <td align="right">       0.474</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     6104.71</td>
    <td align="right">       0.478</td>
    <td align="right">       0.573</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     1585.55</td>
    <td align="right">       0.124</td>
    <td align="right">       0.149</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     1489.59</td>
    <td align="right">       0.117</td>
    <td align="right">       0.140</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       27.46</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     5737.78</td>
    <td align="right">       0.449</td>
    <td align="right">       0.539</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       27.93</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     1513.14</td>
    <td align="right">       0.118</td>
    <td align="right">       0.142</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       27.69</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     5645.83</td>
    <td align="right">       0.442</td>
    <td align="right">       0.530</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       27.93</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     1476.38</td>
    <td align="right">       0.115</td>
    <td align="right">       0.139</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       27.69</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     1718.81</td>
    <td align="right">       0.134</td>
    <td align="right">       0.161</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:30:00</td>
    <td align="right">       21.41</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     5982.40</td>
    <td align="right">       0.468</td>
    <td align="right">       0.561</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.42</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     4909.96</td>
    <td align="right">       0.384</td>
    <td align="right">       0.461</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       25.81</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     5978.51</td>
    <td align="right">       0.468</td>
    <td align="right">       0.561</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.42</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     1566.32</td>
    <td align="right">       0.123</td>
    <td align="right">       0.147</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       25.02</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     1545.00</td>
    <td align="right">       0.121</td>
    <td align="right">       0.145</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       20.55</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     5802.59</td>
    <td align="right">       0.454</td>
    <td align="right">       0.545</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       20.55</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     1482.89</td>
    <td align="right">       0.116</td>
    <td align="right">       0.139</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       20.55</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     5742.71</td>
    <td align="right">       0.449</td>
    <td align="right">       0.539</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       20.55</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     1516.49</td>
    <td align="right">       0.119</td>
    <td align="right">       0.142</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       20.55</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">    18291.54</td>
    <td align="right">       1.432</td>
    <td align="right">       1.718</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       22.43</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     5333.34</td>
    <td align="right">       0.418</td>
    <td align="right">       0.501</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">      918.56</td>
    <td align="right">       0.072</td>
    <td align="right">       0.086</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       27.46</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">     5943.65</td>
    <td align="right">       0.465</td>
    <td align="right">       0.558</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">     3306.24</td>
    <td align="right">       0.259</td>
    <td align="right">       0.310</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       25.02</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">     3041.48</td>
    <td align="right">       0.238</td>
    <td align="right">       0.285</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       25.02</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     3136.89</td>
    <td align="right">       0.245</td>
    <td align="right">       0.294</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       22.87</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      523.71</td>
    <td align="right">       0.041</td>
    <td align="right">       0.049</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       27.46</td>
    <td align="right">     0.01025</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     1016.96</td>
    <td align="right">       0.042</td>
    <td align="right">       0.088</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">      898.77</td>
    <td align="right">       0.037</td>
    <td align="right">       0.110</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     7335.00</td>
    <td align="right">       0.302</td>
    <td align="right">       0.424</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     4274.30</td>
    <td align="right">       0.176</td>
    <td align="right">       0.211</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     1047.16</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     1070.45</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     1305.63</td>
    <td align="right">       0.054</td>
    <td align="right">       0.065</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     1294.73</td>
    <td align="right">       0.053</td>
    <td align="right">       0.064</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     1076.18</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     2235.08</td>
    <td align="right">       0.092</td>
    <td align="right">       0.110</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     3494.84</td>
    <td align="right">       0.144</td>
    <td align="right">       0.173</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     2817.37</td>
    <td align="right">       0.116</td>
    <td align="right">       0.139</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     3403.13</td>
    <td align="right">       0.140</td>
    <td align="right">       0.168</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     1110.41</td>
    <td align="right">       0.046</td>
    <td align="right">       0.055</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     1074.68</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     3171.82</td>
    <td align="right">       0.131</td>
    <td align="right">       0.157</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">      626.07</td>
    <td align="right">       0.026</td>
    <td align="right">       0.031</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     3297.96</td>
    <td align="right">       0.136</td>
    <td align="right">       0.163</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     1045.32</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     2281.39</td>
    <td align="right">       0.094</td>
    <td align="right">       0.113</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     3604.01</td>
    <td align="right">       0.148</td>
    <td align="right">       0.178</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     3008.58</td>
    <td align="right">       0.124</td>
    <td align="right">       0.149</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     3580.67</td>
    <td align="right">       0.147</td>
    <td align="right">       0.177</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     1147.86</td>
    <td align="right">       0.047</td>
    <td align="right">       0.057</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     1120.13</td>
    <td align="right">       0.046</td>
    <td align="right">       0.055</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     3537.71</td>
    <td align="right">       0.146</td>
    <td align="right">       0.175</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">      924.51</td>
    <td align="right">       0.038</td>
    <td align="right">       0.046</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     3513.49</td>
    <td align="right">       0.145</td>
    <td align="right">       0.174</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     1091.69</td>
    <td align="right">       0.045</td>
    <td align="right">       0.054</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     2698.87</td>
    <td align="right">       0.111</td>
    <td align="right">       0.133</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     5223.44</td>
    <td align="right">       0.215</td>
    <td align="right">       0.258</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     4334.13</td>
    <td align="right">       0.179</td>
    <td align="right">       0.214</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     5207.64</td>
    <td align="right">       0.214</td>
    <td align="right">       0.257</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     1551.71</td>
    <td align="right">       0.064</td>
    <td align="right">       0.077</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     1549.24</td>
    <td align="right">       0.064</td>
    <td align="right">       0.077</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     5199.20</td>
    <td align="right">       0.214</td>
    <td align="right">       0.257</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     1456.66</td>
    <td align="right">       0.060</td>
    <td align="right">       0.072</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     5152.72</td>
    <td align="right">       0.212</td>
    <td align="right">       0.255</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     1521.10</td>
    <td align="right">       0.063</td>
    <td align="right">       0.075</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">     1697.24</td>
    <td align="right">       0.070</td>
    <td align="right">       0.143</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:45:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     2560.31</td>
    <td align="right">       0.105</td>
    <td align="right">       0.429</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">      907.89</td>
    <td align="right">       0.037</td>
    <td align="right">       0.045</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">     1612.02</td>
    <td align="right">       0.066</td>
    <td align="right">       0.080</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:45:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">     1024.77</td>
    <td align="right">       0.042</td>
    <td align="right">       0.051</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">     1413.27</td>
    <td align="right">       0.058</td>
    <td align="right">       0.070</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     3159.17</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">     2744.00</td>
    <td align="right">       0.088</td>
    <td align="right">       0.106</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">     2362.19</td>
    <td align="right">       0.076</td>
    <td align="right">       0.091</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">     2395.21</td>
    <td align="right">       0.077</td>
    <td align="right">       0.092</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">     2631.87</td>
    <td align="right">       0.084</td>
    <td align="right">       0.101</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">       29.98</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">       51.42</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">      193.46</td>
    <td align="right">       0.006</td>
    <td align="right">       0.007</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      941.52</td>
    <td align="right">       0.039</td>
    <td align="right">       0.047</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">     2593.19</td>
    <td align="right">       0.083</td>
    <td align="right">       0.100</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">     2200.04</td>
    <td align="right">       0.071</td>
    <td align="right">       0.085</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">     2227.73</td>
    <td align="right">       0.071</td>
    <td align="right">       0.086</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">     2455.46</td>
    <td align="right">       0.079</td>
    <td align="right">       0.094</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">     1423.81</td>
    <td align="right">       0.046</td>
    <td align="right">       0.055</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">     1281.44</td>
    <td align="right">       0.041</td>
    <td align="right">       0.049</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">     1297.80</td>
    <td align="right">       0.042</td>
    <td align="right">       0.050</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">     1321.62</td>
    <td align="right">       0.042</td>
    <td align="right">       0.051</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1</td>
    <td align="right">        0.56</td>
    <td align="right">        0.56</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.14</td>
    <td align="right">        1.72</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">      828.50</td>
    <td align="right">     3489.50</td>
    <td align="right">      198.25</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">      744.00</td>
    <td align="right">     4599.75</td>
    <td align="right">      304.75</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">      938.50</td>
    <td align="right">     4696.50</td>
    <td align="right">      807.50</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     1177.25</td>
    <td align="right">     6938.25</td>
    <td align="right">      926.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">      699.50</td>
    <td align="right">     6129.00</td>
    <td align="right">      341.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">      728.75</td>
    <td align="right">     5915.75</td>
    <td align="right">      296.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     1352.75</td>
    <td align="right">     6660.50</td>
    <td align="right">     1033.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     1605.50</td>
    <td align="right">     6937.25</td>
    <td align="right">     1325.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">      868.25</td>
    <td align="right">     6273.50</td>
    <td align="right">      472.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     1853.00</td>
    <td align="right">     5770.75</td>
    <td align="right">      771.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     2042.00</td>
    <td align="right">     2338.50</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     2021.25</td>
    <td align="right">     1906.25</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     2061.25</td>
    <td align="right">     2107.25</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     1699.25</td>
    <td align="right">     4211.50</td>
    <td align="right">      241.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     1768.50</td>
    <td align="right">     4880.25</td>
    <td align="right">      425.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     2165.75</td>
    <td align="right">     2151.50</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     3059.75</td>
    <td align="right">     1092.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     1950.00</td>
    <td align="right">     2742.00</td>
    <td align="right">       53.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     1612.00</td>
    <td align="right">     4112.00</td>
    <td align="right">      241.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     2088.50</td>
    <td align="right">     5486.00</td>
    <td align="right">      850.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     2349.00</td>
    <td align="right">     1903.00</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     2285.00</td>
    <td align="right">     1726.00</td>
    <td align="right">       12.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     2357.75</td>
    <td align="right">     1832.75</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     1801.50</td>
    <td align="right">     3999.00</td>
    <td align="right">      267.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     1904.25</td>
    <td align="right">     4661.25</td>
    <td align="right">      471.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     2137.75</td>
    <td align="right">     2493.00</td>
    <td align="right">       92.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     1756.75</td>
    <td align="right">     2386.25</td>
    <td align="right">       86.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     2100.00</td>
    <td align="right">     2558.00</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     1724.75</td>
    <td align="right">     4086.25</td>
    <td align="right">      341.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     2628.75</td>
    <td align="right">     5922.75</td>
    <td align="right">     1559.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     2305.50</td>
    <td align="right">     3248.00</td>
    <td align="right">      321.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     2234.25</td>
    <td align="right">     3126.75</td>
    <td align="right">      308.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     2302.75</td>
    <td align="right">     3192.00</td>
    <td align="right">      317.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     2233.00</td>
    <td align="right">     4722.00</td>
    <td align="right">      846.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     2463.50</td>
    <td align="right">     5243.25</td>
    <td align="right">     1121.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     2275.50</td>
    <td align="right">     3842.75</td>
    <td align="right">      504.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     1897.75</td>
    <td align="right">     4047.75</td>
    <td align="right">      580.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     2271.25</td>
    <td align="right">     3832.50</td>
    <td align="right">      511.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     2198.50</td>
    <td align="right">     4858.75</td>
    <td align="right">      913.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">     1304.00</td>
    <td align="right">      286.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">      397.75</td>
    <td align="right">     3999.75</td>
    <td align="right">      256.75</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">      508.75</td>
    <td align="right">     7574.50</td>
    <td align="right">      508.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5328.50</td>
    <td align="right">     7829.50</td>
    <td align="right">     2229.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        5.00</td>
    <td align="right">        5.50</td>
    <td align="right">        1.00</td>
    <td align="right">        5.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 DIRECT AIR</td>
    <td align="right">    0.557769</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 DIRECT AIR</td>
    <td align="right">    0.310265</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 DIRECT AIR</td>
    <td align="right">    0.285420</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 DIRECT AIR</td>
    <td align="right">    0.294374</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 DIRECT AIR</td>
    <td align="right">    0.358580</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 DIRECT AIR</td>
    <td align="right">    0.143466</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 DIRECT AIR</td>
    <td align="right">    0.848847</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 DIRECT AIR</td>
    <td align="right">    0.425980</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 DIRECT AIR</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 DIRECT AIR</td>
    <td align="right">    0.049149</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 DIRECT AIR</td>
    <td align="right">    0.501438</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 DIRECT AIR</td>
    <td align="right">    0.086211</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.105543</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.090858</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.092129</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.101234</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.001154</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.001979</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.007446</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.099746</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.084619</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.085686</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.094448</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.054779</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.049308</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.049937</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.050854</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.105543</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.090858</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.092129</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.101234</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.001154</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.001979</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.007446</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.099746</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.084619</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.085686</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.094448</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.054779</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.049308</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.049937</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.050854</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1_FAN</td>
    <td align="right">    0.557769</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10_FAN</td>
    <td align="right">    0.310265</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11_FAN</td>
    <td align="right">    0.285420</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12_FAN</td>
    <td align="right">    0.294374</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2_FAN</td>
    <td align="right">    0.848847</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3_FAN</td>
    <td align="right">    0.086211</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4_FAN</td>
    <td align="right">    0.501438</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5_FAN</td>
    <td align="right">    0.049149</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6_FAN</td>
    <td align="right">    0.358580</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7_FAN</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8_FAN</td>
    <td align="right">    0.143466</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9_FAN</td>
    <td align="right">    0.425980</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">     2744.57</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">     2362.66</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">     2395.68</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">     2632.35</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">       29.98</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">       51.42</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">      193.47</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">     1775.15</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">     1798.44</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">     2033.60</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">     2022.70</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">     1804.17</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">     2963.30</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">     6407.40</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">     5001.79</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">     6315.19</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">     1838.55</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">     1802.70</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">     6084.29</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">     1354.19</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">     6210.52</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">     1773.47</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">     3009.61</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">     6516.06</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">     5192.57</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">     6492.72</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">     1875.88</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">     1848.15</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">     6450.27</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">     1652.65</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">     6426.04</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">     1819.84</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">     3427.11</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">     8135.38</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">     6518.04</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">     8119.58</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">     2279.70</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">     2277.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">     8111.15</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">     2184.66</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">     8064.66</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">     2249.09</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">     2593.71</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">     2200.52</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">     2228.19</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">     2455.92</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">     1423.70</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">     1281.58</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">     1297.94</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">     1321.77</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC</td>
    <td align="right">    0.111702</td>
    <td align="right">    0.111702</td>
    <td align="right">    0.111702</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC</td>
    <td align="right">    0.115569</td>
    <td align="right">    0.115569</td>
    <td align="right">    0.115569</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC</td>
    <td align="right">    0.113156</td>
    <td align="right">    0.113156</td>
    <td align="right">    0.113156</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC</td>
    <td align="right">    0.101902</td>
    <td align="right">    0.101902</td>
    <td align="right">    0.101902</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC</td>
    <td align="right">    0.112977</td>
    <td align="right">    0.112977</td>
    <td align="right">    0.112977</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC</td>
    <td align="right">    0.163209</td>
    <td align="right">    0.163209</td>
    <td align="right">    0.163209</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC</td>
    <td align="right">    0.567719</td>
    <td align="right">    0.567719</td>
    <td align="right">    0.567719</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC</td>
    <td align="right">    0.462762</td>
    <td align="right">    0.462762</td>
    <td align="right">    0.462762</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC</td>
    <td align="right">    0.554901</td>
    <td align="right">    0.554901</td>
    <td align="right">    0.554901</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC</td>
    <td align="right">    0.145134</td>
    <td align="right">    0.145134</td>
    <td align="right">    0.145134</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC</td>
    <td align="right">    0.136170</td>
    <td align="right">    0.136170</td>
    <td align="right">    0.136170</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC</td>
    <td align="right">    0.559626</td>
    <td align="right">    0.559626</td>
    <td align="right">    0.559626</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC</td>
    <td align="right">    0.173741</td>
    <td align="right">    0.173741</td>
    <td align="right">    0.173741</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC</td>
    <td align="right">    0.516381</td>
    <td align="right">    0.516381</td>
    <td align="right">    0.516381</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC</td>
    <td align="right">    0.136968</td>
    <td align="right">    0.136968</td>
    <td align="right">    0.136968</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC</td>
    <td align="right">    0.162066</td>
    <td align="right">    0.162066</td>
    <td align="right">    0.162066</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC</td>
    <td align="right">    0.574103</td>
    <td align="right">    0.574103</td>
    <td align="right">    0.574103</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC</td>
    <td align="right">    0.474302</td>
    <td align="right">    0.474302</td>
    <td align="right">    0.474302</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC</td>
    <td align="right">    0.573054</td>
    <td align="right">    0.573054</td>
    <td align="right">    0.573054</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC</td>
    <td align="right">    0.148832</td>
    <td align="right">    0.148832</td>
    <td align="right">    0.148832</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC</td>
    <td align="right">    0.139821</td>
    <td align="right">    0.139821</td>
    <td align="right">    0.139821</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC</td>
    <td align="right">    0.538612</td>
    <td align="right">    0.538612</td>
    <td align="right">    0.538612</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC</td>
    <td align="right">    0.142033</td>
    <td align="right">    0.142033</td>
    <td align="right">    0.142033</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC</td>
    <td align="right">    0.529981</td>
    <td align="right">    0.529981</td>
    <td align="right">    0.529981</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC</td>
    <td align="right">    0.138582</td>
    <td align="right">    0.138582</td>
    <td align="right">    0.138582</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC</td>
    <td align="right">    0.161330</td>
    <td align="right">    0.161330</td>
    <td align="right">    0.161330</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC</td>
    <td align="right">    0.561481</td>
    <td align="right">    0.561481</td>
    <td align="right">    0.561481</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC</td>
    <td align="right">    0.460825</td>
    <td align="right">    0.460825</td>
    <td align="right">    0.460825</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC</td>
    <td align="right">    0.561115</td>
    <td align="right">    0.561115</td>
    <td align="right">    0.561115</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC</td>
    <td align="right">    0.147007</td>
    <td align="right">    0.147007</td>
    <td align="right">    0.147007</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC</td>
    <td align="right">    0.145012</td>
    <td align="right">    0.145012</td>
    <td align="right">    0.145012</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC</td>
    <td align="right">    0.544629</td>
    <td align="right">    0.544629</td>
    <td align="right">    0.544629</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC</td>
    <td align="right">    0.139182</td>
    <td align="right">    0.139182</td>
    <td align="right">    0.139182</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC</td>
    <td align="right">    0.539009</td>
    <td align="right">    0.539009</td>
    <td align="right">    0.539009</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC</td>
    <td align="right">    0.142336</td>
    <td align="right">    0.142336</td>
    <td align="right">    0.142336</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">    0.111702</td>
    <td align="right">     1849.06</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">    0.115569</td>
    <td align="right">     1913.07</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">    0.113156</td>
    <td align="right">     1873.13</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">    0.101902</td>
    <td align="right">     1686.84</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">    0.112977</td>
    <td align="right">     1870.16</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">    0.163209</td>
    <td align="right">     2701.69</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">    0.567719</td>
    <td align="right">     9397.77</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">    0.462762</td>
    <td align="right">     7660.35</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">    0.554901</td>
    <td align="right">     9185.58</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">    0.145134</td>
    <td align="right">     2402.48</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">    0.136170</td>
    <td align="right">     2254.10</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">    0.559626</td>
    <td align="right">     9263.80</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">    0.173741</td>
    <td align="right">     2876.03</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">    0.516381</td>
    <td align="right">     8547.94</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">    0.136968</td>
    <td align="right">     2267.31</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">    0.162066</td>
    <td align="right">     2682.76</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">    0.574103</td>
    <td align="right">     9503.44</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">    0.474302</td>
    <td align="right">     7851.38</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">    0.573054</td>
    <td align="right">     9486.08</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">    0.148832</td>
    <td align="right">     2463.70</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">    0.139821</td>
    <td align="right">     2314.53</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">    0.538612</td>
    <td align="right">     8915.93</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">    0.142033</td>
    <td align="right">     2351.16</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">    0.529981</td>
    <td align="right">     8773.06</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">    0.138582</td>
    <td align="right">     2294.03</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">    0.161330</td>
    <td align="right">     2670.58</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">    0.561481</td>
    <td align="right">     9294.50</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">    0.460825</td>
    <td align="right">     7628.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">    0.561115</td>
    <td align="right">     9288.44</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">    0.147007</td>
    <td align="right">     2433.48</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">    0.145012</td>
    <td align="right">     2400.46</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">    0.544629</td>
    <td align="right">     9015.54</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">    0.139182</td>
    <td align="right">     2303.96</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">    0.539009</td>
    <td align="right">     8922.51</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">    0.142336</td>
    <td align="right">     2356.16</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1_COOLC DXCOIL</td>
    <td align="right">    0.557769</td>
    <td align="right">     9233.07</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10_COOLC DXCOIL</td>
    <td align="right">    0.310265</td>
    <td align="right">     5135.99</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11_COOLC DXCOIL</td>
    <td align="right">    0.285420</td>
    <td align="right">     4724.72</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12_COOLC DXCOIL</td>
    <td align="right">    0.294374</td>
    <td align="right">     4872.94</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2_COOLC DXCOIL</td>
    <td align="right">    0.848847</td>
    <td align="right">    15393.49</td>
    <td align="right">    0.766602</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3_COOLC DXCOIL</td>
    <td align="right">    0.086211</td>
    <td align="right">     1427.11</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4_COOLC DXCOIL</td>
    <td align="right">    0.501438</td>
    <td align="right">     9974.65</td>
    <td align="right">    0.736951</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5_COOLC DXCOIL</td>
    <td align="right">    0.049149</td>
    <td align="right">      813.59</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6_COOLC DXCOIL</td>
    <td align="right">    0.358580</td>
    <td align="right">     5935.77</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7_COOLC DXCOIL</td>
    <td align="right">        1.72</td>
    <td align="right">    28443.79</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8_COOLC DXCOIL</td>
    <td align="right">    0.143466</td>
    <td align="right">     2374.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9_COOLC DXCOIL</td>
    <td align="right">    0.425980</td>
    <td align="right">     7051.48</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">    0.111702</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">    0.115569</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">    0.113156</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">    0.101902</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">    0.112977</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">    0.163209</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">    0.567719</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">    0.462762</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">    0.554901</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">    0.145134</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">    0.136170</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">    0.559626</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">    0.173741</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">    0.516381</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">    0.136968</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">    0.162066</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">    0.574103</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">    0.474302</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">    0.573054</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">    0.148832</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">    0.139821</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">    0.538612</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">    0.142033</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">    0.529981</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">    0.138582</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">    0.161330</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">    0.561481</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">    0.460825</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">    0.561115</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">    0.147007</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">    0.145012</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">    0.544629</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">    0.139182</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">    0.539009</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">    0.142336</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.557769</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.310265</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.285420</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.294374</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.848847</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.086211</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.501438</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.049149</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.358580</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.143466</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.425980</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1</td>
    <td align="right">    0.557769</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10</td>
    <td align="right">    0.310265</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11</td>
    <td align="right">    0.285420</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12</td>
    <td align="right">    0.294374</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2</td>
    <td align="right">    0.848847</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3</td>
    <td align="right">    0.086211</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4</td>
    <td align="right">    0.501438</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5</td>
    <td align="right">    0.049149</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6</td>
    <td align="right">    0.358580</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8</td>
    <td align="right">    0.143466</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9</td>
    <td align="right">    0.425980</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1_OA_CONTROLLER</td>
    <td align="right">    0.557769</td>
    <td align="right">    0.037626</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10_OA_CONTROLLER</td>
    <td align="right">    0.310265</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11_OA_CONTROLLER</td>
    <td align="right">    0.285420</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12_OA_CONTROLLER</td>
    <td align="right">    0.294374</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2_OA_CONTROLLER</td>
    <td align="right">    0.848847</td>
    <td align="right">    0.423524</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3_OA_CONTROLLER</td>
    <td align="right">    0.086211</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4_OA_CONTROLLER</td>
    <td align="right">    0.501438</td>
    <td align="right">    0.429273</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5_OA_CONTROLLER</td>
    <td align="right">    0.049149</td>
    <td align="right">    0.008153</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6_OA_CONTROLLER</td>
    <td align="right">    0.358580</td>
    <td align="right">    0.088000</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7_OA_CONTROLLER</td>
    <td align="right">        1.72</td>
    <td align="right">    0.143000</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8_OA_CONTROLLER</td>
    <td align="right">    0.143466</td>
    <td align="right">    0.110000</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9_OA_CONTROLLER</td>
    <td align="right">    0.425980</td>
    <td align="right">    0.100000</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:1_HEATC</td>
    <td align="right">    13026.95</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:10_HEATC</td>
    <td align="right">     7774.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:11_HEATC</td>
    <td align="right">     7278.81</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:12_HEATC</td>
    <td align="right">     7457.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:2_HEATC</td>
    <td align="right">    38384.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:3_HEATC</td>
    <td align="right">     1718.82</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:4_HEATC</td>
    <td align="right">    31748.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:5_HEATC</td>
    <td align="right">     1392.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:6_HEATC</td>
    <td align="right">    11607.95</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:7_HEATC</td>
    <td align="right">    41507.10</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:8_HEATC</td>
    <td align="right">     8434.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-HEATCOOL:9_HEATC</td>
    <td align="right">    13559.78</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000212</td>
    <td align="right">    0.238399</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000212</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000212</td>
    <td align="right">       54.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  66238.7664</td>
    <td align="right">    109.8648</td>
    <td align="right">    180.1842</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">0.427349E+07</td>
    <td align="right">  27733.3419</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  55873.5049</td>
    <td align="right">     92.8654</td>
    <td align="right">    152.6852</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0011</td>
    <td align="right">0.362131E+07</td>
    <td align="right">  23412.1605</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  56031.6910</td>
    <td align="right">     94.1218</td>
    <td align="right">    156.7102</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0011</td>
    <td align="right">0.371694E+07</td>
    <td align="right">  23574.4733</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  51354.9702</td>
    <td align="right">     86.8735</td>
    <td align="right">    145.8280</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">0.345892E+07</td>
    <td align="right">  21665.5546</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  53686.6164</td>
    <td align="right">     91.8173</td>
    <td align="right">    156.0637</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0011</td>
    <td align="right">0.370186E+07</td>
    <td align="right">  22745.8428</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  54980.0466</td>
    <td align="right">     94.8812</td>
    <td align="right">    162.9040</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0011</td>
    <td align="right">0.386425E+07</td>
    <td align="right">  23376.1772</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  60161.3769</td>
    <td align="right">    104.4175</td>
    <td align="right">    180.4068</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">0.427952E+07</td>
    <td align="right">  25636.6361</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  59215.7071</td>
    <td align="right">    102.7121</td>
    <td align="right">    177.3394</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">0.420675E+07</td>
    <td align="right">  25227.4676</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  54887.2498</td>
    <td align="right">     94.7165</td>
    <td align="right">    162.6125</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0011</td>
    <td align="right">0.385733E+07</td>
    <td align="right">  23336.2793</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  54430.3780</td>
    <td align="right">     92.8992</td>
    <td align="right">    157.5380</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0011</td>
    <td align="right">0.373680E+07</td>
    <td align="right">  23042.5754</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  53648.8644</td>
    <td align="right">     90.2947</td>
    <td align="right">    150.6808</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0011</td>
    <td align="right">0.357396E+07</td>
    <td align="right">  22588.9056</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  63659.3551</td>
    <td align="right">    105.9212</td>
    <td align="right">    174.3782</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">0.413584E+07</td>
    <td align="right">  26685.7308</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 684168.5268</td>
    <td align="right">   1161.3852</td>
    <td align="right">   1957.3311</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0137</td>
    <td align="right">0.464270E+08</td>
    <td align="right"> 289025.1452</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  51354.9702</td>
    <td align="right">     86.8735</td>
    <td align="right">    145.8280</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">0.345892E+07</td>
    <td align="right">  21665.5546</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  66238.7664</td>
    <td align="right">    109.8648</td>
    <td align="right">    180.4068</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">0.427952E+07</td>
    <td align="right">  27733.3419</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.242872E+12</td>
    <td align="right">  174627.650</td>
    <td align="right">07-JAN-08:15</td>
    <td align="right">   41071.521</td>
    <td align="right">   57998.833</td>
    <td align="right">    7822.841</td>
    <td align="right">   50965.315</td>
    <td align="right">       0.000</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205808E+12</td>
    <td align="right">  151071.435</td>
    <td align="right">26-FEB-07:15</td>
    <td align="right">   30422.587</td>
    <td align="right">   41100.106</td>
    <td align="right">    8050.374</td>
    <td align="right">   54729.228</td>
    <td align="right">       0.000</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211242E+12</td>
    <td align="right">  136325.485</td>
    <td align="right">30-MAR-19:30</td>
    <td align="right">   57185.041</td>
    <td align="right">   38824.770</td>
    <td align="right">    8242.616</td>
    <td align="right">       0.000</td>
    <td align="right">   15303.917</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196579E+12</td>
    <td align="right">  136594.156</td>
    <td align="right">30-APR-19:30</td>
    <td align="right">   57112.741</td>
    <td align="right">   38807.225</td>
    <td align="right">    8297.677</td>
    <td align="right">       0.000</td>
    <td align="right">   15607.372</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210386E+12</td>
    <td align="right">  143024.707</td>
    <td align="right">25-MAY-19:00</td>
    <td align="right">   57185.041</td>
    <td align="right">   38824.770</td>
    <td align="right">    8826.665</td>
    <td align="right">       0.000</td>
    <td align="right">   21419.091</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.219614E+12</td>
    <td align="right">  157986.284</td>
    <td align="right">25-JUN-20:30</td>
    <td align="right">   56692.160</td>
    <td align="right">   36787.756</td>
    <td align="right">    9991.758</td>
    <td align="right">       0.000</td>
    <td align="right">   37745.469</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.243215E+12</td>
    <td align="right">  153193.432</td>
    <td align="right">21-JUL-20:15</td>
    <td align="right">   51619.637</td>
    <td align="right">   36857.935</td>
    <td align="right">    9900.080</td>
    <td align="right">       0.000</td>
    <td align="right">   38046.640</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.239079E+12</td>
    <td align="right">  158242.207</td>
    <td align="right">11-AUG-19:45</td>
    <td align="right">   57185.041</td>
    <td align="right">   38824.770</td>
    <td align="right">    9708.074</td>
    <td align="right">       0.000</td>
    <td align="right">   35755.182</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219221E+12</td>
    <td align="right">  155080.577</td>
    <td align="right">02-SEP-19:15</td>
    <td align="right">   57040.442</td>
    <td align="right">   38772.136</td>
    <td align="right">    9554.220</td>
    <td align="right">       0.000</td>
    <td align="right">   32944.639</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212371E+12</td>
    <td align="right">  139621.211</td>
    <td align="right">06-OCT-19:15</td>
    <td align="right">   57185.041</td>
    <td align="right">   38824.770</td>
    <td align="right">    8554.058</td>
    <td align="right">       0.000</td>
    <td align="right">   18288.201</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.203117E+12</td>
    <td align="right">  132412.213</td>
    <td align="right">21-NOV-20:00</td>
    <td align="right">   57185.041</td>
    <td align="right">   38824.770</td>
    <td align="right">    7822.098</td>
    <td align="right">       0.000</td>
    <td align="right">   11811.164</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235049E+12</td>
    <td align="right">  166664.280</td>
    <td align="right">11-DEC-07:15</td>
    <td align="right">   37896.934</td>
    <td align="right">   51279.599</td>
    <td align="right">    7828.751</td>
    <td align="right">   52889.855</td>
    <td align="right">       0.000</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263855E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.196579E+12</td>
    <td align="right">  132412.213</td>
    <td align="right">&nbsp;</td>
    <td align="right">   30422.587</td>
    <td align="right">   36787.756</td>
    <td align="right">    7822.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243215E+12</td>
    <td align="right">  174627.650</td>
    <td align="right">&nbsp;</td>
    <td align="right">   57185.041</td>
    <td align="right">   57998.833</td>
    <td align="right">    9991.758</td>
    <td align="right">   54729.228</td>
    <td align="right">   38046.640</td>
    <td align="right">   16715.000</td>
    <td align="right">      54.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:10_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:10_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        219.</td>
    <td align="right">       1836.</td>
    <td align="right">07-JAN-06:27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        104.</td>
    <td align="right">       1580.</td>
    <td align="right">26-FEB-06:03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          4.</td>
    <td align="right">        561.</td>
    <td align="right">04-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        137.</td>
    <td align="right">       1905.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         39.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        219.</td>
    <td align="right">       1905.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:11_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:11_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        396.</td>
    <td align="right">       2290.</td>
    <td align="right">07-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        228.</td>
    <td align="right">       2042.</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         30.</td>
    <td align="right">       1171.</td>
    <td align="right">04-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        294.</td>
    <td align="right">       2361.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         79.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        396.</td>
    <td align="right">       2361.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:12_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:12_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1149.</td>
    <td align="right">       3920.</td>
    <td align="right">07-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        754.</td>
    <td align="right">       3583.</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        253.</td>
    <td align="right">       2520.</td>
    <td align="right">04-MAR-06:27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         55.</td>
    <td align="right">       1465.</td>
    <td align="right">30-NOV-06:27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        930.</td>
    <td align="right">       4101.</td>
    <td align="right">11-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        260.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1149.</td>
    <td align="right">       4101.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:1_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:1_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        130.</td>
    <td align="right">       2518.</td>
    <td align="right">07-JAN-04:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         73.</td>
    <td align="right">       2185.</td>
    <td align="right">26-FEB-04:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          9.</td>
    <td align="right">       1013.</td>
    <td align="right">04-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         86.</td>
    <td align="right">       2696.</td>
    <td align="right">11-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         25.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        130.</td>
    <td align="right">       2696.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-HEATCOOL:2_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-HEATCOOL:2_HEATC</b></p>
<p>Timestamp: <b>2010-09-02
    14:36:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      15226.</td>
    <td align="right">      30981.</td>
    <td align="right">07-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      13178.</td>
    <td align="right">      30193.</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8415.</td>
    <td align="right">      24652.</td>
    <td align="right">04-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       6045.</td>
    <td align="right">      17512.</td>
    <td align="right">18-APR-06:57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       3248.</td>
    <td align="right">      11318.</td>
    <td align="right">13-MAY-01:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1314.</td>
    <td align="right">      13591.</td>
    <td align="right">03-JUN-03:17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        159.</td>
    <td align="right">       4437.</td>
    <td align="right">02-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        362.</td>
    <td align="right">       5359.</td>
    <td align="right">03-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1690.</td>
    <td align="right">       9823.</td>
    <td align="right">15-SEP-03:07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       4582.</td>
    <td align="right">      14135.</td>
    <td align="right">29-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8717.</td>
    <td align="right">      18522.</td>
    <td align="right">30-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      13878.</td>
    <td align="right">      32549.</td>
    <td align="right">11-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       6367.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
