<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Stand-alone Retail Post-1980 V1.2_4.0 MIAMI FL USA TMY2-12839 WMO#=722020
  2010-02-04
  19:58:27 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/4/2010 7:58 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Stand-alone Retail Post-1980 V1.2_4.0</b></p>
<p>Environment: <b>MIAMI FL USA TMY2-12839 WMO#=722020</b></p>
<p>Simulation Timestamp: <b>2010-02-04
  19:58:27</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2507.69</td>
    <td align="right">     1093.15</td>
    <td align="right">     1093.15</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2507.69</td>
    <td align="right">     1093.15</td>
    <td align="right">     1093.15</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     8292.34</td>
    <td align="right">     3614.81</td>
    <td align="right">     3614.81</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     8292.34</td>
    <td align="right">     3614.81</td>
    <td align="right">     3614.81</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.317</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.05</td>
    <td align="right">       11.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      859.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      971.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      408.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2496.16</td>
    <td align="right">       11.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.05</td>
    <td align="right">       11.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      859.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      971.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">      408.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      448.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      552.82</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1088.13</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      448.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      552.82</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1088.13</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     2496.16</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     2496.16</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     2496.16</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     2496.16</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4424.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACEPEOPLE">BACK_SPACE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAILPEOPLE">CORE_RETAIL PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRYPEOPLE">FRONT_ENTRY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAILPEOPLE">FRONT_RETAIL PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALEPEOPLE">POINT_OF_SALE PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SPACELOADS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SPACELOADS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#SPACELOADS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SPACELOADS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</a>   |  
<a href="#TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND">FPL_GSD-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::FPL_GS-1_NONDEMAND">FPL_GS-1_NONDEMAND</a>   |  
<a href="#TariffReport::FL_EIAMONTHLYRATEGAS">FL_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/4/2010 7:58 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MIAMI FL USA TMY2-12839 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -80.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">     2317.33</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5500</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">     9762.95</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">       73.20</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        7.83</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     32.3252</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     32.3252</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">           0</td>
    <td align="right">        4.40</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.50</td>
    <td align="right">        6.70</td>
    <td align="right">       26.70</td>
    <td align="right">           0</td>
    <td align="right">        4.70</td>
    <td align="right">      140.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       42.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      330.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       42.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.421</td>
    <td align="right">       0.457</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      178.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      178.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     1600.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.421</td>
    <td align="right">       0.457</td>
    <td align="right">     1600.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       24.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.421</td>
    <td align="right">       0.457</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       36.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.421</td>
    <td align="right">       0.457</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.377</td>
    <td align="right">       3.691</td>
    <td align="right">       36.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.421</td>
    <td align="right">       0.457</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    45345.12</td>
    <td align="right">    30657.08</td>
    <td align="right">    14688.05</td>
    <td align="right">        0.68</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   222109.24</td>
    <td align="right">   150164.33</td>
    <td align="right">    71944.91</td>
    <td align="right">        0.68</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    30983.13</td>
    <td align="right">    21129.99</td>
    <td align="right">     9853.14</td>
    <td align="right">        0.68</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    27858.46</td>
    <td align="right">    18834.63</td>
    <td align="right">     9023.82</td>
    <td align="right">        0.68</td>
    <td align="right">        2.98</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      971.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    30303.98</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    92946.29</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    14194.24</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    14195.96</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        3.87</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.83</td>
    <td align="right">     1997.01</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        8.94</td>
    <td align="right">    16779.49</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.28</td>
    <td align="right">     1455.58</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.12</td>
    <td align="right">     1278.02</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    22423.48</td>
    <td align="right">       1.522</td>
    <td align="right">       1.826</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       29.45</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">   122125.59</td>
    <td align="right">       7.454</td>
    <td align="right">       8.944</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">     0.01936</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    13773.96</td>
    <td align="right">       0.935</td>
    <td align="right">       1.122</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       30.01</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    17056.85</td>
    <td align="right">       1.065</td>
    <td align="right">       1.278</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">     0.01936</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    26204.99</td>
    <td align="right">       0.936</td>
    <td align="right">       1.123</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">    32405.77</td>
    <td align="right">       1.158</td>
    <td align="right">       2.401</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">      971.22</td>
    <td align="right">       0.035</td>
    <td align="right">       0.042</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    10795.47</td>
    <td align="right">       0.386</td>
    <td align="right">       0.463</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    10793.72</td>
    <td align="right">       0.386</td>
    <td align="right">       0.463</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        8.94</td>
    <td align="right">        8.94</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     3965.67</td>
    <td align="right">     2482.50</td>
    <td align="right">     1910.17</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     4340.00</td>
    <td align="right">     2219.17</td>
    <td align="right">     1953.67</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     4710.50</td>
    <td align="right">     4560.00</td>
    <td align="right">     4404.17</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     4556.50</td>
    <td align="right">     1547.83</td>
    <td align="right">     1339.67</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     4597.00</td>
    <td align="right">     1118.67</td>
    <td align="right">      954.17</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4735.83</td>
    <td align="right">     4807.83</td>
    <td align="right">     4424.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">        5.00</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">        2.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">        4.33</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">        2.83</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        7.67</td>
    <td align="right">       22.50</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">        1.28</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">    0.041634</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">    0.041634</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">      971.22</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        1.83</td>
    <td align="right">    0.284918</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        8.94</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        1.28</td>
    <td align="right">    0.226215</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">        1.12</td>
    <td align="right">    0.226215</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.83</td>
    <td align="right">    45345.12</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        8.94</td>
    <td align="right">   222109.24</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.28</td>
    <td align="right">    30983.13</td>
    <td align="right">    0.681984</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.12</td>
    <td align="right">    27858.46</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">    30303.98</td>
    <td align="right">    1.000000</td>
    <td align="right">    45345.12</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE</td>
    <td align="right">        8.94</td>
    <td align="right">        8.94</td>
    <td align="right">        8.94</td>
    <td align="right">        8.94</td>
    <td align="right">    92946.29</td>
    <td align="right">        1.00</td>
    <td align="right">   222109.24</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">    14194.24</td>
    <td align="right">        1.00</td>
    <td align="right">    30983.13</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
    <td align="right">    14195.96</td>
    <td align="right">        1.00</td>
    <td align="right">    27858.46</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    30303.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    92946.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    14194.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    14195.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.292</td>
    <td align="right">      58.336</td>
    <td align="right">       0.000</td>
    <td align="right">     145.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.512</td>
    <td align="right">      55.914</td>
    <td align="right">       0.000</td>
    <td align="right">      83.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.641</td>
    <td align="right">      54.461</td>
    <td align="right">       0.000</td>
    <td align="right">     105.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.950</td>
    <td align="right">      54.783</td>
    <td align="right">       0.000</td>
    <td align="right">      51.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.993</td>
    <td align="right">      64.008</td>
    <td align="right">       0.000</td>
    <td align="right">     193.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.998</td>
    <td align="right">      63.739</td>
    <td align="right">       0.000</td>
    <td align="right">     184.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.997</td>
    <td align="right">      66.828</td>
    <td align="right">       0.000</td>
    <td align="right">     237.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      65.755</td>
    <td align="right">       0.000</td>
    <td align="right">     205.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.998</td>
    <td align="right">      68.759</td>
    <td align="right">       0.000</td>
    <td align="right">     294.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.974</td>
    <td align="right">      65.000</td>
    <td align="right">       0.000</td>
    <td align="right">     218.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.913</td>
    <td align="right">      59.417</td>
    <td align="right">       0.000</td>
    <td align="right">     125.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.650</td>
    <td align="right">      54.163</td>
    <td align="right">       0.000</td>
    <td align="right">      66.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.828</td>
    <td align="right">      60.967</td>
    <td align="right">       0.000</td>
    <td align="right">    1910.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.292</td>
    <td align="right">      54.163</td>
    <td align="right">       0.000</td>
    <td align="right">      51.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      68.759</td>
    <td align="right">       0.000</td>
    <td align="right">     294.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.662</td>
    <td align="right">      56.027</td>
    <td align="right">       0.000</td>
    <td align="right">      98.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.791</td>
    <td align="right">      54.207</td>
    <td align="right">       0.000</td>
    <td align="right">      62.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.818</td>
    <td align="right">      53.571</td>
    <td align="right">       0.000</td>
    <td align="right">      83.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.968</td>
    <td align="right">      55.108</td>
    <td align="right">       0.000</td>
    <td align="right">      50.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.999</td>
    <td align="right">      64.382</td>
    <td align="right">       0.000</td>
    <td align="right">     211.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.999</td>
    <td align="right">      65.245</td>
    <td align="right">       0.000</td>
    <td align="right">     219.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.999</td>
    <td align="right">      68.513</td>
    <td align="right">       0.000</td>
    <td align="right">     316.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.999</td>
    <td align="right">      67.127</td>
    <td align="right">       0.000</td>
    <td align="right">     251.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.999</td>
    <td align="right">      68.473</td>
    <td align="right">       0.000</td>
    <td align="right">     304.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.990</td>
    <td align="right">      64.289</td>
    <td align="right">       0.000</td>
    <td align="right">     213.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.963</td>
    <td align="right">      58.099</td>
    <td align="right">       0.000</td>
    <td align="right">      99.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.849</td>
    <td align="right">      52.585</td>
    <td align="right">       0.000</td>
    <td align="right">      42.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.920</td>
    <td align="right">      60.685</td>
    <td align="right">       0.000</td>
    <td align="right">    1953.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.662</td>
    <td align="right">      52.585</td>
    <td align="right">       0.000</td>
    <td align="right">      42.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.999</td>
    <td align="right">      68.513</td>
    <td align="right">       0.000</td>
    <td align="right">     316.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      27.189</td>
    <td align="right">      54.248</td>
    <td align="right">       0.000</td>
    <td align="right">     312.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      27.551</td>
    <td align="right">      52.577</td>
    <td align="right">       0.000</td>
    <td align="right">     290.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      27.149</td>
    <td align="right">      53.952</td>
    <td align="right">       0.000</td>
    <td align="right">     318.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      27.833</td>
    <td align="right">      56.342</td>
    <td align="right">       0.000</td>
    <td align="right">     337.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      27.839</td>
    <td align="right">      70.906</td>
    <td align="right">       0.000</td>
    <td align="right">     407.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      28.416</td>
    <td align="right">      71.968</td>
    <td align="right">       0.000</td>
    <td align="right">     408.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      28.702</td>
    <td align="right">      76.771</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      29.002</td>
    <td align="right">      73.336</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      28.785</td>
    <td align="right">      74.232</td>
    <td align="right">       0.000</td>
    <td align="right">     405.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      29.065</td>
    <td align="right">      65.114</td>
    <td align="right">       0.000</td>
    <td align="right">     399.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      28.634</td>
    <td align="right">      56.625</td>
    <td align="right">       0.000</td>
    <td align="right">     373.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      27.744</td>
    <td align="right">      49.799</td>
    <td align="right">       0.000</td>
    <td align="right">     314.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      28.161</td>
    <td align="right">      63.078</td>
    <td align="right">       0.000</td>
    <td align="right">    4404.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      27.149</td>
    <td align="right">      49.799</td>
    <td align="right">       0.000</td>
    <td align="right">     290.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      29.065</td>
    <td align="right">      76.771</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.623</td>
    <td align="right">      53.398</td>
    <td align="right">       0.000</td>
    <td align="right">      59.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.773</td>
    <td align="right">      51.627</td>
    <td align="right">       0.000</td>
    <td align="right">      35.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.777</td>
    <td align="right">      51.835</td>
    <td align="right">       0.000</td>
    <td align="right">      60.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.952</td>
    <td align="right">      53.394</td>
    <td align="right">       0.000</td>
    <td align="right">      33.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.991</td>
    <td align="right">      63.143</td>
    <td align="right">       0.000</td>
    <td align="right">     173.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.998</td>
    <td align="right">      63.410</td>
    <td align="right">       0.000</td>
    <td align="right">     170.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.997</td>
    <td align="right">      66.137</td>
    <td align="right">       0.000</td>
    <td align="right">     215.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.997</td>
    <td align="right">      64.275</td>
    <td align="right">       0.000</td>
    <td align="right">     165.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.998</td>
    <td align="right">      65.552</td>
    <td align="right">       0.000</td>
    <td align="right">     199.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.985</td>
    <td align="right">      60.453</td>
    <td align="right">       0.000</td>
    <td align="right">     138.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.972</td>
    <td align="right">      54.951</td>
    <td align="right">       0.000</td>
    <td align="right">      65.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.854</td>
    <td align="right">      49.930</td>
    <td align="right">       0.000</td>
    <td align="right">      21.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.910</td>
    <td align="right">      58.228</td>
    <td align="right">       0.000</td>
    <td align="right">    1339.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.623</td>
    <td align="right">      49.930</td>
    <td align="right">       0.000</td>
    <td align="right">      21.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      66.137</td>
    <td align="right">       0.000</td>
    <td align="right">     215.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      23.724</td>
    <td align="right">      51.557</td>
    <td align="right">       0.000</td>
    <td align="right">      41.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      23.847</td>
    <td align="right">      49.974</td>
    <td align="right">       0.000</td>
    <td align="right">      25.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.840</td>
    <td align="right">      50.128</td>
    <td align="right">       0.000</td>
    <td align="right">      42.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.971</td>
    <td align="right">      51.853</td>
    <td align="right">       0.000</td>
    <td align="right">      22.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.997</td>
    <td align="right">      60.960</td>
    <td align="right">       0.000</td>
    <td align="right">     126.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.998</td>
    <td align="right">      61.382</td>
    <td align="right">       0.000</td>
    <td align="right">     121.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.997</td>
    <td align="right">      64.034</td>
    <td align="right">       0.000</td>
    <td align="right">     151.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.997</td>
    <td align="right">      62.153</td>
    <td align="right">       0.000</td>
    <td align="right">     118.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.997</td>
    <td align="right">      63.284</td>
    <td align="right">       0.000</td>
    <td align="right">     153.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.992</td>
    <td align="right">      58.470</td>
    <td align="right">       0.000</td>
    <td align="right">      92.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.985</td>
    <td align="right">      53.228</td>
    <td align="right">       0.000</td>
    <td align="right">      45.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      23.898</td>
    <td align="right">      48.412</td>
    <td align="right">       0.000</td>
    <td align="right">      14.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.937</td>
    <td align="right">      56.337</td>
    <td align="right">       0.000</td>
    <td align="right">     954.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      23.724</td>
    <td align="right">      48.412</td>
    <td align="right">       0.000</td>
    <td align="right">      14.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      64.034</td>
    <td align="right">       0.000</td>
    <td align="right">     153.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAILPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAILPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  31380.0671</td>
    <td align="right">     55.0684</td>
    <td align="right">    209.3590</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  25910.8398</td>
    <td align="right">  13524.4408</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  29035.0332</td>
    <td align="right">     51.1119</td>
    <td align="right">    194.9631</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  24129.2820</td>
    <td align="right">  12529.6658</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  33714.0215</td>
    <td align="right">     59.3620</td>
    <td align="right">    226.4873</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  28030.8211</td>
    <td align="right">  14550.1659</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  35312.1437</td>
    <td align="right">     62.2763</td>
    <td align="right">    238.0138</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0011</td>
    <td align="right">  29457.4651</td>
    <td align="right">  15249.9419</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  39781.1365</td>
    <td align="right">     70.1582</td>
    <td align="right">    268.1393</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">  33185.9021</td>
    <td align="right">  17179.9666</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  41184.5136</td>
    <td align="right">     72.6332</td>
    <td align="right">    277.5986</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">  34356.6162</td>
    <td align="right">  17786.0320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  43265.9892</td>
    <td align="right">     76.3041</td>
    <td align="right">    291.6285</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">  36093.0081</td>
    <td align="right">  18684.9425</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  43942.3084</td>
    <td align="right">     77.4969</td>
    <td align="right">    296.1871</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">  36657.2018</td>
    <td align="right">  18977.0192</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  40353.3102</td>
    <td align="right">     71.1673</td>
    <td align="right">    271.9960</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">  33663.2163</td>
    <td align="right">  17427.0667</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  38285.0376</td>
    <td align="right">     67.5197</td>
    <td align="right">    258.0550</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">  31937.8385</td>
    <td align="right">  16533.8581</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  33584.4449</td>
    <td align="right">     59.2287</td>
    <td align="right">    226.3632</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  28015.5424</td>
    <td align="right">  14503.7468</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  31084.6440</td>
    <td align="right">     54.7727</td>
    <td align="right">    209.1410</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  25884.0267</td>
    <td align="right">  13419.4337</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 440922.6498</td>
    <td align="right">    777.0994</td>
    <td align="right">   2967.9320</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0135</td>
    <td align="right"> 367321.7601</td>
    <td align="right"> 190366.2802</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  29035.0332</td>
    <td align="right">     51.1119</td>
    <td align="right">    194.9631</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  24129.2820</td>
    <td align="right">  12529.6658</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  43942.3084</td>
    <td align="right">     77.4969</td>
    <td align="right">    296.1871</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right">  36657.2018</td>
    <td align="right">  18977.0192</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BACK_SPACE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.519</td>
    <td align="right">       0.452</td>
    <td align="right">       0.726</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.554</td>
    <td align="right">       0.452</td>
    <td align="right">       0.723</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.452</td>
    <td align="right">       0.717</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.453</td>
    <td align="right">       0.714</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.600</td>
    <td align="right">       0.457</td>
    <td align="right">       0.711</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.668</td>
    <td align="right">       0.455</td>
    <td align="right">       0.705</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.513</td>
    <td align="right">       0.456</td>
    <td align="right">       0.710</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.455</td>
    <td align="right">       0.703</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.457</td>
    <td align="right">       0.709</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.519</td>
    <td align="right">       0.457</td>
    <td align="right">       0.716</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.508</td>
    <td align="right">       0.455</td>
    <td align="right">       0.720</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.513</td>
    <td align="right">       0.453</td>
    <td align="right">       0.725</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.577</td>
    <td align="right">       0.455</td>
    <td align="right">       0.715</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.508</td>
    <td align="right">       0.452</td>
    <td align="right">       0.703</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.457</td>
    <td align="right">       0.726</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">     123.659</td>
    <td align="right">       0.905</td>
    <td align="right">       0.424</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">     124.329</td>
    <td align="right">       0.905</td>
    <td align="right">       0.422</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       0.905</td>
    <td align="right">       0.418</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">     124.811</td>
    <td align="right">       0.906</td>
    <td align="right">       0.417</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">     125.197</td>
    <td align="right">       0.913</td>
    <td align="right">       0.415</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">     126.491</td>
    <td align="right">       0.911</td>
    <td align="right">       0.411</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">     123.548</td>
    <td align="right">       0.912</td>
    <td align="right">       0.414</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       0.911</td>
    <td align="right">       0.410</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">     124.811</td>
    <td align="right">       0.914</td>
    <td align="right">       0.414</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">     123.659</td>
    <td align="right">       0.913</td>
    <td align="right">       0.418</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">     123.448</td>
    <td align="right">       0.910</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">     123.548</td>
    <td align="right">       0.906</td>
    <td align="right">       0.423</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">     124.754</td>
    <td align="right">       0.909</td>
    <td align="right">       0.417</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">     123.448</td>
    <td align="right">       0.905</td>
    <td align="right">       0.410</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       0.914</td>
    <td align="right">       0.424</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       0.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.997</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       0.932</td>
    <td align="right">       0.000</td>
    <td align="right">       0.998</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       1.001</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.988</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       0.939</td>
    <td align="right">       0.000</td>
    <td align="right">       0.985</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       0.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.985</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.977</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.986</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.984</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       0.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.988</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.990</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.997</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       0.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.990</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.977</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       1.001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.904</td>
    <td align="right">       0.783</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      11.715</td>
    <td align="right">       0.904</td>
    <td align="right">       0.780</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.904</td>
    <td align="right">       0.773</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.906</td>
    <td align="right">       0.770</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      11.797</td>
    <td align="right">       0.913</td>
    <td align="right">       0.766</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      11.919</td>
    <td align="right">       0.911</td>
    <td align="right">       0.760</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.911</td>
    <td align="right">       0.765</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.910</td>
    <td align="right">       0.758</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.913</td>
    <td align="right">       0.764</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.912</td>
    <td align="right">       0.772</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.909</td>
    <td align="right">       0.777</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.905</td>
    <td align="right">       0.782</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      11.755</td>
    <td align="right">       0.909</td>
    <td align="right">       0.771</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.904</td>
    <td align="right">       0.758</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.913</td>
    <td align="right">       0.783</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.904</td>
    <td align="right">       0.784</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      11.715</td>
    <td align="right">       0.904</td>
    <td align="right">       0.780</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.904</td>
    <td align="right">       0.773</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.905</td>
    <td align="right">       0.770</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      11.797</td>
    <td align="right">       0.912</td>
    <td align="right">       0.766</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      11.919</td>
    <td align="right">       0.910</td>
    <td align="right">       0.760</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.911</td>
    <td align="right">       0.765</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.910</td>
    <td align="right">       0.758</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.912</td>
    <td align="right">       0.764</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.912</td>
    <td align="right">       0.772</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.908</td>
    <td align="right">       0.777</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.905</td>
    <td align="right">       0.782</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      11.755</td>
    <td align="right">       0.908</td>
    <td align="right">       0.771</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.904</td>
    <td align="right">       0.758</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.912</td>
    <td align="right">       0.784</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BACK_SPACE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.518560E+09</td>
    <td align="right">0.126083E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  264420.861</td>
    <td align="right">0.370473E+08</td>
    <td align="right">0.700034E+09</td>
    <td align="right">0.634046E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.558641E+09</td>
    <td align="right">0.137958E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  602538.361</td>
    <td align="right">0.114794E+08</td>
    <td align="right">0.268914E+09</td>
    <td align="right">0.123048E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.537495E+09</td>
    <td align="right">0.198764E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  736016.337</td>
    <td align="right"> 4571241.631</td>
    <td align="right">0.320142E+09</td>
    <td align="right">0.134442E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179087E+09</td>
    <td align="right">0.372683E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  719540.324</td>
    <td align="right"> 6825647.380</td>
    <td align="right"> 1341327.423</td>
    <td align="right">0.688841E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.708650E+08</td>
    <td align="right">0.655272E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  612359.538</td>
    <td align="right"> 4445035.626</td>
    <td align="right">       0.000</td>
    <td align="right">0.447998E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  260039.172</td>
    <td align="right">0.815873E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1193485.845</td>
    <td align="right"> 9980739.520</td>
    <td align="right">       0.000</td>
    <td align="right"> 1839830.380</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   35792.968</td>
    <td align="right">0.994440E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  436360.788</td>
    <td align="right"> 7214048.409</td>
    <td align="right">       0.000</td>
    <td align="right">  615129.227</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 1071330.484</td>
    <td align="right">0.932490E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  687890.894</td>
    <td align="right"> 6476616.706</td>
    <td align="right">       0.000</td>
    <td align="right">  530828.013</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  686949.301</td>
    <td align="right">0.783450E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  681835.247</td>
    <td align="right">0.102626E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2789276.256</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.823420E+08</td>
    <td align="right">0.526859E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  619511.636</td>
    <td align="right"> 5901371.550</td>
    <td align="right">       0.000</td>
    <td align="right">0.308937E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174717E+09</td>
    <td align="right">0.261025E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  445276.095</td>
    <td align="right"> 9503149.948</td>
    <td align="right">0.105608E+08</td>
    <td align="right">0.434554E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.676838E+09</td>
    <td align="right">0.970942E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  720025.821</td>
    <td align="right">0.118800E+08</td>
    <td align="right">0.160261E+09</td>
    <td align="right">0.235603E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280060E+10</td>
    <td align="right">0.590199E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7719261.747</td>
    <td align="right">0.125587E+09</td>
    <td align="right">0.146125E+10</td>
    <td align="right">0.750305E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   35792.968</td>
    <td align="right">0.970942E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  264420.861</td>
    <td align="right"> 4445035.626</td>
    <td align="right">       0.000</td>
    <td align="right">  530828.013</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.676838E+09</td>
    <td align="right">0.994440E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1193485.845</td>
    <td align="right">0.370473E+08</td>
    <td align="right">0.700034E+09</td>
    <td align="right">0.235603E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.690906E+10</td>
    <td align="right">0.139197E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 8690571.453</td>
    <td align="right">0.742482E+08</td>
    <td align="right">0.232733E+10</td>
    <td align="right">0.369562E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389767E+10</td>
    <td align="right">0.134254E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.119065E+08</td>
    <td align="right">0.153159E+08</td>
    <td align="right">0.103400E+10</td>
    <td align="right">0.413575E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.450100E+10</td>
    <td align="right">0.182603E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.128524E+08</td>
    <td align="right"> 8566474.806</td>
    <td align="right">0.872032E+09</td>
    <td align="right">0.414919E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131674E+10</td>
    <td align="right">0.307792E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4890539.150</td>
    <td align="right">0.526592E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.101096E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.499724E+09</td>
    <td align="right">0.541506E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2052970.152</td>
    <td align="right">0.857101E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.397805E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 7956380.924</td>
    <td align="right">0.654319E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2810055.818</td>
    <td align="right">0.140301E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.207459E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 2058594.165</td>
    <td align="right">0.799642E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1195023.015</td>
    <td align="right">0.143081E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6092390.868</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 4109336.821</td>
    <td align="right">0.753666E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1881509.600</td>
    <td align="right">0.125402E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5735018.227</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 4286244.429</td>
    <td align="right">0.664589E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2201420.518</td>
    <td align="right">0.163112E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9053620.032</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.671398E+09</td>
    <td align="right">0.456610E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2730654.788</td>
    <td align="right">0.556173E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.295383E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141793E+10</td>
    <td align="right">0.241876E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3581735.287</td>
    <td align="right">0.430600E+08</td>
    <td align="right"> 1879833.728</td>
    <td align="right">0.619847E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.386024E+10</td>
    <td align="right">0.100795E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.205548E+08</td>
    <td align="right">0.352931E+08</td>
    <td align="right">0.456693E+09</td>
    <td align="right">0.552617E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230922E+11</td>
    <td align="right">0.497685E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.753482E+08</td>
    <td align="right">0.942367E+09</td>
    <td align="right">0.469193E+10</td>
    <td align="right">0.198724E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2058594.165</td>
    <td align="right">0.100795E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1195023.015</td>
    <td align="right"> 8566474.806</td>
    <td align="right">       0.000</td>
    <td align="right"> 5735018.227</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.690906E+10</td>
    <td align="right">0.799642E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.205548E+08</td>
    <td align="right">0.163112E+09</td>
    <td align="right">0.232733E+10</td>
    <td align="right">0.552617E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_ENTRY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.522847E+09</td>
    <td align="right">0.181316E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1585631.615</td>
    <td align="right">  183066.866</td>
    <td align="right">0.313877E+09</td>
    <td align="right">0.322474E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.347481E+09</td>
    <td align="right">0.168240E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1868259.718</td>
    <td align="right"> 1361003.340</td>
    <td align="right">0.114846E+09</td>
    <td align="right">0.325650E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.356231E+09</td>
    <td align="right">0.204682E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1752256.172</td>
    <td align="right">  222355.304</td>
    <td align="right">0.169754E+09</td>
    <td align="right">0.309080E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125161E+09</td>
    <td align="right">0.323941E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  676694.086</td>
    <td align="right"> 3363304.098</td>
    <td align="right"> 1050086.547</td>
    <td align="right">0.786162E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568327E+08</td>
    <td align="right">0.537916E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  289952.458</td>
    <td align="right"> 6507793.353</td>
    <td align="right">       0.000</td>
    <td align="right">0.332007E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  404993.388</td>
    <td align="right">0.653970E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  382293.780</td>
    <td align="right">0.126072E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1534942.517</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   66301.046</td>
    <td align="right">0.803619E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  169595.342</td>
    <td align="right">0.115941E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  458924.716</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  785252.362</td>
    <td align="right">0.771256E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  321624.677</td>
    <td align="right"> 9322513.817</td>
    <td align="right">       0.000</td>
    <td align="right">  419643.663</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  254301.950</td>
    <td align="right">0.685788E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  472643.155</td>
    <td align="right">0.111494E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1313624.757</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.554622E+08</td>
    <td align="right">0.507730E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  528614.309</td>
    <td align="right"> 4350465.448</td>
    <td align="right">       0.000</td>
    <td align="right">0.240983E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116621E+09</td>
    <td align="right">0.284459E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  700747.192</td>
    <td align="right"> 2850022.716</td>
    <td align="right">       0.000</td>
    <td align="right">0.574771E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292700E+09</td>
    <td align="right">0.132186E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4017450.214</td>
    <td align="right">    2117.161</td>
    <td align="right">0.748644E+08</td>
    <td align="right">0.413331E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187485E+10</td>
    <td align="right">0.525510E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.127658E+08</td>
    <td align="right">0.635134E+08</td>
    <td align="right">0.674392E+09</td>
    <td align="right">0.156765E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   66301.046</td>
    <td align="right">0.132186E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  169595.342</td>
    <td align="right">    2117.161</td>
    <td align="right">       0.000</td>
    <td align="right">  419643.663</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522847E+09</td>
    <td align="right">0.803619E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4017450.214</td>
    <td align="right">0.126072E+08</td>
    <td align="right">0.313877E+09</td>
    <td align="right">0.413331E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::POINT_OF_SALE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.506142E+09</td>
    <td align="right">0.205234E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2297045.664</td>
    <td align="right">  127966.569</td>
    <td align="right">0.204431E+09</td>
    <td align="right">0.434949E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.297286E+09</td>
    <td align="right">0.188701E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2584357.792</td>
    <td align="right">  613212.548</td>
    <td align="right">0.768477E+08</td>
    <td align="right">0.392436E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320507E+09</td>
    <td align="right">0.231811E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2445628.158</td>
    <td align="right">  381309.746</td>
    <td align="right">0.111656E+09</td>
    <td align="right">0.389142E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104261E+09</td>
    <td align="right">0.351794E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  954289.233</td>
    <td align="right"> 2706516.493</td>
    <td align="right">       0.000</td>
    <td align="right">0.997259E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314129E+08</td>
    <td align="right">0.580052E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  455988.570</td>
    <td align="right"> 6852077.492</td>
    <td align="right">       0.000</td>
    <td align="right">0.448946E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  281317.429</td>
    <td align="right">0.694634E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  545962.773</td>
    <td align="right">0.126080E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1352580.676</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   27031.297</td>
    <td align="right">0.846905E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  265407.188</td>
    <td align="right">0.113098E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  553276.176</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  216765.845</td>
    <td align="right">0.815797E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  512294.522</td>
    <td align="right"> 5687686.889</td>
    <td align="right">       0.000</td>
    <td align="right">  646920.229</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.731527E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  609601.823</td>
    <td align="right"> 6723108.554</td>
    <td align="right">       0.000</td>
    <td align="right"> 1140076.588</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328564E+08</td>
    <td align="right">0.546675E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  628894.161</td>
    <td align="right"> 2549373.418</td>
    <td align="right">       0.000</td>
    <td align="right">0.406508E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.937992E+08</td>
    <td align="right">0.314473E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  820721.910</td>
    <td align="right"> 3276949.010</td>
    <td align="right">       0.000</td>
    <td align="right">0.690652E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.270156E+09</td>
    <td align="right">0.151356E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4866237.356</td>
    <td align="right">       0.000</td>
    <td align="right">0.425119E+08</td>
    <td align="right">0.416030E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165695E+10</td>
    <td align="right">0.565896E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.169864E+08</td>
    <td align="right">0.528360E+08</td>
    <td align="right">0.435446E+09</td>
    <td align="right">0.189059E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.151356E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  265407.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  553276.176</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506142E+09</td>
    <td align="right">0.846905E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4866237.356</td>
    <td align="right">0.126080E+08</td>
    <td align="right">0.204431E+09</td>
    <td align="right">0.434949E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.464300E+10</td>
    <td align="right">0.866290E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.342444E+10</td>
    <td align="right">0.965474E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373568E+10</td>
    <td align="right">0.140041E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312867E+10</td>
    <td align="right">0.230002E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.322797E+10</td>
    <td align="right">0.339566E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.314889E+10</td>
    <td align="right">0.404003E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320641E+10</td>
    <td align="right">0.463012E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.325673E+10</td>
    <td align="right">0.446150E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.312732E+10</td>
    <td align="right">0.361268E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.319922E+10</td>
    <td align="right">0.279250E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.310249E+10</td>
    <td align="right">0.165766E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.347924E+10</td>
    <td align="right">0.788319E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.406801E+11</td>
    <td align="right">0.309107E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.310249E+10</td>
    <td align="right">0.788319E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464300E+10</td>
    <td align="right">0.463012E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294421E+11</td>
    <td align="right">0.747896E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.253043E+11</td>
    <td align="right">0.764639E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.282145E+11</td>
    <td align="right">0.975333E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.262767E+11</td>
    <td align="right">0.129784E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271224E+11</td>
    <td align="right">0.175296E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264579E+11</td>
    <td align="right">0.194663E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.269411E+11</td>
    <td align="right">0.219638E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273640E+11</td>
    <td align="right">0.216015E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.262767E+11</td>
    <td align="right">0.190893E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268807E+11</td>
    <td align="right">0.157454E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259144E+11</td>
    <td align="right">0.111651E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273857E+11</td>
    <td align="right">0.746136E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323581E+12</td>
    <td align="right">0.171879E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253043E+11</td>
    <td align="right">0.746136E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.294421E+11</td>
    <td align="right">0.219638E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.267808E+10</td>
    <td align="right">0.148757E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221677E+10</td>
    <td align="right">0.145456E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251950E+10</td>
    <td align="right">0.164418E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.227957E+10</td>
    <td align="right">0.199275E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.235280E+10</td>
    <td align="right">0.248566E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.229516E+10</td>
    <td align="right">0.276505E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.233708E+10</td>
    <td align="right">0.313525E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237376E+10</td>
    <td align="right">0.319320E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227944E+10</td>
    <td align="right">0.288355E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233184E+10</td>
    <td align="right">0.264671E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.224800E+10</td>
    <td align="right">0.201038E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.238799E+10</td>
    <td align="right">0.151987E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283000E+11</td>
    <td align="right">0.272187E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221677E+10</td>
    <td align="right">0.145456E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267808E+10</td>
    <td align="right">0.319320E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.254263E+10</td>
    <td align="right">0.121171E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201080E+10</td>
    <td align="right">0.119342E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231411E+10</td>
    <td align="right">0.134349E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200634E+10</td>
    <td align="right">0.169251E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206579E+10</td>
    <td align="right">0.215142E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201518E+10</td>
    <td align="right">0.243924E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.205198E+10</td>
    <td align="right">0.280018E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.208419E+10</td>
    <td align="right">0.283700E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200137E+10</td>
    <td align="right">0.254470E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204738E+10</td>
    <td align="right">0.231259E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197377E+10</td>
    <td align="right">0.170110E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214030E+10</td>
    <td align="right">0.122120E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252538E+11</td>
    <td align="right">0.234485E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.197377E+10</td>
    <td align="right">0.119342E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254263E+10</td>
    <td align="right">0.283700E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.723485E+11</td>
    <td align="right">0.613839E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.699159E+11</td>
    <td align="right">0.211888E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.837277E+11</td>
    <td align="right">0.215866E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.996500E+11</td>
    <td align="right"> 8043525.547</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121121E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131119E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143163E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142774E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128060E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113680E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.900721E+11</td>
    <td align="right">0.231288E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.725292E+11</td>
    <td align="right">0.108500E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126816E+13</td>
    <td align="right">0.115321E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.699159E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143163E+12</td>
    <td align="right">0.613839E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.176079E+12</td>
    <td align="right">  156383.968</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   57364.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.163972E+12</td>
    <td align="right">  165063.528</td>
    <td align="right">25-FEB-13:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   66043.924</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190485E+12</td>
    <td align="right">  168925.285</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   69905.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200180E+12</td>
    <td align="right">  177246.662</td>
    <td align="right">01-APR-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   78227.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225517E+12</td>
    <td align="right">  189999.927</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   90980.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.233472E+12</td>
    <td align="right">  198531.291</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   99511.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.245272E+12</td>
    <td align="right">  194036.761</td>
    <td align="right">13-JUL-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   95017.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249106E+12</td>
    <td align="right">  196717.464</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   97697.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228760E+12</td>
    <td align="right">  188600.187</td>
    <td align="right">11-SEP-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   89580.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217035E+12</td>
    <td align="right">  184239.304</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   85219.699</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190381E+12</td>
    <td align="right">  168857.554</td>
    <td align="right">07-NOV-15:09</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   69837.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175896E+12</td>
    <td align="right">  158359.068</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   59339.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249616E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163972E+12</td>
    <td align="right">  156383.968</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   57364.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249106E+12</td>
    <td align="right">  198531.291</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   99511.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.176079E+12</td>
    <td align="right">  156383.968</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   57364.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.163972E+12</td>
    <td align="right">  165063.528</td>
    <td align="right">25-FEB-13:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   66043.924</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190485E+12</td>
    <td align="right">  168925.285</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   69905.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200180E+12</td>
    <td align="right">  177246.662</td>
    <td align="right">01-APR-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   78227.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225517E+12</td>
    <td align="right">  189999.927</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   90980.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.233472E+12</td>
    <td align="right">  198531.291</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   99511.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.245272E+12</td>
    <td align="right">  194036.761</td>
    <td align="right">13-JUL-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   95017.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249106E+12</td>
    <td align="right">  196717.464</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   97697.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228760E+12</td>
    <td align="right">  188600.187</td>
    <td align="right">11-SEP-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   89580.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217035E+12</td>
    <td align="right">  184239.304</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   85219.699</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190381E+12</td>
    <td align="right">  168857.554</td>
    <td align="right">07-NOV-15:09</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   69837.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175896E+12</td>
    <td align="right">  158359.068</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   59339.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249616E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163972E+12</td>
    <td align="right">  156383.968</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   57364.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249106E+12</td>
    <td align="right">  198531.291</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   21510.102</td>
    <td align="right">       0.000</td>
    <td align="right">   99511.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.83</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        5.00</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.67</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.00</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.50</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.83</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.50</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.00</td>
    <td align="right">       19.86</td>
    <td align="right">        0.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.17</td>
    <td align="right">       19.92</td>
    <td align="right">        0.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.00</td>
    <td align="right">       20.61</td>
    <td align="right">        0.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.00</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.33</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.17</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.00</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.17</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.83</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.83</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.17</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.329554E+10</td>
    <td align="right">     8128.94</td>
    <td align="right">25-JAN-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.47</td>
    <td align="right">0.463149E+09</td>
    <td align="right">      550.31</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.400775E+10</td>
    <td align="right">    12061.92</td>
    <td align="right">23-FEB-06:10</td>
    <td align="right">       23.90</td>
    <td align="right">       21.21</td>
    <td align="right">0.433040E+09</td>
    <td align="right">      550.31</td>
    <td align="right">04-FEB-15:09</td>
    <td align="right">       21.60</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623206E+10</td>
    <td align="right">    18605.53</td>
    <td align="right">14-MAR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       22.15</td>
    <td align="right">0.498169E+09</td>
    <td align="right">      550.31</td>
    <td align="right">11-MAR-15:09</td>
    <td align="right">       22.80</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112555E+11</td>
    <td align="right">    24372.07</td>
    <td align="right">12-APR-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       20.21</td>
    <td align="right">0.482965E+09</td>
    <td align="right">      550.31</td>
    <td align="right">06-APR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150045E+11</td>
    <td align="right">    26087.40</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">0.501071E+09</td>
    <td align="right">      550.30</td>
    <td align="right">02-MAY-14:30</td>
    <td align="right">       24.15</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182285E+11</td>
    <td align="right">    26613.42</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">0.494188E+09</td>
    <td align="right">      550.27</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       26.88</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197328E+11</td>
    <td align="right">    21205.90</td>
    <td align="right">04-JUL-16:10</td>
    <td align="right">       30.60</td>
    <td align="right">       24.56</td>
    <td align="right">0.490947E+09</td>
    <td align="right">      550.27</td>
    <td align="right">07-JUL-14:30</td>
    <td align="right">       25.00</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194422E+11</td>
    <td align="right">    23369.47</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">0.512006E+09</td>
    <td align="right">      550.26</td>
    <td align="right">02-AUG-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144925E+11</td>
    <td align="right">    20540.98</td>
    <td align="right">13-SEP-05:10</td>
    <td align="right">       27.20</td>
    <td align="right">       23.56</td>
    <td align="right">0.484058E+09</td>
    <td align="right">      550.30</td>
    <td align="right">21-SEP-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116907E+11</td>
    <td align="right">    21454.20</td>
    <td align="right">09-OCT-07:10</td>
    <td align="right">       23.55</td>
    <td align="right">       21.12</td>
    <td align="right">0.489808E+09</td>
    <td align="right">      550.31</td>
    <td align="right">28-OCT-10:09</td>
    <td align="right">       25.12</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.709878E+10</td>
    <td align="right">    25353.81</td>
    <td align="right">16-NOV-06:10</td>
    <td align="right">       25.10</td>
    <td align="right">       19.81</td>
    <td align="right">0.470196E+09</td>
    <td align="right">      550.31</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">       23.90</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.320422E+10</td>
    <td align="right">     8711.84</td>
    <td align="right">13-DEC-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       20.36</td>
    <td align="right">0.480835E+09</td>
    <td align="right">      550.31</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133685E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.580043E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.320422E+10</td>
    <td align="right">     8128.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       19.47</td>
    <td align="right">0.433040E+09</td>
    <td align="right">      550.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.60</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197328E+11</td>
    <td align="right">    26613.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       24.56</td>
    <td align="right">0.512006E+09</td>
    <td align="right">      550.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.88</td>
    <td align="right">       23.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313063E+11</td>
    <td align="right">    50590.20</td>
    <td align="right">25-JAN-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.47</td>
    <td align="right">0.909675E+10</td>
    <td align="right">    10438.79</td>
    <td align="right">13-JAN-15:09</td>
    <td align="right">       18.98</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327219E+11</td>
    <td align="right">    53714.18</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       21.26</td>
    <td align="right">0.841425E+10</td>
    <td align="right">    10438.65</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.426451E+11</td>
    <td align="right">    64653.74</td>
    <td align="right">14-MAR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       22.15</td>
    <td align="right">0.961447E+10</td>
    <td align="right">    10438.61</td>
    <td align="right">18-MAR-10:09</td>
    <td align="right">       22.80</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.539736E+11</td>
    <td align="right">   110987.93</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">       25.00</td>
    <td align="right">       20.82</td>
    <td align="right">0.917213E+10</td>
    <td align="right">    10438.44</td>
    <td align="right">08-APR-10:09</td>
    <td align="right">       25.68</td>
    <td align="right">       18.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.621755E+11</td>
    <td align="right">   105998.34</td>
    <td align="right">12-MAY-05:10</td>
    <td align="right">       23.80</td>
    <td align="right">       21.18</td>
    <td align="right">0.950655E+10</td>
    <td align="right">    10438.46</td>
    <td align="right">01-MAY-14:09</td>
    <td align="right">       27.62</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.672857E+11</td>
    <td align="right">   123325.14</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">0.937508E+10</td>
    <td align="right">    10438.23</td>
    <td align="right">17-JUN-10:09</td>
    <td align="right">       28.90</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.704522E+11</td>
    <td align="right">    92686.44</td>
    <td align="right">15-JUL-05:10</td>
    <td align="right">       26.78</td>
    <td align="right">       23.26</td>
    <td align="right">0.931386E+10</td>
    <td align="right">    10438.19</td>
    <td align="right">07-JUL-14:30</td>
    <td align="right">       25.00</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.722711E+11</td>
    <td align="right">   105721.61</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">0.971317E+10</td>
    <td align="right">    10438.03</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       25.78</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.611251E+11</td>
    <td align="right">    93002.60</td>
    <td align="right">13-SEP-05:10</td>
    <td align="right">       27.20</td>
    <td align="right">       23.56</td>
    <td align="right">0.918259E+10</td>
    <td align="right">    10438.33</td>
    <td align="right">28-SEP-14:09</td>
    <td align="right">       24.50</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.558385E+11</td>
    <td align="right">    93181.24</td>
    <td align="right">13-OCT-05:10</td>
    <td align="right">       24.63</td>
    <td align="right">       22.55</td>
    <td align="right">0.929755E+10</td>
    <td align="right">    10438.56</td>
    <td align="right">28-OCT-10:09</td>
    <td align="right">       25.12</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.438227E+11</td>
    <td align="right">   109179.25</td>
    <td align="right">16-NOV-06:10</td>
    <td align="right">       25.10</td>
    <td align="right">       19.81</td>
    <td align="right">0.893832E+10</td>
    <td align="right">    10438.46</td>
    <td align="right">04-NOV-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.337115E+11</td>
    <td align="right">    49839.49</td>
    <td align="right">13-DEC-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       20.36</td>
    <td align="right">0.926007E+10</td>
    <td align="right">    10438.62</td>
    <td align="right">02-DEC-11:09</td>
    <td align="right">       22.30</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.627329E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110885E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.313063E+11</td>
    <td align="right">    49839.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       19.47</td>
    <td align="right">0.841425E+10</td>
    <td align="right">    10438.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.722711E+11</td>
    <td align="right">   123325.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       23.56</td>
    <td align="right">0.971317E+10</td>
    <td align="right">    10438.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       24.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        9.37</td>
    <td align="right">        7.52</td>
    <td align="right"> 97495084.93</td>
    <td align="right">      152.31</td>
    <td align="right">25-JAN-15:39</td>
    <td align="right">       25.20</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       15.00</td>
    <td align="right">       12.67</td>
    <td align="right"> 91938838.74</td>
    <td align="right">      143.81</td>
    <td align="right">24-FEB-15:09</td>
    <td align="right">       26.60</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       19.00</td>
    <td align="right">       16.37</td>
    <td align="right">0.100578E+09</td>
    <td align="right">      134.12</td>
    <td align="right">04-MAR-15:39</td>
    <td align="right">       27.80</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
    <td align="right">       18.44</td>
    <td align="right"> 99423474.57</td>
    <td align="right">      139.72</td>
    <td align="right">01-APR-15:09</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
    <td align="right">       18.20</td>
    <td align="right">0.102573E+09</td>
    <td align="right">      130.92</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
    <td align="right">       22.70</td>
    <td align="right">0.105659E+09</td>
    <td align="right">      140.96</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
    <td align="right">       24.51</td>
    <td align="right">0.107108E+09</td>
    <td align="right">      136.76</td>
    <td align="right">22-JUL-15:20</td>
    <td align="right">       30.93</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
    <td align="right">       23.22</td>
    <td align="right">0.114316E+09</td>
    <td align="right">      145.73</td>
    <td align="right">18-AUG-14:50</td>
    <td align="right">       32.20</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
    <td align="right">       24.28</td>
    <td align="right">0.106725E+09</td>
    <td align="right">      154.88</td>
    <td align="right">27-SEP-14:39</td>
    <td align="right">       31.70</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
    <td align="right">       23.02</td>
    <td align="right">0.111591E+09</td>
    <td align="right">      160.18</td>
    <td align="right">11-OCT-14:50</td>
    <td align="right">       29.63</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
    <td align="right">       22.45</td>
    <td align="right">0.104076E+09</td>
    <td align="right">      153.90</td>
    <td align="right">07-NOV-15:09</td>
    <td align="right">       28.22</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       18.07</td>
    <td align="right">       13.64</td>
    <td align="right">0.102233E+09</td>
    <td align="right">      143.91</td>
    <td align="right">19-DEC-15:09</td>
    <td align="right">       26.87</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124371E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.37</td>
    <td align="right">        7.52</td>
    <td align="right"> 91938838.74</td>
    <td align="right">      130.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.20</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
    <td align="right">       24.51</td>
    <td align="right">0.114316E+09</td>
    <td align="right">      160.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       25.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.685834E+10</td>
    <td align="right">    12450.41</td>
    <td align="right">25-JAN-15:30</td>
    <td align="right">       25.30</td>
    <td align="right">       19.58</td>
    <td align="right">0.854283E+09</td>
    <td align="right">      983.62</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       15.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684397E+10</td>
    <td align="right">    13365.69</td>
    <td align="right">25-FEB-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.28</td>
    <td align="right">0.791856E+09</td>
    <td align="right">      983.62</td>
    <td align="right">11-FEB-16:19</td>
    <td align="right">       16.70</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.739351E+10</td>
    <td align="right">    11519.56</td>
    <td align="right">14-MAR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       22.15</td>
    <td align="right">0.903102E+09</td>
    <td align="right">      983.61</td>
    <td align="right">16-MAR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.876422E+10</td>
    <td align="right">    14878.18</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">       25.00</td>
    <td align="right">       20.82</td>
    <td align="right">0.863555E+09</td>
    <td align="right">      983.59</td>
    <td align="right">06-APR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.934718E+10</td>
    <td align="right">    13657.22</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">0.895507E+09</td>
    <td align="right">      983.59</td>
    <td align="right">02-MAY-14:30</td>
    <td align="right">       24.15</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104588E+11</td>
    <td align="right">    15555.73</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">0.883283E+09</td>
    <td align="right">      983.52</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       26.88</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113737E+11</td>
    <td align="right">    12455.76</td>
    <td align="right">15-JUL-05:10</td>
    <td align="right">       26.78</td>
    <td align="right">       23.26</td>
    <td align="right">0.877484E+09</td>
    <td align="right">      983.49</td>
    <td align="right">07-JUL-14:30</td>
    <td align="right">       25.00</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121925E+11</td>
    <td align="right">    14031.26</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">0.915094E+09</td>
    <td align="right">      983.50</td>
    <td align="right">02-AUG-14:09</td>
    <td align="right">       22.80</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107621E+11</td>
    <td align="right">    13886.61</td>
    <td align="right">27-SEP-14:50</td>
    <td align="right">       31.70</td>
    <td align="right">       23.39</td>
    <td align="right">0.865112E+09</td>
    <td align="right">      983.57</td>
    <td align="right">21-SEP-14:09</td>
    <td align="right">       23.90</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111768E+11</td>
    <td align="right">    14538.59</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">       29.60</td>
    <td align="right">       22.58</td>
    <td align="right">0.875855E+09</td>
    <td align="right">      983.56</td>
    <td align="right">14-OCT-12:30</td>
    <td align="right">       23.00</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.917984E+10</td>
    <td align="right">    17497.31</td>
    <td align="right">19-NOV-08:09</td>
    <td align="right">       24.40</td>
    <td align="right">       18.69</td>
    <td align="right">0.842434E+09</td>
    <td align="right">      983.53</td>
    <td align="right">04-NOV-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.742648E+10</td>
    <td align="right">    11034.89</td>
    <td align="right">19-DEC-14:30</td>
    <td align="right">       26.95</td>
    <td align="right">       20.98</td>
    <td align="right">0.872973E+09</td>
    <td align="right">      983.60</td>
    <td align="right">01-DEC-15:09</td>
    <td align="right">       20.43</td>
    <td align="right">       12.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111777E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104405E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.684397E+10</td>
    <td align="right">    11034.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       18.69</td>
    <td align="right">0.791856E+09</td>
    <td align="right">      983.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        8.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121925E+11</td>
    <td align="right">    17497.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       23.39</td>
    <td align="right">0.915094E+09</td>
    <td align="right">      983.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.88</td>
    <td align="right">       23.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.882008E+10</td>
    <td align="right">    13881.29</td>
    <td align="right">25-JAN-15:30</td>
    <td align="right">       25.30</td>
    <td align="right">       19.58</td>
    <td align="right">0.861193E+09</td>
    <td align="right">      983.62</td>
    <td align="right">13-JAN-15:09</td>
    <td align="right">       18.98</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.871364E+10</td>
    <td align="right">    15068.40</td>
    <td align="right">25-FEB-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.28</td>
    <td align="right">0.795472E+09</td>
    <td align="right">      983.61</td>
    <td align="right">04-FEB-11:09</td>
    <td align="right">       17.38</td>
    <td align="right">       16.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.952650E+10</td>
    <td align="right">    13029.02</td>
    <td align="right">14-MAR-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       22.15</td>
    <td align="right">0.907639E+09</td>
    <td align="right">      983.61</td>
    <td align="right">11-MAR-11:09</td>
    <td align="right">       18.17</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109074E+11</td>
    <td align="right">    16897.81</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">       25.00</td>
    <td align="right">       20.82</td>
    <td align="right">0.864383E+09</td>
    <td align="right">      983.59</td>
    <td align="right">06-APR-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115000E+11</td>
    <td align="right">    17326.55</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       20.16</td>
    <td align="right">0.895661E+09</td>
    <td align="right">      983.57</td>
    <td align="right">02-MAY-14:30</td>
    <td align="right">       24.15</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126160E+11</td>
    <td align="right">    17593.94</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.54</td>
    <td align="right">0.883261E+09</td>
    <td align="right">      983.50</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       26.88</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135597E+11</td>
    <td align="right">    14022.86</td>
    <td align="right">15-JUL-05:10</td>
    <td align="right">       26.78</td>
    <td align="right">       23.26</td>
    <td align="right">0.877461E+09</td>
    <td align="right">      983.47</td>
    <td align="right">07-JUL-14:30</td>
    <td align="right">       25.00</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145670E+11</td>
    <td align="right">    15911.17</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       26.02</td>
    <td align="right">       22.30</td>
    <td align="right">0.915070E+09</td>
    <td align="right">      983.47</td>
    <td align="right">02-AUG-14:09</td>
    <td align="right">       22.80</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129566E+11</td>
    <td align="right">    15221.08</td>
    <td align="right">27-SEP-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.39</td>
    <td align="right">0.865089E+09</td>
    <td align="right">      983.53</td>
    <td align="right">29-SEP-14:30</td>
    <td align="right">       26.10</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134293E+11</td>
    <td align="right">    16332.89</td>
    <td align="right">12-OCT-05:10</td>
    <td align="right">       22.43</td>
    <td align="right">       20.48</td>
    <td align="right">0.876037E+09</td>
    <td align="right">      983.53</td>
    <td align="right">14-OCT-12:30</td>
    <td align="right">       23.00</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113441E+11</td>
    <td align="right">    19634.37</td>
    <td align="right">19-NOV-08:09</td>
    <td align="right">       24.40</td>
    <td align="right">       18.69</td>
    <td align="right">0.842750E+09</td>
    <td align="right">      983.51</td>
    <td align="right">04-NOV-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.960472E+10</td>
    <td align="right">    12549.76</td>
    <td align="right">19-DEC-14:30</td>
    <td align="right">       26.95</td>
    <td align="right">       20.98</td>
    <td align="right">0.874831E+09</td>
    <td align="right">      983.59</td>
    <td align="right">01-DEC-15:09</td>
    <td align="right">       20.43</td>
    <td align="right">       12.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137545E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104588E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.871364E+10</td>
    <td align="right">    12549.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.43</td>
    <td align="right">       18.69</td>
    <td align="right">0.795472E+09</td>
    <td align="right">      983.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.38</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145670E+11</td>
    <td align="right">    19634.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       23.39</td>
    <td align="right">0.915070E+09</td>
    <td align="right">      983.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.88</td>
    <td align="right">       23.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155438E+10</td>
    <td align="right">    28660.35</td>
    <td align="right">04-JAN-06:10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.752081E+09</td>
    <td align="right">    28936.11</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.536061E+09</td>
    <td align="right">    28705.40</td>
    <td align="right">17-MAR-05:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 63231097.82</td>
    <td align="right">     2850.03</td>
    <td align="right">03-APR-05:14</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 48052401.25</td>
    <td align="right">     2835.91</td>
    <td align="right">22-MAY-05:15</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 13678061.43</td>
    <td align="right">     2949.86</td>
    <td align="right">02-JUN-05:14</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 10080475.29</td>
    <td align="right">     2852.32</td>
    <td align="right">02-JUL-07:16</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 10691850.51</td>
    <td align="right">     2810.45</td>
    <td align="right">13-AUG-07:16</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 16804023.68</td>
    <td align="right">     2958.09</td>
    <td align="right">22-SEP-05:13</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56138800.59</td>
    <td align="right">     3164.88</td>
    <td align="right">08-OCT-07:24</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206998E+09</td>
    <td align="right">    17656.17</td>
    <td align="right">26-NOV-08:09</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.648177E+09</td>
    <td align="right">    28793.17</td>
    <td align="right">23-DEC-06:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391638E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10080475.29</td>
    <td align="right">     2810.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155438E+10</td>
    <td align="right">    28936.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191477E+10</td>
    <td align="right">    82703.93</td>
    <td align="right">29-JAN-08:09</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.945440E+09</td>
    <td align="right">    84199.03</td>
    <td align="right">27-FEB-06:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.607537E+09</td>
    <td align="right">    81898.21</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.262806E+09</td>
    <td align="right">    23576.77</td>
    <td align="right">05-APR-05:14</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.287905E+09</td>
    <td align="right">    25503.60</td>
    <td align="right">17-MAY-05:16</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212790E+09</td>
    <td align="right">    27135.98</td>
    <td align="right">21-JUN-05:16</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163542E+09</td>
    <td align="right">    27102.01</td>
    <td align="right">18-JUL-05:16</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135338E+09</td>
    <td align="right">    26703.98</td>
    <td align="right">08-AUG-05:16</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.186801E+09</td>
    <td align="right">    26964.08</td>
    <td align="right">13-SEP-05:22</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.241524E+09</td>
    <td align="right">    23022.04</td>
    <td align="right">01-OCT-07:14</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.516680E+09</td>
    <td align="right">    22814.96</td>
    <td align="right">16-NOV-06:12</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.982601E+09</td>
    <td align="right">    83931.23</td>
    <td align="right">23-DEC-06:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.645774E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135338E+09</td>
    <td align="right">    22814.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191477E+10</td>
    <td align="right">    84199.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27949088.58</td>
    <td align="right">      981.58</td>
    <td align="right">03-JAN-06:30</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5426706.03</td>
    <td align="right">      949.29</td>
    <td align="right">12-FEB-08:09</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 13802991.26</td>
    <td align="right">      953.03</td>
    <td align="right">16-MAR-05:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1739673.13</td>
    <td align="right">      283.44</td>
    <td align="right">21-DEC-06:12</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 48918459.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 27949088.58</td>
    <td align="right">      981.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314358E+09</td>
    <td align="right">    12453.34</td>
    <td align="right">29-JAN-08:09</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113739E+09</td>
    <td align="right">    12606.17</td>
    <td align="right">27-FEB-06:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147084E+09</td>
    <td align="right">    12700.51</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 16165935.71</td>
    <td align="right">     1978.88</td>
    <td align="right">05-APR-05:14</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 23573208.70</td>
    <td align="right">     2161.50</td>
    <td align="right">16-MAY-05:16</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 11032404.07</td>
    <td align="right">     2073.21</td>
    <td align="right">15-JUN-05:14</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  9440916.78</td>
    <td align="right">     2190.94</td>
    <td align="right">04-JUL-07:16</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  6773085.88</td>
    <td align="right">     2255.25</td>
    <td align="right">08-AUG-05:16</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8693755.98</td>
    <td align="right">     2108.80</td>
    <td align="right">02-SEP-05:16</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  7165284.33</td>
    <td align="right">     1608.36</td>
    <td align="right">14-OCT-05:13</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17469070.05</td>
    <td align="right">     2122.34</td>
    <td align="right">16-NOV-06:12</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 71263814.36</td>
    <td align="right">    12585.05</td>
    <td align="right">23-DEC-06:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746758E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6773085.88</td>
    <td align="right">     1608.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314358E+09</td>
    <td align="right">    12700.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222842E+09</td>
    <td align="right">    12390.08</td>
    <td align="right">30-JAN-06:10</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 71967844.53</td>
    <td align="right">    12459.43</td>
    <td align="right">26-FEB-08:09</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 87697711.15</td>
    <td align="right">    12644.66</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8412410.15</td>
    <td align="right">     2237.61</td>
    <td align="right">03-APR-05:14</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 14159070.97</td>
    <td align="right">     2358.52</td>
    <td align="right">31-MAY-05:14</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 10268356.90</td>
    <td align="right">     2367.89</td>
    <td align="right">15-JUN-05:14</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  9253675.27</td>
    <td align="right">     2369.95</td>
    <td align="right">19-JUL-05:16</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  5287478.89</td>
    <td align="right">     2201.93</td>
    <td align="right">12-AUG-05:14</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  7856786.05</td>
    <td align="right">     2311.28</td>
    <td align="right">02-SEP-05:16</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5589546.16</td>
    <td align="right">     1935.35</td>
    <td align="right">14-OCT-05:13</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10219415.30</td>
    <td align="right">     2392.23</td>
    <td align="right">16-NOV-06:12</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 39865614.35</td>
    <td align="right">    12279.76</td>
    <td align="right">22-DEC-06:10</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.493420E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5287478.89</td>
    <td align="right">     1935.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222842E+09</td>
    <td align="right">    12644.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.523570E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476285E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.543823E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.512328E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.533697E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.434565E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524686E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.424908E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.521339E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.543823E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.512328E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523570E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.506664E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.415692E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521339E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.624346E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.509288E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476285E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.543823E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.637137E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.579595E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661782E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.623456E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.649460E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.732785E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.638494E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.716501E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.634421E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661782E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.623456E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.637137E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.616564E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.700961E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.634421E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.759771E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.858787E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.579595E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661782E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477708E+09</td>
    <td align="right">      391.50</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.434565E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.496187E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.467451E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.486948E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478726E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475672E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.496187E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.467451E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477708E+09</td>
    <td align="right">      391.50</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462283E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475672E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569656E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.434565E+09</td>
    <td align="right">      391.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496187E+09</td>
    <td align="right">      391.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.681807E+09</td>
    <td align="right">      438.40</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.618414E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.663745E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611972E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.690487E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.601639E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.675143E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.679089E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.663745E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.681807E+09</td>
    <td align="right">      438.40</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.580974E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.660500E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.679089E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715915E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.809216E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.618414E+09</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611972E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.460040E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.601639E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.449817E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.580974E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.440061E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715915E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.539143E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BACK_SPACE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116592E+10</td>
    <td align="right">0.523570E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">0.384979E+09</td>
    <td align="right">0.660654E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106464E+10</td>
    <td align="right">0.476285E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">0.425833E+09</td>
    <td align="right">0.523894E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.543823E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.575142E+09</td>
    <td align="right">0.509437E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115120E+10</td>
    <td align="right">0.512328E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">0.181834E+10</td>
    <td align="right">0.250504E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119183E+10</td>
    <td align="right">0.533697E+10</td>
    <td align="right">0.434565E+10</td>
    <td align="right">0.273403E+10</td>
    <td align="right">0.160110E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117534E+10</td>
    <td align="right">0.524686E+10</td>
    <td align="right">0.424908E+10</td>
    <td align="right">0.378888E+10</td>
    <td align="right">0.627326E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116769E+10</td>
    <td align="right">0.521339E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">0.458049E+10</td>
    <td align="right">0.331435E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.543823E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.458327E+10</td>
    <td align="right">0.362787E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115120E+10</td>
    <td align="right">0.512328E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">0.355476E+10</td>
    <td align="right">0.554516E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116592E+10</td>
    <td align="right">0.523570E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">0.213401E+10</td>
    <td align="right">0.181373E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112176E+10</td>
    <td align="right">0.506664E+10</td>
    <td align="right">0.415692E+10</td>
    <td align="right">0.991884E+09</td>
    <td align="right">0.299080E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116769E+10</td>
    <td align="right">0.521339E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">0.288713E+09</td>
    <td align="right">0.589161E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139587E+11</td>
    <td align="right">0.624346E+11</td>
    <td align="right">0.509288E+11</td>
    <td align="right">0.258603E+11</td>
    <td align="right">0.336182E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106464E+10</td>
    <td align="right">0.476285E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">0.288713E+09</td>
    <td align="right">0.331435E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.543823E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.458327E+10</td>
    <td align="right">0.660654E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221161E+11</td>
    <td align="right">0.637137E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">0.942870E+09</td>
    <td align="right">0.189246E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201949E+11</td>
    <td align="right">0.579595E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">0.104729E+10</td>
    <td align="right">0.148653E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.661782E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.141451E+10</td>
    <td align="right">0.139373E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218369E+11</td>
    <td align="right">0.623456E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">0.451764E+10</td>
    <td align="right">0.606280E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226076E+11</td>
    <td align="right">0.649460E+11</td>
    <td align="right">0.732785E+10</td>
    <td align="right">0.696565E+10</td>
    <td align="right">0.337449E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222949E+11</td>
    <td align="right">0.638494E+11</td>
    <td align="right">0.716501E+10</td>
    <td align="right">0.100036E+11</td>
    <td align="right">0.762762E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221496E+11</td>
    <td align="right">0.634421E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.124412E+11</td>
    <td align="right">0.286076E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.661782E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.123739E+11</td>
    <td align="right">0.513079E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218369E+11</td>
    <td align="right">0.623456E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">0.916761E+10</td>
    <td align="right">0.112740E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221161E+11</td>
    <td align="right">0.637137E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">0.539450E+10</td>
    <td align="right">0.443142E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212784E+11</td>
    <td align="right">0.616564E+11</td>
    <td align="right">0.700961E+10</td>
    <td align="right">0.247050E+10</td>
    <td align="right">0.825921E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221496E+11</td>
    <td align="right">0.634421E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.709015E+09</td>
    <td align="right">0.165881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264779E+12</td>
    <td align="right">0.759771E+12</td>
    <td align="right">0.858787E+11</td>
    <td align="right">0.674483E+11</td>
    <td align="right">0.891325E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201949E+11</td>
    <td align="right">0.579595E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">0.709015E+09</td>
    <td align="right">0.286076E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.661782E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.124412E+11</td>
    <td align="right">0.189246E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_ENTRY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165821E+09</td>
    <td align="right">0.477708E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.269678E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151416E+09</td>
    <td align="right">0.434565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224096E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.496187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212640E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163727E+09</td>
    <td align="right">0.467451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   565933.99</td>
    <td align="right">0.103312E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169506E+09</td>
    <td align="right">0.486948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5333130.95</td>
    <td align="right"> 52600140.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167161E+09</td>
    <td align="right">0.478726E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 15871725.05</td>
    <td align="right"> 23162953.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166072E+09</td>
    <td align="right">0.475672E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 24793832.67</td>
    <td align="right"> 14110727.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.496187E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 11224892.83</td>
    <td align="right"> 24927430.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163727E+09</td>
    <td align="right">0.467451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7451856.69</td>
    <td align="right"> 43642066.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165821E+09</td>
    <td align="right">0.477708E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   358826.23</td>
    <td align="right">0.134846E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159540E+09</td>
    <td align="right">0.462283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    38986.42</td>
    <td align="right">0.174702E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166072E+09</td>
    <td align="right">0.475672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260291E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198525E+10</td>
    <td align="right">0.569656E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 65639184.83</td>
    <td align="right">0.153801E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151416E+09</td>
    <td align="right">0.434565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14110727.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.496187E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 24793832.67</td>
    <td align="right">0.269678E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.681807E+09</td>
    <td align="right">0.164258E+09</td>
    <td align="right">0.345969E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.618414E+09</td>
    <td align="right">0.182267E+09</td>
    <td align="right">0.273966E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">0.246100E+09</td>
    <td align="right">0.252522E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.663745E+09</td>
    <td align="right">0.771497E+09</td>
    <td align="right">0.119187E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213027E+10</td>
    <td align="right">0.611972E+10</td>
    <td align="right">0.690487E+09</td>
    <td align="right">0.116695E+10</td>
    <td align="right">0.650314E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210080E+10</td>
    <td align="right">0.601639E+10</td>
    <td align="right">0.675143E+09</td>
    <td align="right">0.162543E+10</td>
    <td align="right">0.207234E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.679089E+09</td>
    <td align="right">0.197158E+10</td>
    <td align="right">0.112083E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">0.190517E+10</td>
    <td align="right">0.167865E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.663745E+09</td>
    <td align="right">0.146925E+10</td>
    <td align="right">0.370674E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.681807E+09</td>
    <td align="right">0.887533E+09</td>
    <td align="right">0.112741E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200502E+10</td>
    <td align="right">0.580974E+10</td>
    <td align="right">0.660500E+09</td>
    <td align="right">0.416098E+09</td>
    <td align="right">0.171738E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.679089E+09</td>
    <td align="right">0.123476E+09</td>
    <td align="right">0.308992E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249496E+11</td>
    <td align="right">0.715915E+11</td>
    <td align="right">0.809216E+10</td>
    <td align="right">0.109296E+11</td>
    <td align="right">0.173593E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.618414E+09</td>
    <td align="right">0.123476E+09</td>
    <td align="right">0.112083E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">0.197158E+10</td>
    <td align="right">0.345969E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::POINT_OF_SALE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right">0.164287E+09</td>
    <td align="right">0.366739E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right">0.182284E+09</td>
    <td align="right">0.292129E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">0.246107E+09</td>
    <td align="right">0.273725E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">0.770202E+09</td>
    <td align="right">0.137885E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213027E+10</td>
    <td align="right">0.611972E+10</td>
    <td align="right">0.460040E+10</td>
    <td align="right">0.115515E+10</td>
    <td align="right">0.812724E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210080E+10</td>
    <td align="right">0.601639E+10</td>
    <td align="right">0.449817E+10</td>
    <td align="right">0.158893E+10</td>
    <td align="right">0.321353E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">0.190765E+10</td>
    <td align="right">0.207458E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">0.183101E+10</td>
    <td align="right">0.267246E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">0.144944E+10</td>
    <td align="right">0.504300E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right">0.883518E+09</td>
    <td align="right">0.129222E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200502E+10</td>
    <td align="right">0.580974E+10</td>
    <td align="right">0.440061E+10</td>
    <td align="right">0.414390E+09</td>
    <td align="right">0.188104E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">0.123496E+09</td>
    <td align="right">0.327262E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249496E+11</td>
    <td align="right">0.715915E+11</td>
    <td align="right">0.539143E+11</td>
    <td align="right">0.107165E+11</td>
    <td align="right">0.192637E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right">0.123496E+09</td>
    <td align="right">0.207458E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">0.190765E+10</td>
    <td align="right">0.366739E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.981854E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.892733E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101762E+12</td>
    <td align="right">    77509.50</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.959931E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.999737E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.981952E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.977716E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101762E+12</td>
    <td align="right">    77509.50</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.959931E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.981854E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.950324E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.977716E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116990E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.892733E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101762E+12</td>
    <td align="right">    77509.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.814343E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.554465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.344611E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 27717039.06</td>
    <td align="right">0.378597E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.740797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.478262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  5320458.16</td>
    <td align="right">0.386262E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.499528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.350789E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 13595125.11</td>
    <td align="right">0.486353E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.796857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.453673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336848E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.659652E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.830093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.442154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.347689E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.863525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.816078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.415793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.339171E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.972020E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.810872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.433736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.345366E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108626E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.456996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.350787E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107695E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.796857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.470730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336848E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.943751E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.814343E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.517028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.344592E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.792205E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.788048E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.527661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332202E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.568519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.810872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.559560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.345367E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  1675185.48</td>
    <td align="right">0.379908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.971085E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.580958E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.408711E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 48307807.80</td>
    <td align="right">0.859401E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.740797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.415793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.378597E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.559560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.350789E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 27717039.06</td>
    <td align="right">0.108626E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.613839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.215866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8043525.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23128820.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115321E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.613839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    66738.46</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21513.97</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">      971.22</td>
    <td align="right">03-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    66738.46</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21513.97</td>
    <td align="right">11-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">      699.54</td>
    <td align="right">12-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    66738.46</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21513.97</td>
    <td align="right">16-MAR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">      648.24</td>
    <td align="right">16-MAR-05:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    66738.46</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21510.10</td>
    <td align="right">02-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    66738.46</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21510.10</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    66738.46</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21510.10</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    66738.46</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21510.10</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    66738.46</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21510.10</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    66738.46</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21510.10</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    66738.46</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21510.10</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    66738.46</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21510.10</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    66738.46</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21513.97</td>
    <td align="right">21-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">      259.50</td>
    <td align="right">21-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    66738.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21510.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    66738.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21513.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      971.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    60009.84</td>
    <td align="right">      131.78</td>
    <td align="right">        0.00</td>
    <td align="right">    60141.62</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       26.16</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       26.16</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">       26.22</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    58885.10</td>
  </tr>
  <tr>
    <td align="right">FPL_GSD-1_GENERALSERVICEDEMAND</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    60009.84</td>
  </tr>
  <tr>
    <td align="right">FPL_GS-1_NONDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    70131.24</td>
  </tr>
  <tr>
    <td align="right">FL_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">      131.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GSLD-1_GENERALSERVICELARGEDEMAND</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2553.34</td>
    <td align="right">     2377.78</td>
    <td align="right">     2762.25</td>
    <td align="right">     2902.84</td>
    <td align="right">     3270.25</td>
    <td align="right">     3385.62</td>
    <td align="right">     3556.73</td>
    <td align="right">     3612.33</td>
    <td align="right">     3317.29</td>
    <td align="right">     3147.26</td>
    <td align="right">     2760.75</td>
    <td align="right">     2550.70</td>
    <td align="right">    36197.15</td>
    <td align="right">     3612.33</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     1302.30</td>
    <td align="right">     1374.90</td>
    <td align="right">     1405.01</td>
    <td align="right">     1477.21</td>
    <td align="right">     1578.24</td>
    <td align="right">     1647.01</td>
    <td align="right">     1611.60</td>
    <td align="right">     1639.62</td>
    <td align="right">     1569.96</td>
    <td align="right">     1535.51</td>
    <td align="right">     1407.38</td>
    <td align="right">     1319.92</td>
    <td align="right">    17868.65</td>
    <td align="right">     1647.01</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">       38.12</td>
    <td align="right">      457.44</td>
    <td align="right">       38.12</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3893.77</td>
    <td align="right">     3790.80</td>
    <td align="right">     4205.39</td>
    <td align="right">     4418.17</td>
    <td align="right">     4886.61</td>
    <td align="right">     5070.75</td>
    <td align="right">     5206.45</td>
    <td align="right">     5290.06</td>
    <td align="right">     4925.37</td>
    <td align="right">     4720.89</td>
    <td align="right">     4206.25</td>
    <td align="right">     3908.74</td>
    <td align="right">    54523.24</td>
    <td align="right">     5290.06</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3893.77</td>
    <td align="right">     3790.80</td>
    <td align="right">     4205.39</td>
    <td align="right">     4418.17</td>
    <td align="right">     4886.61</td>
    <td align="right">     5070.75</td>
    <td align="right">     5206.45</td>
    <td align="right">     5290.06</td>
    <td align="right">     4925.37</td>
    <td align="right">     4720.89</td>
    <td align="right">     4206.25</td>
    <td align="right">     3908.74</td>
    <td align="right">    54523.24</td>
    <td align="right">     5290.06</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      311.50</td>
    <td align="right">      303.26</td>
    <td align="right">      336.43</td>
    <td align="right">      353.45</td>
    <td align="right">      390.93</td>
    <td align="right">      405.66</td>
    <td align="right">      416.52</td>
    <td align="right">      423.20</td>
    <td align="right">      394.03</td>
    <td align="right">      377.67</td>
    <td align="right">      336.50</td>
    <td align="right">      312.70</td>
    <td align="right">     4361.86</td>
    <td align="right">      423.20</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4205.27</td>
    <td align="right">     4094.06</td>
    <td align="right">     4541.82</td>
    <td align="right">     4771.63</td>
    <td align="right">     5277.54</td>
    <td align="right">     5476.41</td>
    <td align="right">     5622.96</td>
    <td align="right">     5713.27</td>
    <td align="right">     5319.40</td>
    <td align="right">     5098.56</td>
    <td align="right">     4542.75</td>
    <td align="right">     4221.44</td>
    <td align="right">    58885.10</td>
    <td align="right">     5713.27</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">      528.28</td>
    <td align="right">      491.95</td>
    <td align="right">      571.50</td>
    <td align="right">      600.59</td>
    <td align="right">      676.60</td>
    <td align="right">      700.47</td>
    <td align="right">      735.88</td>
    <td align="right">      747.38</td>
    <td align="right">      686.34</td>
    <td align="right">      651.16</td>
    <td align="right">      571.19</td>
    <td align="right">      527.73</td>
    <td align="right">     7489.07</td>
    <td align="right">      747.38</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1956.58</td>
    <td align="right">     1822.06</td>
    <td align="right">     2116.67</td>
    <td align="right">     2224.40</td>
    <td align="right">     2505.94</td>
    <td align="right">     2594.34</td>
    <td align="right">     2725.46</td>
    <td align="right">     2768.07</td>
    <td align="right">     2541.98</td>
    <td align="right">     2411.70</td>
    <td align="right">     2115.52</td>
    <td align="right">     1954.56</td>
    <td align="right">    27737.28</td>
    <td align="right">     2768.07</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATIONENERGYCHARGE ($)</td>
    <td align="right">       58.70</td>
    <td align="right">       54.66</td>
    <td align="right">       63.50</td>
    <td align="right">       66.73</td>
    <td align="right">       75.18</td>
    <td align="right">       77.83</td>
    <td align="right">       81.76</td>
    <td align="right">       83.04</td>
    <td align="right">       76.26</td>
    <td align="right">       72.35</td>
    <td align="right">       63.47</td>
    <td align="right">       58.64</td>
    <td align="right">      832.12</td>
    <td align="right">       83.04</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ENVIRONMENTALENERGYCHARGE ($)</td>
    <td align="right">        9.78</td>
    <td align="right">        9.11</td>
    <td align="right">       10.58</td>
    <td align="right">       11.12</td>
    <td align="right">       12.53</td>
    <td align="right">       12.97</td>
    <td align="right">       13.63</td>
    <td align="right">       13.84</td>
    <td align="right">       12.71</td>
    <td align="right">       12.06</td>
    <td align="right">       10.58</td>
    <td align="right">        9.77</td>
    <td align="right">      138.69</td>
    <td align="right">       13.84</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      311.50</td>
    <td align="right">      303.26</td>
    <td align="right">      336.43</td>
    <td align="right">      353.45</td>
    <td align="right">      390.93</td>
    <td align="right">      405.66</td>
    <td align="right">      416.52</td>
    <td align="right">      423.20</td>
    <td align="right">      394.03</td>
    <td align="right">      377.67</td>
    <td align="right">      336.50</td>
    <td align="right">      312.70</td>
    <td align="right">     4361.86</td>
    <td align="right">      423.20</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      907.24</td>
    <td align="right">      957.81</td>
    <td align="right">      978.79</td>
    <td align="right">     1029.09</td>
    <td align="right">     1099.47</td>
    <td align="right">     1147.38</td>
    <td align="right">     1122.71</td>
    <td align="right">     1142.23</td>
    <td align="right">     1093.70</td>
    <td align="right">     1069.70</td>
    <td align="right">      980.44</td>
    <td align="right">      919.51</td>
    <td align="right">    12448.06</td>
    <td align="right">     1147.38</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCAPACITYCHARGE ($)</td>
    <td align="right">      395.06</td>
    <td align="right">      417.08</td>
    <td align="right">      426.22</td>
    <td align="right">      448.12</td>
    <td align="right">      478.77</td>
    <td align="right">      499.63</td>
    <td align="right">      488.89</td>
    <td align="right">      497.39</td>
    <td align="right">      476.26</td>
    <td align="right">      465.81</td>
    <td align="right">      426.94</td>
    <td align="right">      400.41</td>
    <td align="right">     5420.59</td>
    <td align="right">      499.63</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3893.77</td>
    <td align="right">     3790.80</td>
    <td align="right">     4205.39</td>
    <td align="right">     4418.17</td>
    <td align="right">     4886.61</td>
    <td align="right">     5070.75</td>
    <td align="right">     5206.45</td>
    <td align="right">     5290.06</td>
    <td align="right">     4925.37</td>
    <td align="right">     4720.89</td>
    <td align="right">     4206.25</td>
    <td align="right">     3908.74</td>
    <td align="right">    54523.24</td>
    <td align="right">     5290.06</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND3000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND3000KW                                                                                      FROM TotalDemand</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ENVIRONMENTALENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCAPACITYCHARGE                                                                           FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATIONENERGYCHARGE                                                                             ENVIRONMENTALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDBASECHARGE                                                                               ANNUALDEMANDCAPACITYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GSD-1_GENERALSERVICEDEMAND</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2704.98</td>
    <td align="right">     2518.99</td>
    <td align="right">     2926.30</td>
    <td align="right">     3075.23</td>
    <td align="right">     3464.46</td>
    <td align="right">     3586.68</td>
    <td align="right">     3767.95</td>
    <td align="right">     3826.85</td>
    <td align="right">     3514.29</td>
    <td align="right">     3334.17</td>
    <td align="right">     2924.70</td>
    <td align="right">     2702.18</td>
    <td align="right">    38346.79</td>
    <td align="right">     3826.85</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     1215.98</td>
    <td align="right">     1288.40</td>
    <td align="right">     1318.44</td>
    <td align="right">     1390.47</td>
    <td align="right">     1491.25</td>
    <td align="right">     1559.86</td>
    <td align="right">     1524.53</td>
    <td align="right">     1552.48</td>
    <td align="right">     1483.00</td>
    <td align="right">     1448.62</td>
    <td align="right">     1320.81</td>
    <td align="right">     1233.55</td>
    <td align="right">    16827.40</td>
    <td align="right">     1559.86</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">       32.54</td>
    <td align="right">      390.48</td>
    <td align="right">       32.54</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3953.50</td>
    <td align="right">     3839.93</td>
    <td align="right">     4277.28</td>
    <td align="right">     4498.24</td>
    <td align="right">     4988.26</td>
    <td align="right">     5179.08</td>
    <td align="right">     5325.02</td>
    <td align="right">     5411.88</td>
    <td align="right">     5029.83</td>
    <td align="right">     4815.33</td>
    <td align="right">     4278.05</td>
    <td align="right">     3968.27</td>
    <td align="right">    55564.67</td>
    <td align="right">     5411.88</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3953.50</td>
    <td align="right">     3839.93</td>
    <td align="right">     4277.28</td>
    <td align="right">     4498.24</td>
    <td align="right">     4988.26</td>
    <td align="right">     5179.08</td>
    <td align="right">     5325.02</td>
    <td align="right">     5411.88</td>
    <td align="right">     5029.83</td>
    <td align="right">     4815.33</td>
    <td align="right">     4278.05</td>
    <td align="right">     3968.27</td>
    <td align="right">    55564.67</td>
    <td align="right">     5411.88</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      316.28</td>
    <td align="right">      307.19</td>
    <td align="right">      342.18</td>
    <td align="right">      359.86</td>
    <td align="right">      399.06</td>
    <td align="right">      414.33</td>
    <td align="right">      426.00</td>
    <td align="right">      432.95</td>
    <td align="right">      402.39</td>
    <td align="right">      385.23</td>
    <td align="right">      342.24</td>
    <td align="right">      317.46</td>
    <td align="right">     4445.17</td>
    <td align="right">      432.95</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4269.78</td>
    <td align="right">     4147.12</td>
    <td align="right">     4619.46</td>
    <td align="right">     4858.10</td>
    <td align="right">     5387.32</td>
    <td align="right">     5593.41</td>
    <td align="right">     5751.03</td>
    <td align="right">     5844.83</td>
    <td align="right">     5432.22</td>
    <td align="right">     5200.56</td>
    <td align="right">     4620.29</td>
    <td align="right">     4285.74</td>
    <td align="right">    60009.84</td>
    <td align="right">     5844.83</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">      670.13</td>
    <td align="right">      624.05</td>
    <td align="right">      724.96</td>
    <td align="right">      761.86</td>
    <td align="right">      858.28</td>
    <td align="right">      888.56</td>
    <td align="right">      933.47</td>
    <td align="right">      948.06</td>
    <td align="right">      870.63</td>
    <td align="right">      826.01</td>
    <td align="right">      724.56</td>
    <td align="right">      669.44</td>
    <td align="right">     9500.02</td>
    <td align="right">      948.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     1961.48</td>
    <td align="right">     1826.61</td>
    <td align="right">     2121.96</td>
    <td align="right">     2229.96</td>
    <td align="right">     2512.21</td>
    <td align="right">     2600.83</td>
    <td align="right">     2732.28</td>
    <td align="right">     2774.99</td>
    <td align="right">     2548.34</td>
    <td align="right">     2417.73</td>
    <td align="right">     2120.80</td>
    <td align="right">     1959.45</td>
    <td align="right">    27806.62</td>
    <td align="right">     2774.99</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATIONENERGYCHARGE ($)</td>
    <td align="right">       63.59</td>
    <td align="right">       59.22</td>
    <td align="right">       68.79</td>
    <td align="right">       72.29</td>
    <td align="right">       81.44</td>
    <td align="right">       84.32</td>
    <td align="right">       88.58</td>
    <td align="right">       89.96</td>
    <td align="right">       82.61</td>
    <td align="right">       78.38</td>
    <td align="right">       68.75</td>
    <td align="right">       63.52</td>
    <td align="right">      901.46</td>
    <td align="right">       89.96</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ENVIRONMENTALENERGYCHARGE ($)</td>
    <td align="right">        9.78</td>
    <td align="right">        9.11</td>
    <td align="right">       10.58</td>
    <td align="right">       11.12</td>
    <td align="right">       12.53</td>
    <td align="right">       12.97</td>
    <td align="right">       13.63</td>
    <td align="right">       13.84</td>
    <td align="right">       12.71</td>
    <td align="right">       12.06</td>
    <td align="right">       10.58</td>
    <td align="right">        9.77</td>
    <td align="right">      138.69</td>
    <td align="right">       13.84</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      316.28</td>
    <td align="right">      307.19</td>
    <td align="right">      342.18</td>
    <td align="right">      359.86</td>
    <td align="right">      399.06</td>
    <td align="right">      414.33</td>
    <td align="right">      426.00</td>
    <td align="right">      432.95</td>
    <td align="right">      402.39</td>
    <td align="right">      385.23</td>
    <td align="right">      342.24</td>
    <td align="right">      317.46</td>
    <td align="right">     4445.17</td>
    <td align="right">      432.95</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      849.14</td>
    <td align="right">      899.71</td>
    <td align="right">      920.69</td>
    <td align="right">      970.99</td>
    <td align="right">     1041.37</td>
    <td align="right">     1089.28</td>
    <td align="right">     1064.61</td>
    <td align="right">     1084.13</td>
    <td align="right">     1035.60</td>
    <td align="right">     1011.60</td>
    <td align="right">      922.34</td>
    <td align="right">      861.41</td>
    <td align="right">    11750.86</td>
    <td align="right">     1089.28</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCAPACITYCHARGE ($)</td>
    <td align="right">      366.84</td>
    <td align="right">      388.69</td>
    <td align="right">      397.75</td>
    <td align="right">      419.48</td>
    <td align="right">      449.89</td>
    <td align="right">      470.58</td>
    <td align="right">      459.92</td>
    <td align="right">      468.36</td>
    <td align="right">      447.39</td>
    <td align="right">      437.02</td>
    <td align="right">      398.46</td>
    <td align="right">      372.14</td>
    <td align="right">     5076.53</td>
    <td align="right">      470.58</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3953.50</td>
    <td align="right">     3839.93</td>
    <td align="right">     4277.28</td>
    <td align="right">     4498.24</td>
    <td align="right">     4988.26</td>
    <td align="right">     5179.08</td>
    <td align="right">     5325.02</td>
    <td align="right">     5411.88</td>
    <td align="right">     5029.83</td>
    <td align="right">     4815.33</td>
    <td align="right">     4278.05</td>
    <td align="right">     3968.27</td>
    <td align="right">    55564.67</td>
    <td align="right">     5411.88</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ENVIRONMENTALENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCAPACITYCHARGE                                                                           FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATIONENERGYCHARGE                                                                             ENVIRONMENTALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDBASECHARGE                                                                               ANNUALDEMANDCAPACITYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FPL_GS-1_NONDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FPL_GS-1_NONDEMAND</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     4573.52</td>
    <td align="right">     4259.05</td>
    <td align="right">     4947.71</td>
    <td align="right">     5199.53</td>
    <td align="right">     5857.64</td>
    <td align="right">     6064.28</td>
    <td align="right">     6370.77</td>
    <td align="right">     6470.36</td>
    <td align="right">     5941.89</td>
    <td align="right">     5637.34</td>
    <td align="right">     4945.02</td>
    <td align="right">     4568.78</td>
    <td align="right">    64835.89</td>
    <td align="right">     6470.36</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">        8.37</td>
    <td align="right">      100.44</td>
    <td align="right">        8.37</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     4581.89</td>
    <td align="right">     4267.42</td>
    <td align="right">     4956.08</td>
    <td align="right">     5207.90</td>
    <td align="right">     5866.01</td>
    <td align="right">     6072.65</td>
    <td align="right">     6379.14</td>
    <td align="right">     6478.73</td>
    <td align="right">     5950.26</td>
    <td align="right">     5645.71</td>
    <td align="right">     4953.39</td>
    <td align="right">     4577.15</td>
    <td align="right">    64936.33</td>
    <td align="right">     6478.73</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     4581.89</td>
    <td align="right">     4267.42</td>
    <td align="right">     4956.08</td>
    <td align="right">     5207.90</td>
    <td align="right">     5866.01</td>
    <td align="right">     6072.65</td>
    <td align="right">     6379.14</td>
    <td align="right">     6478.73</td>
    <td align="right">     5950.26</td>
    <td align="right">     5645.71</td>
    <td align="right">     4953.39</td>
    <td align="right">     4577.15</td>
    <td align="right">    64936.33</td>
    <td align="right">     6478.73</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      366.55</td>
    <td align="right">      341.39</td>
    <td align="right">      396.49</td>
    <td align="right">      416.63</td>
    <td align="right">      469.28</td>
    <td align="right">      485.81</td>
    <td align="right">      510.33</td>
    <td align="right">      518.30</td>
    <td align="right">      476.02</td>
    <td align="right">      451.66</td>
    <td align="right">      396.27</td>
    <td align="right">      366.17</td>
    <td align="right">     5194.91</td>
    <td align="right">      518.30</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4948.44</td>
    <td align="right">     4608.82</td>
    <td align="right">     5352.57</td>
    <td align="right">     5624.53</td>
    <td align="right">     6335.29</td>
    <td align="right">     6558.46</td>
    <td align="right">     6889.47</td>
    <td align="right">     6997.02</td>
    <td align="right">     6426.28</td>
    <td align="right">     6097.37</td>
    <td align="right">     5349.66</td>
    <td align="right">     4943.33</td>
    <td align="right">    70131.24</td>
    <td align="right">     6997.02</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">NON-FUELENERGYCHARGE ($)</td>
    <td align="right">     1888.10</td>
    <td align="right">     1758.28</td>
    <td align="right">     2042.59</td>
    <td align="right">     2146.54</td>
    <td align="right">     2418.23</td>
    <td align="right">     2503.54</td>
    <td align="right">     2630.07</td>
    <td align="right">     2671.18</td>
    <td align="right">     2453.01</td>
    <td align="right">     2327.29</td>
    <td align="right">     2041.47</td>
    <td align="right">     1886.15</td>
    <td align="right">    26766.47</td>
    <td align="right">     2671.18</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FUELENERGYCHARGE ($)</td>
    <td align="right">     2000.61</td>
    <td align="right">     1863.05</td>
    <td align="right">     2164.29</td>
    <td align="right">     2274.45</td>
    <td align="right">     2562.32</td>
    <td align="right">     2652.72</td>
    <td align="right">     2786.79</td>
    <td align="right">     2830.35</td>
    <td align="right">     2599.18</td>
    <td align="right">     2465.96</td>
    <td align="right">     2163.11</td>
    <td align="right">     1998.54</td>
    <td align="right">    28361.37</td>
    <td align="right">     2830.35</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CONSERVATION ($)</td>
    <td align="right">       68.48</td>
    <td align="right">       63.77</td>
    <td align="right">       74.08</td>
    <td align="right">       77.85</td>
    <td align="right">       87.71</td>
    <td align="right">       90.80</td>
    <td align="right">       95.39</td>
    <td align="right">       96.88</td>
    <td align="right">       88.97</td>
    <td align="right">       84.41</td>
    <td align="right">       74.04</td>
    <td align="right">       68.41</td>
    <td align="right">      970.80</td>
    <td align="right">       96.88</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CAPACITY ($)</td>
    <td align="right">      308.16</td>
    <td align="right">      286.97</td>
    <td align="right">      333.38</td>
    <td align="right">      350.34</td>
    <td align="right">      394.69</td>
    <td align="right">      408.61</td>
    <td align="right">      429.26</td>
    <td align="right">      435.97</td>
    <td align="right">      400.36</td>
    <td align="right">      379.84</td>
    <td align="right">      333.19</td>
    <td align="right">      307.84</td>
    <td align="right">     4368.62</td>
    <td align="right">      435.97</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      366.55</td>
    <td align="right">      341.39</td>
    <td align="right">      396.49</td>
    <td align="right">      416.63</td>
    <td align="right">      469.28</td>
    <td align="right">      485.81</td>
    <td align="right">      510.33</td>
    <td align="right">      518.30</td>
    <td align="right">      476.02</td>
    <td align="right">      451.66</td>
    <td align="right">      396.27</td>
    <td align="right">      366.17</td>
    <td align="right">     5194.91</td>
    <td align="right">      518.30</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     4581.89</td>
    <td align="right">     4267.42</td>
    <td align="right">     4956.08</td>
    <td align="right">     5207.90</td>
    <td align="right">     5866.01</td>
    <td align="right">     6072.65</td>
    <td align="right">     6379.14</td>
    <td align="right">     6478.73</td>
    <td align="right">     5950.26</td>
    <td align="right">     5645.71</td>
    <td align="right">     4953.39</td>
    <td align="right">     4577.15</td>
    <td align="right">    64936.33</td>
    <td align="right">     6478.73</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    48914.62</td>
    <td align="right">    45551.39</td>
    <td align="right">    52916.73</td>
    <td align="right">    55609.96</td>
    <td align="right">    62648.52</td>
    <td align="right">    64858.60</td>
    <td align="right">    68136.57</td>
    <td align="right">    69201.66</td>
    <td align="right">    63549.60</td>
    <td align="right">    60292.42</td>
    <td align="right">    52887.89</td>
    <td align="right">    48864.00</td>
    <td align="right">   693431.99</td>
    <td align="right">    69201.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      156.15</td>
    <td align="right">      164.86</td>
    <td align="right">      168.47</td>
    <td align="right">      177.12</td>
    <td align="right">      189.24</td>
    <td align="right">      197.48</td>
    <td align="right">      193.24</td>
    <td align="right">      196.60</td>
    <td align="right">      188.24</td>
    <td align="right">      184.11</td>
    <td align="right">      168.75</td>
    <td align="right">      158.26</td>
    <td align="right">     2142.52</td>
    <td align="right">      197.48</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>NON-FUELENERGYCHARGE                                                                                 FROM TotalEnergy</b><br><br>
<b>FUELENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>CONSERVATION                                                                                         FROM TotalEnergy</b><br><br>
<b>CAPACITY                                                                                             FROM TotalEnergy                                                                                          TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM NON-FUELENERGYCHARGE                                                                                 FUELENERGYCHARGE                                                                                     CONSERVATION                                                                                         CAPACITY                                                                                             CAPACITY</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::FL_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> FL_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-04
    19:58:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">       64.93</td>
    <td align="right">       22.67</td>
    <td align="right">       23.06</td>
    <td align="right">      0.0851</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2271</td>
    <td align="right">       11.04</td>
    <td align="right">      122.02</td>
    <td align="right">       64.93</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">       64.93</td>
    <td align="right">       22.67</td>
    <td align="right">       23.06</td>
    <td align="right">      0.0851</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2271</td>
    <td align="right">       11.04</td>
    <td align="right">      122.02</td>
    <td align="right">       64.93</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">       64.93</td>
    <td align="right">       22.67</td>
    <td align="right">       23.06</td>
    <td align="right">      0.0851</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2271</td>
    <td align="right">       11.04</td>
    <td align="right">      122.02</td>
    <td align="right">       64.93</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        5.19</td>
    <td align="right">        1.81</td>
    <td align="right">        1.84</td>
    <td align="right">      0.0068</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0182</td>
    <td align="right">      0.8836</td>
    <td align="right">        9.76</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">       70.12</td>
    <td align="right">       24.49</td>
    <td align="right">       24.90</td>
    <td align="right">      0.0919</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2453</td>
    <td align="right">       11.93</td>
    <td align="right">      131.78</td>
    <td align="right">       70.12</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">       64.93</td>
    <td align="right">       22.67</td>
    <td align="right">       23.06</td>
    <td align="right">      0.0851</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2271</td>
    <td align="right">       11.04</td>
    <td align="right">      122.02</td>
    <td align="right">       64.93</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">        5.19</td>
    <td align="right">        1.81</td>
    <td align="right">        1.84</td>
    <td align="right">      0.0068</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0182</td>
    <td align="right">      0.8836</td>
    <td align="right">        9.76</td>
    <td align="right">        5.19</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       64.93</td>
    <td align="right">       22.67</td>
    <td align="right">       23.06</td>
    <td align="right">      0.0851</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2271</td>
    <td align="right">       11.04</td>
    <td align="right">      122.02</td>
    <td align="right">       64.93</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        5.82</td>
    <td align="right">        2.01</td>
    <td align="right">        2.05</td>
    <td align="right">      0.0076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0219</td>
    <td align="right">        1.03</td>
    <td align="right">       10.93</td>
    <td align="right">        5.82</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        5.82</td>
    <td align="right">        2.01</td>
    <td align="right">        2.05</td>
    <td align="right">      0.0076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0219</td>
    <td align="right">        1.03</td>
    <td align="right">       10.93</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.6423</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.3731</td>
    <td align="right">      0.0049</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0129</td>
    <td align="right">      0.2319</td>
    <td align="right">        1.61</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        5.82</td>
    <td align="right">        2.01</td>
    <td align="right">        2.05</td>
    <td align="right">      0.0076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0219</td>
    <td align="right">        1.03</td>
    <td align="right">       10.93</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.6423</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.3731</td>
    <td align="right">      0.0049</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0129</td>
    <td align="right">      0.2319</td>
    <td align="right">        1.61</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.6423</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.3731</td>
    <td align="right">      0.0049</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0129</td>
    <td align="right">      0.2319</td>
    <td align="right">        1.61</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.6423</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.3731</td>
    <td align="right">      0.0049</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0129</td>
    <td align="right">      0.2319</td>
    <td align="right">        1.61</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.6423</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.3731</td>
    <td align="right">      0.0049</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0129</td>
    <td align="right">      0.2319</td>
    <td align="right">        1.61</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">        5.82</td>
    <td align="right">        2.01</td>
    <td align="right">        2.05</td>
    <td align="right">      0.0076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0219</td>
    <td align="right">        1.03</td>
    <td align="right">       10.93</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.6423</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.3731</td>
    <td align="right">      0.0049</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0129</td>
    <td align="right">      0.2319</td>
    <td align="right">        1.61</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">        5.82</td>
    <td align="right">        2.01</td>
    <td align="right">        2.05</td>
    <td align="right">      0.0076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0219</td>
    <td align="right">        1.03</td>
    <td align="right">       10.93</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.6423</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.3731</td>
    <td align="right">      0.0049</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0129</td>
    <td align="right">      0.2319</td>
    <td align="right">        1.61</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">        5.82</td>
    <td align="right">        2.01</td>
    <td align="right">        2.05</td>
    <td align="right">      0.0076</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0219</td>
    <td align="right">        1.03</td>
    <td align="right">       10.93</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.6423</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.3731</td>
    <td align="right">      0.0049</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0129</td>
    <td align="right">      0.2319</td>
    <td align="right">        1.61</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FL_MONTHLYGASRATES</td>
    <td align="right">       11.16</td>
    <td align="right">       11.29</td>
    <td align="right">       11.27</td>
    <td align="right">       11.16</td>
    <td align="right">       11.32</td>
    <td align="right">       11.63</td>
    <td align="right">       11.78</td>
    <td align="right">       11.31</td>
    <td align="right">       11.34</td>
    <td align="right">       11.12</td>
    <td align="right">       10.36</td>
    <td align="right">       10.74</td>
    <td align="right">      134.48</td>
    <td align="right">       11.78</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          FL_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
