<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Stand-alone Retail Post-1980 V1.2_4.0 ATLANTA GA USA TMY2-13874 WMO#=722190
  2010-02-04
  19:56:50 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/4/2010 7:56 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Stand-alone Retail Post-1980 V1.2_4.0</b></p>
<p>Environment: <b>ATLANTA GA USA TMY2-13874 WMO#=722190</b></p>
<p>Simulation Timestamp: <b>2010-02-04
  19:56:50</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2603.90</td>
    <td align="right">     1135.09</td>
    <td align="right">     1135.09</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2603.90</td>
    <td align="right">     1135.09</td>
    <td align="right">     1135.09</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     7285.72</td>
    <td align="right">     3176.00</td>
    <td align="right">     3176.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     7285.72</td>
    <td align="right">     3176.00</td>
    <td align="right">     3176.00</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.364</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.805</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        2.99</td>
    <td align="right">      648.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      336.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      971.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       58.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      387.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1955.22</td>
    <td align="right">      648.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        2.99</td>
    <td align="right">      648.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      336.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      971.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       58.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">      387.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      448.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      317.03</td>
    <td align="right">      282.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      852.32</td>
    <td align="right">      282.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      448.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      317.03</td>
    <td align="right">      282.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      852.32</td>
    <td align="right">      282.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1955.22</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1955.22</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1955.22</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1955.22</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3637.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACEPEOPLE">BACK_SPACE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAILPEOPLE">CORE_RETAIL PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRYPEOPLE">FRONT_ENTRY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAILPEOPLE">FRONT_RETAIL PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALEPEOPLE">POINT_OF_SALE PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SPACELOADS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SPACELOADS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#SPACELOADS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SPACELOADS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</a>   |  
<a href="#TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</a>   |  
<a href="#TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</a>   |  
<a href="#TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE">GEORGIAPOW_GS-2_GENERALSERVICE</a>   |  
<a href="#TariffReport::GA_EIAMONTHLYRATEGAS">GA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/4/2010 7:56 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">ATLANTA GA USA TMY2-13874 WMO#=722190</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.65</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -84.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">     2317.33</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5500</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">     9762.95</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">       73.20</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        7.83</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     32.3252</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     32.3252</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -7.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.30</td>
    <td align="right">           0</td>
    <td align="right">        5.30</td>
    <td align="right">      320.00</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.40</td>
    <td align="right">        9.70</td>
    <td align="right">       25.20</td>
    <td align="right">           0</td>
    <td align="right">        4.00</td>
    <td align="right">      300.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       42.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      330.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       42.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      178.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      178.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     1600.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">     1600.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       24.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       36.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       36.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">       4.092</td>
    <td align="right">       0.255</td>
    <td align="right">       0.129</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       4.092</td>
    <td align="right">       0.255</td>
    <td align="right">       0.129</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       4.092</td>
    <td align="right">       0.255</td>
    <td align="right">       0.129</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        4.09</td>
    <td align="right">       0.255</td>
    <td align="right">       0.129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        4.09</td>
    <td align="right">       0.255</td>
    <td align="right">       0.129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    63257.97</td>
    <td align="right">    43247.61</td>
    <td align="right">    20010.36</td>
    <td align="right">        0.68</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   192843.09</td>
    <td align="right">   130377.97</td>
    <td align="right">    62465.11</td>
    <td align="right">        0.68</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29573.28</td>
    <td align="right">    20660.30</td>
    <td align="right">     8912.98</td>
    <td align="right">        0.70</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    27278.10</td>
    <td align="right">    18666.34</td>
    <td align="right">     8611.77</td>
    <td align="right">        0.68</td>
    <td align="right">        2.99</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2146.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    67595.11</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   190385.71</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    32615.22</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    32617.79</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.10</td>
    <td align="right">        8.86</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.63</td>
    <td align="right">     2872.15</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        7.77</td>
    <td align="right">    14568.55</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.30</td>
    <td align="right">     1481.40</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.14</td>
    <td align="right">     1293.33</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    19509.96</td>
    <td align="right">       1.374</td>
    <td align="right">       1.649</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       30.30</td>
    <td align="right">     0.01851</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">   101012.75</td>
    <td align="right">       6.471</td>
    <td align="right">       7.766</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       22.57</td>
    <td align="right">     0.01796</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    13026.23</td>
    <td align="right">       0.918</td>
    <td align="right">       1.101</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       30.43</td>
    <td align="right">     0.01851</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    15384.18</td>
    <td align="right">       1.084</td>
    <td align="right">       1.300</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       30.43</td>
    <td align="right">     0.01851</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    59060.50</td>
    <td align="right">       2.189</td>
    <td align="right">       2.626</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">   112851.47</td>
    <td align="right">       4.183</td>
    <td align="right">       5.020</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     2146.04</td>
    <td align="right">       0.080</td>
    <td align="right">       0.095</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    25530.24</td>
    <td align="right">       0.946</td>
    <td align="right">       1.135</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    25527.63</td>
    <td align="right">       0.946</td>
    <td align="right">       1.135</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        2.63</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.30</td>
    <td align="right">        1.30</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     3296.83</td>
    <td align="right">     3683.00</td>
    <td align="right">     2349.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     2790.00</td>
    <td align="right">     3367.33</td>
    <td align="right">     1530.50</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     3441.17</td>
    <td align="right">     4153.00</td>
    <td align="right">     2842.67</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     3031.00</td>
    <td align="right">     3058.83</td>
    <td align="right">     1520.50</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     3020.00</td>
    <td align="right">     2659.83</td>
    <td align="right">     1206.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4173.33</td>
    <td align="right">     4773.67</td>
    <td align="right">     3637.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      302.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">      163.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       34.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      260.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      236.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      565.67</td>
    <td align="right">        0.83</td>
    <td align="right">        2.00</td>
    <td align="right">        0.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">        7.77</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">        1.30</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">    0.095456</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">    0.095456</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">     2146.04</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        7.77</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        7.77</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        2.63</td>
    <td align="right">    0.284918</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        7.77</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        1.30</td>
    <td align="right">    0.226215</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">        1.14</td>
    <td align="right">    0.226215</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.63</td>
    <td align="right">    63257.97</td>
    <td align="right">    0.683671</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        7.77</td>
    <td align="right">   192843.09</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.30</td>
    <td align="right">    29573.28</td>
    <td align="right">    0.698614</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.14</td>
    <td align="right">    27278.10</td>
    <td align="right">    0.684297</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE</td>
    <td align="right">        2.63</td>
    <td align="right">        2.63</td>
    <td align="right">        2.63</td>
    <td align="right">        2.63</td>
    <td align="right">    67595.11</td>
    <td align="right">        1.00</td>
    <td align="right">    63257.97</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">        7.77</td>
    <td align="right">   190385.71</td>
    <td align="right">        1.00</td>
    <td align="right">   192843.09</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE</td>
    <td align="right">        1.30</td>
    <td align="right">        1.30</td>
    <td align="right">        1.30</td>
    <td align="right">        1.30</td>
    <td align="right">    32615.22</td>
    <td align="right">        1.00</td>
    <td align="right">    29573.28</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">    32617.79</td>
    <td align="right">    1.000000</td>
    <td align="right">    27278.10</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        7.77</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    67595.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   190385.71</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    32615.22</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    32617.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.016</td>
    <td align="right">      25.992</td>
    <td align="right">       0.000</td>
    <td align="right">     371.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.141</td>
    <td align="right">      26.618</td>
    <td align="right">       0.000</td>
    <td align="right">     278.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.510</td>
    <td align="right">      33.855</td>
    <td align="right">       0.000</td>
    <td align="right">     204.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.554</td>
    <td align="right">      42.963</td>
    <td align="right">       0.000</td>
    <td align="right">      91.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.518</td>
    <td align="right">      50.338</td>
    <td align="right">       0.000</td>
    <td align="right">      52.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.966</td>
    <td align="right">      54.041</td>
    <td align="right">       0.000</td>
    <td align="right">      85.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.982</td>
    <td align="right">      62.050</td>
    <td align="right">       0.000</td>
    <td align="right">     226.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.979</td>
    <td align="right">      62.207</td>
    <td align="right">       0.000</td>
    <td align="right">     193.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.897</td>
    <td align="right">      62.944</td>
    <td align="right">       0.000</td>
    <td align="right">     210.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.553</td>
    <td align="right">      47.894</td>
    <td align="right">       0.000</td>
    <td align="right">     105.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.293</td>
    <td align="right">      36.810</td>
    <td align="right">       0.000</td>
    <td align="right">     205.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.035</td>
    <td align="right">      29.931</td>
    <td align="right">       0.000</td>
    <td align="right">     324.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.549</td>
    <td align="right">      44.775</td>
    <td align="right">       0.000</td>
    <td align="right">    2349.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.016</td>
    <td align="right">      25.992</td>
    <td align="right">       0.000</td>
    <td align="right">      52.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.982</td>
    <td align="right">      62.944</td>
    <td align="right">       0.000</td>
    <td align="right">     371.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.190</td>
    <td align="right">      27.688</td>
    <td align="right">       0.000</td>
    <td align="right">     184.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.601</td>
    <td align="right">      27.700</td>
    <td align="right">       0.000</td>
    <td align="right">     154.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.124</td>
    <td align="right">      34.561</td>
    <td align="right">       0.000</td>
    <td align="right">      86.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.017</td>
    <td align="right">      42.819</td>
    <td align="right">       0.000</td>
    <td align="right">      45.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.688</td>
    <td align="right">      50.389</td>
    <td align="right">       0.000</td>
    <td align="right">      45.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.963</td>
    <td align="right">      54.946</td>
    <td align="right">       0.000</td>
    <td align="right">      92.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.981</td>
    <td align="right">      62.587</td>
    <td align="right">       0.000</td>
    <td align="right">     237.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.977</td>
    <td align="right">      62.312</td>
    <td align="right">       0.000</td>
    <td align="right">     192.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.927</td>
    <td align="right">      62.040</td>
    <td align="right">       0.000</td>
    <td align="right">     179.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.135</td>
    <td align="right">      47.130</td>
    <td align="right">       0.000</td>
    <td align="right">      70.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.002</td>
    <td align="right">      37.017</td>
    <td align="right">       0.000</td>
    <td align="right">      75.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.400</td>
    <td align="right">      31.055</td>
    <td align="right">       0.000</td>
    <td align="right">     167.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.843</td>
    <td align="right">      45.156</td>
    <td align="right">       0.000</td>
    <td align="right">    1530.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.190</td>
    <td align="right">      27.688</td>
    <td align="right">       0.000</td>
    <td align="right">      45.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.981</td>
    <td align="right">      62.587</td>
    <td align="right">       0.000</td>
    <td align="right">     237.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.698</td>
    <td align="right">      27.942</td>
    <td align="right">       0.000</td>
    <td align="right">     195.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      22.153</td>
    <td align="right">      27.693</td>
    <td align="right">       0.000</td>
    <td align="right">     145.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.876</td>
    <td align="right">      34.656</td>
    <td align="right">       0.000</td>
    <td align="right">     115.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      24.140</td>
    <td align="right">      43.207</td>
    <td align="right">       0.000</td>
    <td align="right">     132.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      25.707</td>
    <td align="right">      51.677</td>
    <td align="right">       0.000</td>
    <td align="right">     230.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      27.215</td>
    <td align="right">      57.280</td>
    <td align="right">       0.000</td>
    <td align="right">     339.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      27.634</td>
    <td align="right">      67.275</td>
    <td align="right">       0.000</td>
    <td align="right">     396.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      27.814</td>
    <td align="right">      65.632</td>
    <td align="right">       0.000</td>
    <td align="right">     411.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      27.324</td>
    <td align="right">      63.726</td>
    <td align="right">       0.000</td>
    <td align="right">     392.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      25.198</td>
    <td align="right">      46.002</td>
    <td align="right">       0.000</td>
    <td align="right">     206.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.029</td>
    <td align="right">      36.592</td>
    <td align="right">       0.000</td>
    <td align="right">      98.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.907</td>
    <td align="right">      31.169</td>
    <td align="right">       0.000</td>
    <td align="right">     179.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      24.746</td>
    <td align="right">      46.220</td>
    <td align="right">       0.000</td>
    <td align="right">    2842.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.698</td>
    <td align="right">      27.693</td>
    <td align="right">       0.000</td>
    <td align="right">      98.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      27.814</td>
    <td align="right">      67.275</td>
    <td align="right">       0.000</td>
    <td align="right">     411.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.247</td>
    <td align="right">      27.099</td>
    <td align="right">       0.000</td>
    <td align="right">     217.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.615</td>
    <td align="right">      27.143</td>
    <td align="right">       0.000</td>
    <td align="right">     165.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.107</td>
    <td align="right">      34.142</td>
    <td align="right">       0.000</td>
    <td align="right">     103.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.907</td>
    <td align="right">      42.438</td>
    <td align="right">       0.000</td>
    <td align="right">      55.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.564</td>
    <td align="right">      50.278</td>
    <td align="right">       0.000</td>
    <td align="right">      49.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.942</td>
    <td align="right">      54.170</td>
    <td align="right">       0.000</td>
    <td align="right">      74.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.971</td>
    <td align="right">      61.503</td>
    <td align="right">       0.000</td>
    <td align="right">     203.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.969</td>
    <td align="right">      60.732</td>
    <td align="right">       0.000</td>
    <td align="right">     147.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.896</td>
    <td align="right">      60.650</td>
    <td align="right">       0.000</td>
    <td align="right">     154.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.142</td>
    <td align="right">      46.112</td>
    <td align="right">       0.000</td>
    <td align="right">      68.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.034</td>
    <td align="right">      36.388</td>
    <td align="right">       0.000</td>
    <td align="right">      76.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.417</td>
    <td align="right">      30.631</td>
    <td align="right">       0.000</td>
    <td align="right">     204.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.827</td>
    <td align="right">      44.408</td>
    <td align="right">       0.000</td>
    <td align="right">    1520.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.247</td>
    <td align="right">      27.099</td>
    <td align="right">       0.000</td>
    <td align="right">      49.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.971</td>
    <td align="right">      61.503</td>
    <td align="right">       0.000</td>
    <td align="right">     217.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.417</td>
    <td align="right">      26.765</td>
    <td align="right">       0.000</td>
    <td align="right">     199.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.881</td>
    <td align="right">      26.547</td>
    <td align="right">       0.000</td>
    <td align="right">     153.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.411</td>
    <td align="right">      33.274</td>
    <td align="right">       0.000</td>
    <td align="right">      86.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.167</td>
    <td align="right">      41.059</td>
    <td align="right">       0.000</td>
    <td align="right">      38.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.724</td>
    <td align="right">      48.626</td>
    <td align="right">       0.000</td>
    <td align="right">      24.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.976</td>
    <td align="right">      52.509</td>
    <td align="right">       0.000</td>
    <td align="right">      43.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.985</td>
    <td align="right">      59.545</td>
    <td align="right">       0.000</td>
    <td align="right">     152.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.989</td>
    <td align="right">      58.761</td>
    <td align="right">       0.000</td>
    <td align="right">     109.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.950</td>
    <td align="right">      58.244</td>
    <td align="right">       0.000</td>
    <td align="right">     111.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.386</td>
    <td align="right">      44.495</td>
    <td align="right">       0.000</td>
    <td align="right">      41.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      22.414</td>
    <td align="right">      35.258</td>
    <td align="right">       0.000</td>
    <td align="right">      62.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.702</td>
    <td align="right">      29.902</td>
    <td align="right">       0.000</td>
    <td align="right">     182.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.009</td>
    <td align="right">      43.045</td>
    <td align="right">       0.000</td>
    <td align="right">    1206.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.417</td>
    <td align="right">      26.547</td>
    <td align="right">       0.000</td>
    <td align="right">      24.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.989</td>
    <td align="right">      59.545</td>
    <td align="right">       0.000</td>
    <td align="right">     199.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAILPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAILPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  36404.4983</td>
    <td align="right">     60.6008</td>
    <td align="right">    135.2406</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 240479.7288</td>
    <td align="right">  15144.5745</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  31770.3497</td>
    <td align="right">     53.8530</td>
    <td align="right">    122.7627</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 218303.5497</td>
    <td align="right">  13305.9848</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  31143.5298</td>
    <td align="right">     56.7312</td>
    <td align="right">    139.6580</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 248393.5708</td>
    <td align="right">  13407.3926</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  29966.0310</td>
    <td align="right">     56.4593</td>
    <td align="right">    143.5598</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 255352.0315</td>
    <td align="right">  13073.4623</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  33848.0262</td>
    <td align="right">     65.2866</td>
    <td align="right">    169.5750</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right"> 301639.8594</td>
    <td align="right">  14906.8269</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  37897.5972</td>
    <td align="right">     73.1802</td>
    <td align="right">    190.2686</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right"> 338450.3269</td>
    <td align="right">  16697.9192</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  40916.5348</td>
    <td align="right">     79.0098</td>
    <td align="right">    205.4254</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right"> 365411.4003</td>
    <td align="right">  18028.0819</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  41135.0147</td>
    <td align="right">     79.4317</td>
    <td align="right">    206.5223</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right"> 367362.5820</td>
    <td align="right">  18124.3457</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  36035.2996</td>
    <td align="right">     69.5834</td>
    <td align="right">    180.9151</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right"> 321812.4095</td>
    <td align="right">  15877.3117</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  30277.4358</td>
    <td align="right">     57.5399</td>
    <td align="right">    147.4726</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 262316.4213</td>
    <td align="right">  13254.9302</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  29614.4562</td>
    <td align="right">     53.4993</td>
    <td align="right">    130.6122</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 232300.4352</td>
    <td align="right">  12707.8837</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  34491.0919</td>
    <td align="right">     58.7147</td>
    <td align="right">    134.5006</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 239179.5546</td>
    <td align="right">  14468.5551</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 413499.8652</td>
    <td align="right">    763.8899</td>
    <td align="right">   1906.5130</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0070</td>
    <td align="right">0.339100E+07</td>
    <td align="right"> 178997.2686</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  29614.4562</td>
    <td align="right">     53.4993</td>
    <td align="right">    122.7627</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right"> 218303.5497</td>
    <td align="right">  12707.8837</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  41135.0147</td>
    <td align="right">     79.4317</td>
    <td align="right">    206.5223</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right"> 367362.5820</td>
    <td align="right">  18124.3457</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BACK_SPACE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.519</td>
    <td align="right">       0.444</td>
    <td align="right">       0.760</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.554</td>
    <td align="right">       0.445</td>
    <td align="right">       0.753</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.448</td>
    <td align="right">       0.735</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.450</td>
    <td align="right">       0.728</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.600</td>
    <td align="right">       0.454</td>
    <td align="right">       0.720</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.668</td>
    <td align="right">       0.453</td>
    <td align="right">       0.710</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.513</td>
    <td align="right">       0.455</td>
    <td align="right">       0.714</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.455</td>
    <td align="right">       0.709</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.455</td>
    <td align="right">       0.717</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.519</td>
    <td align="right">       0.451</td>
    <td align="right">       0.731</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.508</td>
    <td align="right">       0.446</td>
    <td align="right">       0.744</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.513</td>
    <td align="right">       0.445</td>
    <td align="right">       0.754</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.577</td>
    <td align="right">       0.450</td>
    <td align="right">       0.731</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.508</td>
    <td align="right">       0.444</td>
    <td align="right">       0.709</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.455</td>
    <td align="right">       0.760</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">     123.659</td>
    <td align="right">       0.889</td>
    <td align="right">       0.444</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">     124.329</td>
    <td align="right">       0.892</td>
    <td align="right">       0.440</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       0.897</td>
    <td align="right">       0.430</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">     124.811</td>
    <td align="right">       0.902</td>
    <td align="right">       0.426</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">     125.197</td>
    <td align="right">       0.908</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">     126.491</td>
    <td align="right">       0.906</td>
    <td align="right">       0.415</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">     123.548</td>
    <td align="right">       0.910</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       0.910</td>
    <td align="right">       0.414</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">     124.811</td>
    <td align="right">       0.910</td>
    <td align="right">       0.419</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">     123.659</td>
    <td align="right">       0.903</td>
    <td align="right">       0.428</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">     123.448</td>
    <td align="right">       0.895</td>
    <td align="right">       0.435</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">     123.548</td>
    <td align="right">       0.892</td>
    <td align="right">       0.441</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">     124.754</td>
    <td align="right">       0.901</td>
    <td align="right">       0.427</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">     123.448</td>
    <td align="right">       0.889</td>
    <td align="right">       0.414</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       0.910</td>
    <td align="right">       0.444</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       0.927</td>
    <td align="right">       0.000</td>
    <td align="right">       1.033</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       0.932</td>
    <td align="right">       0.000</td>
    <td align="right">       1.031</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       1.020</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       1.001</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       0.939</td>
    <td align="right">       0.000</td>
    <td align="right">       0.993</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       0.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.990</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.980</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.991</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.992</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       0.927</td>
    <td align="right">       0.000</td>
    <td align="right">       1.002</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       1.014</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       1.027</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       0.935</td>
    <td align="right">       0.000</td>
    <td align="right">       1.006</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.980</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       1.033</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.889</td>
    <td align="right">       0.819</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      11.715</td>
    <td align="right">       0.892</td>
    <td align="right">       0.813</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.897</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.901</td>
    <td align="right">       0.786</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      11.797</td>
    <td align="right">       0.908</td>
    <td align="right">       0.776</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      11.919</td>
    <td align="right">       0.906</td>
    <td align="right">       0.765</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.909</td>
    <td align="right">       0.769</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.909</td>
    <td align="right">       0.764</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.909</td>
    <td align="right">       0.773</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.903</td>
    <td align="right">       0.790</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.895</td>
    <td align="right">       0.804</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.892</td>
    <td align="right">       0.814</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      11.755</td>
    <td align="right">       0.901</td>
    <td align="right">       0.789</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.889</td>
    <td align="right">       0.764</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.909</td>
    <td align="right">       0.819</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.890</td>
    <td align="right">       0.820</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      11.715</td>
    <td align="right">       0.893</td>
    <td align="right">       0.814</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.898</td>
    <td align="right">       0.795</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.902</td>
    <td align="right">       0.787</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      11.797</td>
    <td align="right">       0.908</td>
    <td align="right">       0.777</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      11.919</td>
    <td align="right">       0.906</td>
    <td align="right">       0.766</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.909</td>
    <td align="right">       0.769</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.909</td>
    <td align="right">       0.764</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       0.909</td>
    <td align="right">       0.774</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.904</td>
    <td align="right">       0.791</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.896</td>
    <td align="right">       0.805</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.893</td>
    <td align="right">       0.815</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      11.755</td>
    <td align="right">       0.901</td>
    <td align="right">       0.789</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.890</td>
    <td align="right">       0.764</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       0.909</td>
    <td align="right">       0.820</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BACK_SPACE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.402467E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  516721.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.813578E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   15955.016</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.351274E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.632443E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.716045E+09</td>
    <td align="right">  396309.321</td>
    <td align="right">       0.000</td>
    <td align="right">   19506.396</td>
    <td align="right">  604696.859</td>
    <td align="right">0.418025E+10</td>
    <td align="right"> 3162095.470</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.789753E+09</td>
    <td align="right">0.284081E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  198136.608</td>
    <td align="right"> 2472690.591</td>
    <td align="right">0.174024E+10</td>
    <td align="right">0.580840E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.829971E+09</td>
    <td align="right">0.139708E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  900994.013</td>
    <td align="right"> 5090016.664</td>
    <td align="right">0.237401E+09</td>
    <td align="right">0.167902E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.237057E+09</td>
    <td align="right">0.357406E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  663571.976</td>
    <td align="right">  319901.118</td>
    <td align="right">       0.000</td>
    <td align="right">0.967719E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136730E+09</td>
    <td align="right">0.565640E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  258678.556</td>
    <td align="right"> 7916932.785</td>
    <td align="right">       0.000</td>
    <td align="right">0.340383E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243750E+09</td>
    <td align="right">0.501143E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  161813.356</td>
    <td align="right"> 1444908.096</td>
    <td align="right">       0.000</td>
    <td align="right">0.434739E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.396091E+09</td>
    <td align="right">0.269322E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  302492.975</td>
    <td align="right"> 8223646.375</td>
    <td align="right"> 6971279.718</td>
    <td align="right">0.631759E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114140E+10</td>
    <td align="right">0.257355E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  136551.722</td>
    <td align="right">0.327965E+08</td>
    <td align="right">0.144042E+10</td>
    <td align="right">0.290006E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.585194E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  242269.383</td>
    <td align="right">       0.000</td>
    <td align="right"> 3705104.586</td>
    <td align="right">0.431414E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    5262.537</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177204E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   42834.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.701584E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    2722.641</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.564472E+10</td>
    <td align="right">0.188740E+11</td>
    <td align="right">  801825.536</td>
    <td align="right"> 2641745.602</td>
    <td align="right">0.625744E+08</td>
    <td align="right">0.333955E+11</td>
    <td align="right">0.495609E+09</td>
    <td align="right">   23940.194</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.402467E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114140E+10</td>
    <td align="right">0.565640E+10</td>
    <td align="right">  516721.271</td>
    <td align="right">  900994.013</td>
    <td align="right">0.327965E+08</td>
    <td align="right">0.813578E+10</td>
    <td align="right">0.167902E+09</td>
    <td align="right">   15955.016</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.192637E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  224544.898</td>
    <td align="right">       0.000</td>
    <td align="right">0.535700E+11</td>
    <td align="right">0.319454E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152669E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1288730.086</td>
    <td align="right">       0.000</td>
    <td align="right">0.441393E+11</td>
    <td align="right">0.185020E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218954E+11</td>
    <td align="right">  232215.869</td>
    <td align="right">       0.000</td>
    <td align="right"> 5757298.869</td>
    <td align="right">       0.000</td>
    <td align="right">0.208969E+11</td>
    <td align="right">0.475548E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107640E+11</td>
    <td align="right">0.257339E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.115057E+08</td>
    <td align="right"> 1520053.918</td>
    <td align="right">0.912919E+10</td>
    <td align="right">0.581269E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.668979E+10</td>
    <td align="right">0.112431E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.152342E+08</td>
    <td align="right">0.279921E+08</td>
    <td align="right">0.508346E+09</td>
    <td align="right">0.461997E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187501E+10</td>
    <td align="right">0.284902E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5328196.917</td>
    <td align="right"> 5637784.291</td>
    <td align="right">       0.000</td>
    <td align="right">0.115022E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118702E+10</td>
    <td align="right">0.465839E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1201995.609</td>
    <td align="right">0.492669E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.321308E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193841E+10</td>
    <td align="right">0.421288E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1237923.890</td>
    <td align="right">0.124479E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.599563E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291046E+10</td>
    <td align="right">0.241783E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4024185.051</td>
    <td align="right"> 3918190.698</td>
    <td align="right"> 4023578.347</td>
    <td align="right">0.101261E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119134E+11</td>
    <td align="right">0.288445E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.123085E+08</td>
    <td align="right">0.197270E+08</td>
    <td align="right">0.696178E+10</td>
    <td align="right">0.746830E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.221036E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2946737.294</td>
    <td align="right">       0.000</td>
    <td align="right">0.216365E+11</td>
    <td align="right">0.385466E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190397E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244108.395</td>
    <td align="right">       0.000</td>
    <td align="right">0.461016E+11</td>
    <td align="right">0.699129E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134847E+12</td>
    <td align="right">0.158082E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.613021E+08</td>
    <td align="right">0.120510E+09</td>
    <td align="right">0.202948E+12</td>
    <td align="right">0.324636E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118702E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  224544.898</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.319454E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.221036E+11</td>
    <td align="right">0.465839E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.152342E+08</td>
    <td align="right">0.492669E+08</td>
    <td align="right">0.535700E+11</td>
    <td align="right">0.746830E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_ENTRY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.881157E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  154572.443</td>
    <td align="right">       0.000</td>
    <td align="right">0.584267E+10</td>
    <td align="right">0.994012E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.941282E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  387247.857</td>
    <td align="right">       0.000</td>
    <td align="right">0.451507E+10</td>
    <td align="right">0.233212E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123059E+10</td>
    <td align="right">  213328.389</td>
    <td align="right">       0.000</td>
    <td align="right"> 1188948.103</td>
    <td align="right">       0.000</td>
    <td align="right">0.262793E+10</td>
    <td align="right">0.508471E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.826244E+09</td>
    <td align="right">0.299415E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1365249.252</td>
    <td align="right">   52003.578</td>
    <td align="right">0.107426E+10</td>
    <td align="right">0.413415E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555430E+09</td>
    <td align="right">0.115822E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1492237.459</td>
    <td align="right">  760772.604</td>
    <td align="right">0.164335E+09</td>
    <td align="right">0.329925E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174127E+09</td>
    <td align="right">0.284911E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  611229.627</td>
    <td align="right">  141112.043</td>
    <td align="right">       0.000</td>
    <td align="right">0.973410E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105148E+09</td>
    <td align="right">0.462351E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  167238.848</td>
    <td align="right"> 1861740.846</td>
    <td align="right">       0.000</td>
    <td align="right">0.359481E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168308E+09</td>
    <td align="right">0.428980E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  172500.830</td>
    <td align="right">  178133.507</td>
    <td align="right">       0.000</td>
    <td align="right">0.595027E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258677E+09</td>
    <td align="right">0.257577E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  422838.748</td>
    <td align="right">  422437.149</td>
    <td align="right"> 4364716.268</td>
    <td align="right">0.997873E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.978776E+09</td>
    <td align="right">0.395018E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2229439.591</td>
    <td align="right">   38486.277</td>
    <td align="right">0.737180E+09</td>
    <td align="right">0.678047E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152616E+10</td>
    <td align="right">  748103.612</td>
    <td align="right">       0.000</td>
    <td align="right">  914579.434</td>
    <td align="right">       0.000</td>
    <td align="right">0.240732E+10</td>
    <td align="right">0.438099E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122353E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  118937.381</td>
    <td align="right">       0.000</td>
    <td align="right">0.475622E+10</td>
    <td align="right">0.142896E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886942E+10</td>
    <td align="right">0.161918E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 9225019.572</td>
    <td align="right"> 3454686.005</td>
    <td align="right">0.221294E+11</td>
    <td align="right">0.313605E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105148E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  118937.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.359481E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152616E+10</td>
    <td align="right">0.462351E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2229439.591</td>
    <td align="right"> 1861740.846</td>
    <td align="right">0.584267E+10</td>
    <td align="right">0.678047E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::POINT_OF_SALE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167008E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  420247.946</td>
    <td align="right">       0.000</td>
    <td align="right">0.499306E+10</td>
    <td align="right">0.229980E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120854E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  958379.198</td>
    <td align="right">       0.000</td>
    <td align="right">0.409520E+10</td>
    <td align="right">0.473886E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145795E+10</td>
    <td align="right">  259985.063</td>
    <td align="right">       0.000</td>
    <td align="right"> 2534532.668</td>
    <td align="right">       0.000</td>
    <td align="right">0.212630E+10</td>
    <td align="right">0.866847E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.850380E+09</td>
    <td align="right">0.359480E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2551370.786</td>
    <td align="right">       0.000</td>
    <td align="right">0.861548E+09</td>
    <td align="right">0.635467E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.525333E+09</td>
    <td align="right">0.128565E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2413983.681</td>
    <td align="right">   45833.925</td>
    <td align="right">0.871338E+08</td>
    <td align="right">0.415945E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129151E+09</td>
    <td align="right">0.309952E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  890231.225</td>
    <td align="right">   88490.637</td>
    <td align="right">       0.000</td>
    <td align="right">0.111229E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.778491E+08</td>
    <td align="right">0.498074E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  244080.241</td>
    <td align="right"> 1002574.354</td>
    <td align="right">       0.000</td>
    <td align="right">0.464857E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100578E+09</td>
    <td align="right">0.463592E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  325558.076</td>
    <td align="right">  141957.531</td>
    <td align="right">       0.000</td>
    <td align="right">0.103045E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199987E+09</td>
    <td align="right">0.292402E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  535181.598</td>
    <td align="right">    8907.199</td>
    <td align="right">  364039.308</td>
    <td align="right">0.120355E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.847127E+09</td>
    <td align="right">0.475318E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3835562.568</td>
    <td align="right">       0.000</td>
    <td align="right">0.567392E+09</td>
    <td align="right">0.989270E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.180351E+10</td>
    <td align="right"> 1639976.598</td>
    <td align="right">       0.000</td>
    <td align="right"> 2031446.858</td>
    <td align="right">       0.000</td>
    <td align="right">0.192653E+10</td>
    <td align="right">0.746179E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148307E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  560886.321</td>
    <td align="right">       0.000</td>
    <td align="right">0.427995E+10</td>
    <td align="right">0.468257E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103536E+11</td>
    <td align="right">0.177626E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.173015E+08</td>
    <td align="right"> 1287763.646</td>
    <td align="right">0.189375E+11</td>
    <td align="right">0.520695E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.778491E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244080.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.464857E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180351E+10</td>
    <td align="right">0.498074E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3835562.568</td>
    <td align="right"> 1002574.354</td>
    <td align="right">0.499306E+10</td>
    <td align="right">0.989270E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.408611E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315284E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171720E+11</td>
    <td align="right">0.110294E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.934999E+10</td>
    <td align="right">0.298341E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488453E+10</td>
    <td align="right">0.117511E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452880E+10</td>
    <td align="right">0.231259E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.461152E+10</td>
    <td align="right">0.298951E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468390E+10</td>
    <td align="right">0.273275E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450273E+10</td>
    <td align="right">0.177566E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.770984E+10</td>
    <td align="right">0.255012E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187219E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.345011E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183056E+12</td>
    <td align="right">0.115500E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.450273E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.408611E+11</td>
    <td align="right">0.298951E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103842E+12</td>
    <td align="right">0.159364E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.842392E+11</td>
    <td align="right">0.105477E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.522833E+11</td>
    <td align="right">0.558794E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.347648E+11</td>
    <td align="right">0.293677E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.241105E+11</td>
    <td align="right">0.722697E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.229717E+11</td>
    <td align="right">0.118343E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.233913E+11</td>
    <td align="right">0.150337E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237584E+11</td>
    <td align="right">0.144110E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228161E+11</td>
    <td align="right">0.105748E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.316724E+11</td>
    <td align="right">0.292105E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.533757E+11</td>
    <td align="right">0.266690E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.889910E+11</td>
    <td align="right">0.265360E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.566216E+12</td>
    <td align="right">0.659120E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228161E+11</td>
    <td align="right">0.159364E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103842E+12</td>
    <td align="right">0.150337E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147476E+11</td>
    <td align="right">0.214954E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116871E+11</td>
    <td align="right">0.590926E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.641633E+10</td>
    <td align="right">0.178401E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.402117E+10</td>
    <td align="right">0.552012E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249002E+10</td>
    <td align="right">0.112843E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.233588E+10</td>
    <td align="right">0.177392E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237854E+10</td>
    <td align="right">0.220699E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241587E+10</td>
    <td align="right">0.220722E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232042E+10</td>
    <td align="right">0.175347E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.329193E+10</td>
    <td align="right">0.693510E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.630925E+10</td>
    <td align="right">0.144587E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120828E+11</td>
    <td align="right">0.270677E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.704969E+11</td>
    <td align="right">0.107462E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232042E+10</td>
    <td align="right">0.214954E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147476E+11</td>
    <td align="right">0.220722E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168353E+11</td>
    <td align="right">0.836896E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131074E+11</td>
    <td align="right">0.250309E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.731236E+10</td>
    <td align="right">0.893052E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423375E+10</td>
    <td align="right">0.372252E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.227980E+10</td>
    <td align="right">0.867696E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203933E+10</td>
    <td align="right">0.145848E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207660E+10</td>
    <td align="right">0.188342E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210917E+10</td>
    <td align="right">0.187291E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202895E+10</td>
    <td align="right">0.141715E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331163E+10</td>
    <td align="right">0.483554E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.721375E+10</td>
    <td align="right">0.698538E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137911E+11</td>
    <td align="right">0.573078E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.763391E+11</td>
    <td align="right">0.855375E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.202895E+10</td>
    <td align="right">0.573078E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168353E+11</td>
    <td align="right">0.188342E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.347267E+11</td>
    <td align="right">0.181901E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.316940E+11</td>
    <td align="right">0.140615E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.364442E+11</td>
    <td align="right">0.639143E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.468012E+11</td>
    <td align="right">0.263584E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.697224E+11</td>
    <td align="right">0.138656E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.930201E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108801E+12</td>
    <td align="right">   29012.508</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105632E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.848868E+11</td>
    <td align="right">0.137155E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.478049E+11</td>
    <td align="right">0.173675E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.334449E+11</td>
    <td align="right">0.691531E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.342890E+11</td>
    <td align="right">0.147970E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.727267E+12</td>
    <td align="right">0.648680E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.316940E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108801E+12</td>
    <td align="right">0.181901E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138658E+12</td>
    <td align="right">  107583.848</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">    9858.914</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125872E+12</td>
    <td align="right">  113417.180</td>
    <td align="right">18-FEB-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   15692.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143221E+12</td>
    <td align="right">  123085.790</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   25360.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147234E+12</td>
    <td align="right">  148438.909</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   50713.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173923E+12</td>
    <td align="right">  164715.255</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   66990.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.195147E+12</td>
    <td align="right">  179110.508</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   81385.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210693E+12</td>
    <td align="right">  194598.463</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   96873.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211818E+12</td>
    <td align="right">  183890.062</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   86165.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185554E+12</td>
    <td align="right">  169161.268</td>
    <td align="right">11-SEP-13:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   71436.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151249E+12</td>
    <td align="right">  152492.997</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   54768.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133942E+12</td>
    <td align="right">  115707.200</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   17982.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137909E+12</td>
    <td align="right">  105152.136</td>
    <td align="right">13-DEC-15:09</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">    7427.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195522E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125872E+12</td>
    <td align="right">  105152.136</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">    7427.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211818E+12</td>
    <td align="right">  194598.463</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   96873.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138658E+12</td>
    <td align="right">  107583.848</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">    9858.914</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125872E+12</td>
    <td align="right">  113417.180</td>
    <td align="right">18-FEB-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   15692.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143221E+12</td>
    <td align="right">  123085.790</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   25360.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147234E+12</td>
    <td align="right">  148438.909</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   50713.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173923E+12</td>
    <td align="right">  164715.255</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   66990.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.195147E+12</td>
    <td align="right">  179110.508</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   81385.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210693E+12</td>
    <td align="right">  194598.463</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   96873.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211818E+12</td>
    <td align="right">  183890.062</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   86165.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185554E+12</td>
    <td align="right">  169161.268</td>
    <td align="right">11-SEP-13:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   71436.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151249E+12</td>
    <td align="right">  152492.997</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   54768.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133942E+12</td>
    <td align="right">  115707.200</td>
    <td align="right">22-NOV-15:09</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   17982.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137909E+12</td>
    <td align="right">  105152.136</td>
    <td align="right">13-DEC-15:09</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">    7427.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195522E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125872E+12</td>
    <td align="right">  105152.136</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">    7427.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211818E+12</td>
    <td align="right">  194598.463</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   20215.432</td>
    <td align="right">       0.000</td>
    <td align="right">   96873.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.17</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.33</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       31.33</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.33</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.50</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       42.33</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.00</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      302.17</td>
    <td align="right">       15.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.33</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.50</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.50</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.33</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.83</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.50</td>
    <td align="right">       16.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.33</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      163.33</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.33</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.50</td>
    <td align="right">       19.76</td>
    <td align="right">        0.67</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.00</td>
    <td align="right">       19.78</td>
    <td align="right">        1.00</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.67</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.50</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.83</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.17</td>
    <td align="right">       19.89</td>
    <td align="right">        1.67</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.00</td>
    <td align="right">       20.70</td>
    <td align="right">        1.00</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       75.50</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       52.50</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.33</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.33</td>
    <td align="right">       16.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.50</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.17</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       59.00</td>
    <td align="right">       15.16</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      260.50</td>
    <td align="right">       15.32</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       75.50</td>
    <td align="right">       20.72</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.50</td>
    <td align="right">       15.03</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       48.17</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.00</td>
    <td align="right">       16.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.00</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.83</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.50</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       53.17</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      236.33</td>
    <td align="right">       15.36</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.50</td>
    <td align="right">       20.79</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3043026.20</td>
    <td align="right">     3430.73</td>
    <td align="right">27-JAN-06:16</td>
    <td align="right">        4.32</td>
    <td align="right">        1.63</td>
    <td align="right">0.363617E+09</td>
    <td align="right">      463.18</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4110381.17</td>
    <td align="right">     4071.04</td>
    <td align="right">23-FEB-06:16</td>
    <td align="right">        2.12</td>
    <td align="right">        -0.3</td>
    <td align="right">0.337567E+09</td>
    <td align="right">      523.45</td>
    <td align="right">18-FEB-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       13.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 22982108.25</td>
    <td align="right">     3924.65</td>
    <td align="right">03-MAR-06:16</td>
    <td align="right">        3.40</td>
    <td align="right">        1.09</td>
    <td align="right">0.402416E+09</td>
    <td align="right">      550.31</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949323E+09</td>
    <td align="right">     7539.67</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       18.46</td>
    <td align="right">0.428113E+09</td>
    <td align="right">      550.31</td>
    <td align="right">29-APR-15:09</td>
    <td align="right">       21.78</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.536566E+10</td>
    <td align="right">    14258.46</td>
    <td align="right">14-MAY-16:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.81</td>
    <td align="right">0.484407E+09</td>
    <td align="right">      550.31</td>
    <td align="right">04-MAY-14:09</td>
    <td align="right">       20.68</td>
    <td align="right">       12.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106271E+11</td>
    <td align="right">    33255.46</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       19.82</td>
    <td align="right">0.493759E+09</td>
    <td align="right">      550.31</td>
    <td align="right">16-JUN-14:09</td>
    <td align="right">       22.80</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123222E+11</td>
    <td align="right">    29258.87</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.490749E+09</td>
    <td align="right">      550.31</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       21.10</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110307E+11</td>
    <td align="right">    17046.61</td>
    <td align="right">15-AUG-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       20.88</td>
    <td align="right">0.511720E+09</td>
    <td align="right">      550.31</td>
    <td align="right">05-AUG-12:09</td>
    <td align="right">       22.07</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.687806E+10</td>
    <td align="right">    12621.08</td>
    <td align="right">10-SEP-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       20.64</td>
    <td align="right">0.482049E+09</td>
    <td align="right">      550.31</td>
    <td align="right">23-SEP-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.653883E+09</td>
    <td align="right">     6426.60</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">       27.02</td>
    <td align="right">       19.70</td>
    <td align="right">0.433178E+09</td>
    <td align="right">      550.31</td>
    <td align="right">12-OCT-14:09</td>
    <td align="right">       26.20</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  6815755.98</td>
    <td align="right">     3774.86</td>
    <td align="right">25-NOV-06:16</td>
    <td align="right">        3.80</td>
    <td align="right">        2.15</td>
    <td align="right">0.363296E+09</td>
    <td align="right">      539.81</td>
    <td align="right">22-NOV-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3169721.80</td>
    <td align="right">     3517.87</td>
    <td align="right">27-DEC-06:16</td>
    <td align="right">        4.22</td>
    <td align="right">        3.99</td>
    <td align="right">0.365227E+09</td>
    <td align="right">      461.79</td>
    <td align="right">13-DEC-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.478671E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.515610E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3043026.20</td>
    <td align="right">     3430.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
    <td align="right">        -0.3</td>
    <td align="right">0.337567E+09</td>
    <td align="right">      461.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123222E+11</td>
    <td align="right">    33255.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       21.66</td>
    <td align="right">0.511720E+09</td>
    <td align="right">      550.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.20</td>
    <td align="right">       20.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432889E+10</td>
    <td align="right">    22810.65</td>
    <td align="right">25-JAN-06:22</td>
    <td align="right">        8.53</td>
    <td align="right">        5.46</td>
    <td align="right">0.707059E+10</td>
    <td align="right">    10438.67</td>
    <td align="right">23-JAN-15:09</td>
    <td align="right">       18.98</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.403124E+10</td>
    <td align="right">    21742.13</td>
    <td align="right">26-FEB-08:15</td>
    <td align="right">        8.90</td>
    <td align="right">        7.99</td>
    <td align="right">0.681555E+10</td>
    <td align="right">    10438.65</td>
    <td align="right">22-FEB-15:09</td>
    <td align="right">       18.90</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.900107E+10</td>
    <td align="right">    28559.86</td>
    <td align="right">17-MAR-05:22</td>
    <td align="right">        6.50</td>
    <td align="right">        4.42</td>
    <td align="right">0.826652E+10</td>
    <td align="right">    10438.70</td>
    <td align="right">27-MAR-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166037E+11</td>
    <td align="right">    44585.34</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       18.46</td>
    <td align="right">0.857995E+10</td>
    <td align="right">    10438.68</td>
    <td align="right">11-APR-14:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.363880E+11</td>
    <td align="right">    57877.79</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.53</td>
    <td align="right">0.935480E+10</td>
    <td align="right">    10438.62</td>
    <td align="right">27-MAY-10:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.504102E+11</td>
    <td align="right">    91676.43</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       19.82</td>
    <td align="right">0.936588E+10</td>
    <td align="right">    10438.31</td>
    <td align="right">16-JUN-14:09</td>
    <td align="right">       22.80</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.550805E+11</td>
    <td align="right">    84444.68</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.930886E+10</td>
    <td align="right">    10438.51</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.545498E+11</td>
    <td align="right">    66128.25</td>
    <td align="right">19-AUG-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.81</td>
    <td align="right">0.970671E+10</td>
    <td align="right">    10438.22</td>
    <td align="right">26-AUG-13:20</td>
    <td align="right">       25.93</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425597E+11</td>
    <td align="right">    58636.36</td>
    <td align="right">30-SEP-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.916052E+10</td>
    <td align="right">    10438.43</td>
    <td align="right">23-SEP-10:09</td>
    <td align="right">       19.08</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171945E+11</td>
    <td align="right">    41747.39</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">0.877652E+10</td>
    <td align="right">    10438.65</td>
    <td align="right">28-OCT-11:50</td>
    <td align="right">       20.82</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.695100E+10</td>
    <td align="right">    25069.50</td>
    <td align="right">26-NOV-08:17</td>
    <td align="right">        6.20</td>
    <td align="right">        4.85</td>
    <td align="right">0.756276E+10</td>
    <td align="right">    10438.73</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">       16.30</td>
    <td align="right">       15.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.415639E+10</td>
    <td align="right">    24031.86</td>
    <td align="right">30-DEC-06:16</td>
    <td align="right">        8.12</td>
    <td align="right">        7.03</td>
    <td align="right">0.730147E+10</td>
    <td align="right">    10438.68</td>
    <td align="right">01-DEC-15:09</td>
    <td align="right">       20.00</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.301255E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101270E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.403124E+10</td>
    <td align="right">    21742.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.20</td>
    <td align="right">        4.42</td>
    <td align="right">0.681555E+10</td>
    <td align="right">    10438.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.30</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550805E+11</td>
    <td align="right">    91676.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       22.81</td>
    <td align="right">0.970671E+10</td>
    <td align="right">    10438.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.93</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        1.10</td>
    <td align="right">        0.47</td>
    <td align="right"> 57207629.94</td>
    <td align="right">      113.54</td>
    <td align="right">23-JAN-15:50</td>
    <td align="right">       19.32</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -1.0</td>
    <td align="right"> 55172570.70</td>
    <td align="right">      111.96</td>
    <td align="right">18-FEB-14:50</td>
    <td align="right">       21.70</td>
    <td align="right">       14.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
    <td align="right">        7.46</td>
    <td align="right"> 68338235.61</td>
    <td align="right">      109.34</td>
    <td align="right">22-MAR-14:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -0.1</td>
    <td align="right"> 73437285.63</td>
    <td align="right">      123.59</td>
    <td align="right">15-APR-15:09</td>
    <td align="right">       30.00</td>
    <td align="right">       18.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
    <td align="right">       12.91</td>
    <td align="right"> 86479102.43</td>
    <td align="right">      126.03</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
    <td align="right">       20.18</td>
    <td align="right"> 96758749.60</td>
    <td align="right">      131.88</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
    <td align="right">       18.82</td>
    <td align="right"> 99389007.73</td>
    <td align="right">      142.19</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       20.75</td>
    <td align="right">0.105631E+09</td>
    <td align="right">      136.35</td>
    <td align="right">17-AUG-14:09</td>
    <td align="right">       32.88</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
    <td align="right">       18.10</td>
    <td align="right"> 96903603.59</td>
    <td align="right">      143.55</td>
    <td align="right">30-SEP-13:39</td>
    <td align="right">       29.60</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       18.57</td>
    <td align="right"> 82602954.39</td>
    <td align="right">      130.17</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
    <td align="right">       11.84</td>
    <td align="right"> 64764701.52</td>
    <td align="right">      114.80</td>
    <td align="right">18-NOV-15:09</td>
    <td align="right">       20.60</td>
    <td align="right">       12.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
    <td align="right">        -0.2</td>
    <td align="right"> 59104180.52</td>
    <td align="right">      101.78</td>
    <td align="right">02-DEC-15:09</td>
    <td align="right">       16.70</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.945789E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        -1.0</td>
    <td align="right"> 55172570.70</td>
    <td align="right">      101.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       20.75</td>
    <td align="right">0.105631E+09</td>
    <td align="right">      143.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.386053E+09</td>
    <td align="right">     4377.59</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
    <td align="right">0.671947E+09</td>
    <td align="right">      983.62</td>
    <td align="right">21-JAN-16:00</td>
    <td align="right">       16.10</td>
    <td align="right">        6.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.513626E+09</td>
    <td align="right">     4524.72</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">       21.40</td>
    <td align="right">       13.72</td>
    <td align="right">0.643667E+09</td>
    <td align="right">      983.62</td>
    <td align="right">22-FEB-15:39</td>
    <td align="right">       18.90</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109396E+10</td>
    <td align="right">     5145.93</td>
    <td align="right">22-MAR-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       10.02</td>
    <td align="right">0.778068E+09</td>
    <td align="right">      983.62</td>
    <td align="right">06-MAR-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232295E+10</td>
    <td align="right">     7797.33</td>
    <td align="right">15-APR-15:09</td>
    <td align="right">       30.00</td>
    <td align="right">       18.28</td>
    <td align="right">0.799115E+09</td>
    <td align="right">      983.62</td>
    <td align="right">10-APR-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.490962E+10</td>
    <td align="right">     9136.48</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.53</td>
    <td align="right">0.872399E+09</td>
    <td align="right">      983.61</td>
    <td align="right">02-MAY-14:09</td>
    <td align="right">       18.30</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.728360E+10</td>
    <td align="right">    12498.93</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       19.82</td>
    <td align="right">0.881883E+09</td>
    <td align="right">      983.57</td>
    <td align="right">17-JUN-10:09</td>
    <td align="right">       24.87</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.833376E+10</td>
    <td align="right">    12510.40</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       23.98</td>
    <td align="right">       21.66</td>
    <td align="right">0.876795E+09</td>
    <td align="right">      983.61</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       21.10</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.863379E+10</td>
    <td align="right">    10617.12</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.914366E+09</td>
    <td align="right">      983.57</td>
    <td align="right">05-AUG-12:09</td>
    <td align="right">       22.07</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.698972E+10</td>
    <td align="right">    10772.47</td>
    <td align="right">30-SEP-13:30</td>
    <td align="right">       29.70</td>
    <td align="right">       19.51</td>
    <td align="right">0.861907E+09</td>
    <td align="right">      983.61</td>
    <td align="right">23-SEP-10:20</td>
    <td align="right">       19.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337512E+10</td>
    <td align="right">     8936.48</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">0.828002E+09</td>
    <td align="right">      983.62</td>
    <td align="right">31-OCT-14:39</td>
    <td align="right">       19.40</td>
    <td align="right">       17.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105397E+10</td>
    <td align="right">     4657.62</td>
    <td align="right">18-NOV-15:30</td>
    <td align="right">       20.60</td>
    <td align="right">       12.87</td>
    <td align="right">0.715662E+09</td>
    <td align="right">      983.62</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.414265E+09</td>
    <td align="right">     2382.66</td>
    <td align="right">30-DEC-06:21</td>
    <td align="right">        7.93</td>
    <td align="right">        6.89</td>
    <td align="right">0.691268E+09</td>
    <td align="right">      983.62</td>
    <td align="right">02-DEC-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">       10.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.453104E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953508E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.386053E+09</td>
    <td align="right">     2382.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.93</td>
    <td align="right">        6.89</td>
    <td align="right">0.643667E+09</td>
    <td align="right">      983.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        6.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.863379E+10</td>
    <td align="right">    12510.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       23.77</td>
    <td align="right">0.914366E+09</td>
    <td align="right">      983.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.87</td>
    <td align="right">       20.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.806439E+09</td>
    <td align="right">     6076.58</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
    <td align="right">0.687869E+09</td>
    <td align="right">      983.61</td>
    <td align="right">26-JAN-15:09</td>
    <td align="right">       16.02</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.943029E+09</td>
    <td align="right">     6064.09</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">       21.40</td>
    <td align="right">       13.72</td>
    <td align="right">0.664207E+09</td>
    <td align="right">      983.62</td>
    <td align="right">16-FEB-15:09</td>
    <td align="right">       16.28</td>
    <td align="right">       10.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205678E+10</td>
    <td align="right">     6750.57</td>
    <td align="right">22-MAR-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       10.02</td>
    <td align="right">0.805685E+09</td>
    <td align="right">      983.62</td>
    <td align="right">07-MAR-15:20</td>
    <td align="right">       16.30</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.378798E+10</td>
    <td align="right">     9468.60</td>
    <td align="right">15-APR-15:09</td>
    <td align="right">       30.00</td>
    <td align="right">       18.28</td>
    <td align="right">0.820386E+09</td>
    <td align="right">      983.61</td>
    <td align="right">10-APR-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.685129E+10</td>
    <td align="right">    10749.49</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.53</td>
    <td align="right">0.883304E+09</td>
    <td align="right">      983.60</td>
    <td align="right">04-MAY-14:09</td>
    <td align="right">       20.68</td>
    <td align="right">       12.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.953814E+10</td>
    <td align="right">    15662.88</td>
    <td align="right">20-JUN-05:10</td>
    <td align="right">       22.80</td>
    <td align="right">       19.82</td>
    <td align="right">0.882832E+09</td>
    <td align="right">      983.57</td>
    <td align="right">12-JUN-14:39</td>
    <td align="right">       28.13</td>
    <td align="right">       16.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104855E+11</td>
    <td align="right">    13923.34</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.877226E+09</td>
    <td align="right">      983.57</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       21.10</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108916E+11</td>
    <td align="right">    12033.20</td>
    <td align="right">19-AUG-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.81</td>
    <td align="right">0.914939E+09</td>
    <td align="right">      983.54</td>
    <td align="right">05-AUG-12:09</td>
    <td align="right">       22.07</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.921885E+10</td>
    <td align="right">    12392.38</td>
    <td align="right">30-SEP-13:30</td>
    <td align="right">       29.70</td>
    <td align="right">       19.51</td>
    <td align="right">0.863887E+09</td>
    <td align="right">      983.58</td>
    <td align="right">23-SEP-10:09</td>
    <td align="right">       19.08</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.504072E+10</td>
    <td align="right">    10567.08</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">0.845862E+09</td>
    <td align="right">      983.61</td>
    <td align="right">28-OCT-10:30</td>
    <td align="right">       18.30</td>
    <td align="right">       12.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190296E+10</td>
    <td align="right">     6362.52</td>
    <td align="right">18-NOV-15:30</td>
    <td align="right">       20.60</td>
    <td align="right">       12.87</td>
    <td align="right">0.745690E+09</td>
    <td align="right">      983.62</td>
    <td align="right">01-NOV-14:50</td>
    <td align="right">       15.65</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.848301E+09</td>
    <td align="right">     3873.64</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">       20.00</td>
    <td align="right">       10.51</td>
    <td align="right">0.717070E+09</td>
    <td align="right">      983.62</td>
    <td align="right">04-DEC-15:30</td>
    <td align="right">       16.70</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.623716E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.970896E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.806439E+09</td>
    <td align="right">     3873.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       10.02</td>
    <td align="right">0.664207E+09</td>
    <td align="right">      983.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.65</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108916E+11</td>
    <td align="right">    15662.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.914939E+09</td>
    <td align="right">      983.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.13</td>
    <td align="right">       20.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.325807E+11</td>
    <td align="right">    72247.51</td>
    <td align="right">15-JAN-07:40</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248185E+11</td>
    <td align="right">    72698.75</td>
    <td align="right">10-FEB-03:00</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122201E+11</td>
    <td align="right">    69309.79</td>
    <td align="right">12-MAR-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.553223E+10</td>
    <td align="right">    65317.55</td>
    <td align="right">01-APR-04:30</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.781223E+09</td>
    <td align="right">    62689.49</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182225E+09</td>
    <td align="right">     3431.58</td>
    <td align="right">20-JUN-05:12</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132475E+09</td>
    <td align="right">     4036.42</td>
    <td align="right">02-JUL-07:14</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167491E+09</td>
    <td align="right">     2919.28</td>
    <td align="right">15-AUG-05:13</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.400964E+09</td>
    <td align="right">    17937.13</td>
    <td align="right">14-SEP-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.405998E+10</td>
    <td align="right">    64051.30</td>
    <td align="right">08-OCT-07:10</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138212E+11</td>
    <td align="right">    69755.03</td>
    <td align="right">15-NOV-03:00</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272222E+11</td>
    <td align="right">    71882.21</td>
    <td align="right">22-DEC-05:19</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121919E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132475E+09</td>
    <td align="right">     2919.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325807E+11</td>
    <td align="right">    72698.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.388404E+11</td>
    <td align="right">   205821.33</td>
    <td align="right">15-JAN-07:40</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300908E+11</td>
    <td align="right">   206449.46</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133855E+11</td>
    <td align="right">   182536.41</td>
    <td align="right">27-MAR-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.658229E+10</td>
    <td align="right">   182090.74</td>
    <td align="right">30-APR-07:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.669726E+09</td>
    <td align="right">   175364.28</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.381871E+09</td>
    <td align="right">    13321.55</td>
    <td align="right">20-JUN-05:12</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.368955E+09</td>
    <td align="right">    17090.42</td>
    <td align="right">02-JUL-07:14</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.362889E+09</td>
    <td align="right">    11649.54</td>
    <td align="right">15-AUG-05:13</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.503753E+09</td>
    <td align="right">     9913.63</td>
    <td align="right">24-SEP-09:09</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.451507E+10</td>
    <td align="right">   182351.80</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146571E+11</td>
    <td align="right">   200424.21</td>
    <td align="right">15-NOV-04:30</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.311028E+11</td>
    <td align="right">   204252.75</td>
    <td align="right">22-DEC-05:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141461E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.362889E+09</td>
    <td align="right">     9913.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.388404E+11</td>
    <td align="right">   206449.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.832002E+09</td>
    <td align="right">     2175.27</td>
    <td align="right">10-JAN-06:21</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.652864E+09</td>
    <td align="right">     2168.93</td>
    <td align="right">01-FEB-06:30</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.353052E+09</td>
    <td align="right">     2162.99</td>
    <td align="right">12-MAR-07:21</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151034E+09</td>
    <td align="right">     2144.80</td>
    <td align="right">01-APR-05:21</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13563258.27</td>
    <td align="right">     2012.66</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 77848112.71</td>
    <td align="right">     2026.48</td>
    <td align="right">14-OCT-05:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296595E+09</td>
    <td align="right">     2166.96</td>
    <td align="right">30-NOV-06:21</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.656290E+09</td>
    <td align="right">     2173.14</td>
    <td align="right">18-DEC-06:21</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303325E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.832002E+09</td>
    <td align="right">     2175.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105552E+11</td>
    <td align="right">    34434.75</td>
    <td align="right">15-JAN-07:40</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.795528E+10</td>
    <td align="right">    34658.89</td>
    <td align="right">10-FEB-04:40</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.352727E+10</td>
    <td align="right">    33277.55</td>
    <td align="right">12-MAR-06:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159763E+10</td>
    <td align="right">    31210.40</td>
    <td align="right">01-APR-01:49</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159210E+09</td>
    <td align="right">    27424.05</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 32364286.49</td>
    <td align="right">     1362.03</td>
    <td align="right">20-JUN-05:12</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 31193441.51</td>
    <td align="right">     1948.34</td>
    <td align="right">02-JUL-07:14</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 22422441.61</td>
    <td align="right">     1197.61</td>
    <td align="right">15-AUG-05:13</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 35112330.68</td>
    <td align="right">     5498.57</td>
    <td align="right">14-SEP-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.810550E+09</td>
    <td align="right">    29455.41</td>
    <td align="right">05-OCT-05:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355778E+10</td>
    <td align="right">    33287.02</td>
    <td align="right">30-NOV-05:00</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.827970E+10</td>
    <td align="right">    34280.35</td>
    <td align="right">22-DEC-05:19</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.365638E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 22422441.61</td>
    <td align="right">     1197.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105552E+11</td>
    <td align="right">    34658.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.868947E+10</td>
    <td align="right">    34636.69</td>
    <td align="right">15-JAN-06:00</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.654843E+10</td>
    <td align="right">    34853.39</td>
    <td align="right">10-FEB-05:19</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266222E+10</td>
    <td align="right">    33272.03</td>
    <td align="right">12-MAR-06:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121982E+10</td>
    <td align="right">    32957.01</td>
    <td align="right">02-APR-06:30</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 84509342.83</td>
    <td align="right">    29840.31</td>
    <td align="right">09-MAY-05:10</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16753946.84</td>
    <td align="right">     1676.08</td>
    <td align="right">20-JUN-05:12</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12999853.89</td>
    <td align="right">     2267.62</td>
    <td align="right">02-JUL-07:14</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  9892923.38</td>
    <td align="right">     1573.40</td>
    <td align="right">15-AUG-05:13</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 19529196.14</td>
    <td align="right">     1897.53</td>
    <td align="right">14-SEP-05:10</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.594988E+09</td>
    <td align="right">    30325.81</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269699E+10</td>
    <td align="right">    33192.12</td>
    <td align="right">15-NOV-04:19</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.669706E+10</td>
    <td align="right">    34395.78</td>
    <td align="right">22-DEC-05:30</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.292527E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9892923.38</td>
    <td align="right">     1573.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.868947E+10</td>
    <td align="right">    34853.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.523570E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476285E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.543823E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.512328E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.533697E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.434565E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524686E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.424908E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.521339E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.543823E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.512328E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523570E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.506664E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.415692E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521339E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.624346E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.509288E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476285E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.543823E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.637137E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.579595E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661782E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.623456E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.649460E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.732785E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.638494E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.716501E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.634421E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661782E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.623456E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.637137E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.616564E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.700961E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.634421E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.759771E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.858787E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.579595E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661782E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477708E+09</td>
    <td align="right">      391.50</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.434565E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.496187E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.467451E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.486948E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478726E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475672E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.496187E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.467451E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477708E+09</td>
    <td align="right">      391.50</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462283E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475672E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569656E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.434565E+09</td>
    <td align="right">      391.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496187E+09</td>
    <td align="right">      391.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.681807E+09</td>
    <td align="right">      438.40</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.618414E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.663745E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611972E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.690487E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.601639E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.675143E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.679089E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.663745E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.681807E+09</td>
    <td align="right">      438.40</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.580974E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.660500E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.679089E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715915E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.809216E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.618414E+09</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611972E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.460040E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.601639E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.449817E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.580974E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.440061E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715915E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.539143E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BACK_SPACE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116592E+10</td>
    <td align="right">0.523570E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.296689E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106464E+10</td>
    <td align="right">0.476285E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.234569E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.543823E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">  5359620.60</td>
    <td align="right">0.165794E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115120E+10</td>
    <td align="right">0.512328E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">0.277210E+09</td>
    <td align="right">0.111383E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119183E+10</td>
    <td align="right">0.533697E+10</td>
    <td align="right">0.434565E+10</td>
    <td align="right">0.100714E+10</td>
    <td align="right">0.597792E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117534E+10</td>
    <td align="right">0.524686E+10</td>
    <td align="right">0.424908E+10</td>
    <td align="right">0.206691E+10</td>
    <td align="right">0.345768E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116769E+10</td>
    <td align="right">0.521339E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">0.300975E+10</td>
    <td align="right">0.270307E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.543823E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.234871E+10</td>
    <td align="right">0.307260E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115120E+10</td>
    <td align="right">0.512328E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">0.122014E+10</td>
    <td align="right">0.424794E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116592E+10</td>
    <td align="right">0.523570E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">0.207652E+09</td>
    <td align="right">0.104411E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112176E+10</td>
    <td align="right">0.506664E+10</td>
    <td align="right">0.415692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179339E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116769E+10</td>
    <td align="right">0.521339E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.256876E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139587E+11</td>
    <td align="right">0.624346E+11</td>
    <td align="right">0.509288E+11</td>
    <td align="right">0.101429E+11</td>
    <td align="right">0.154365E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106464E+10</td>
    <td align="right">0.476285E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.270307E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.543823E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.300975E+10</td>
    <td align="right">0.296689E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221161E+11</td>
    <td align="right">0.637137E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.755581E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201949E+11</td>
    <td align="right">0.579595E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.607416E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.661782E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right"> 12280582.18</td>
    <td align="right">0.450258E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218369E+11</td>
    <td align="right">0.623456E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">0.678690E+09</td>
    <td align="right">0.303010E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226076E+11</td>
    <td align="right">0.649460E+11</td>
    <td align="right">0.732785E+10</td>
    <td align="right">0.251554E+10</td>
    <td align="right">0.157629E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222949E+11</td>
    <td align="right">0.638494E+11</td>
    <td align="right">0.716501E+10</td>
    <td align="right">0.514028E+10</td>
    <td align="right">0.817959E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221496E+11</td>
    <td align="right">0.634421E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.750475E+10</td>
    <td align="right">0.631366E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.661782E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.578845E+10</td>
    <td align="right">0.750739E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218369E+11</td>
    <td align="right">0.623456E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">0.300558E+10</td>
    <td align="right">0.111229E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221161E+11</td>
    <td align="right">0.637137E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">0.503726E+09</td>
    <td align="right">0.294561E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212784E+11</td>
    <td align="right">0.616564E+11</td>
    <td align="right">0.700961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.484900E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221496E+11</td>
    <td align="right">0.634421E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.662881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264779E+12</td>
    <td align="right">0.759771E+12</td>
    <td align="right">0.858787E+11</td>
    <td align="right">0.251493E+11</td>
    <td align="right">0.404747E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201949E+11</td>
    <td align="right">0.579595E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.631366E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.661782E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.750475E+10</td>
    <td align="right">0.755581E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_ENTRY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165821E+09</td>
    <td align="right">0.477708E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.724638E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151416E+09</td>
    <td align="right">0.434565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.606669E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.496187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.461610E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163727E+09</td>
    <td align="right">0.467451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    76471.70</td>
    <td align="right">0.280473E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169506E+09</td>
    <td align="right">0.486948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1577324.99</td>
    <td align="right">0.161607E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167161E+09</td>
    <td align="right">0.478726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  9174194.79</td>
    <td align="right"> 87806440.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166072E+09</td>
    <td align="right">0.475672E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 20900324.46</td>
    <td align="right"> 63351417.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.496187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5451349.49</td>
    <td align="right"> 92602256.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163727E+09</td>
    <td align="right">0.467451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8739.35</td>
    <td align="right">0.146839E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165821E+09</td>
    <td align="right">0.477708E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    36544.00</td>
    <td align="right">0.325841E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159540E+09</td>
    <td align="right">0.462283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.482259E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166072E+09</td>
    <td align="right">0.475672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.646454E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198525E+10</td>
    <td align="right">0.569656E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 37224948.78</td>
    <td align="right">0.408015E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151416E+09</td>
    <td align="right">0.434565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63351417.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.496187E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 20900324.46</td>
    <td align="right">0.724638E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.681807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.128998E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.618414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.103346E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">  2136730.10</td>
    <td align="right">0.754269E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.663745E+09</td>
    <td align="right">0.117581E+09</td>
    <td align="right">0.503581E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213027E+10</td>
    <td align="right">0.611972E+10</td>
    <td align="right">0.690487E+09</td>
    <td align="right">0.423631E+09</td>
    <td align="right">0.259552E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210080E+10</td>
    <td align="right">0.601639E+10</td>
    <td align="right">0.675143E+09</td>
    <td align="right">0.879911E+09</td>
    <td align="right">0.143568E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.679089E+09</td>
    <td align="right">0.127777E+10</td>
    <td align="right">0.116649E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">0.998947E+09</td>
    <td align="right">0.142867E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.663745E+09</td>
    <td align="right">0.519617E+09</td>
    <td align="right">0.201115E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.681807E+09</td>
    <td align="right"> 87614717.18</td>
    <td align="right">0.510289E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200502E+10</td>
    <td align="right">0.580974E+10</td>
    <td align="right">0.660500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.818924E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.679089E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.112502E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249496E+11</td>
    <td align="right">0.715915E+11</td>
    <td align="right">0.809216E+10</td>
    <td align="right">0.430721E+10</td>
    <td align="right">0.689928E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.618414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.116649E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">0.127777E+10</td>
    <td align="right">0.128998E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::POINT_OF_SALE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130339E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105156E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">  2137052.29</td>
    <td align="right">0.780729E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">0.117472E+09</td>
    <td align="right">0.530152E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213027E+10</td>
    <td align="right">0.611972E+10</td>
    <td align="right">0.460040E+10</td>
    <td align="right">0.420709E+09</td>
    <td align="right">0.282643E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210080E+10</td>
    <td align="right">0.601639E+10</td>
    <td align="right">0.449817E+10</td>
    <td align="right">0.876305E+09</td>
    <td align="right">0.161943E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">0.131168E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">0.997311E+09</td>
    <td align="right">0.158889E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">0.519294E+09</td>
    <td align="right">0.220120E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right"> 87618439.49</td>
    <td align="right">0.537749E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200502E+10</td>
    <td align="right">0.580974E+10</td>
    <td align="right">0.440061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.845813E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114425E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249496E+11</td>
    <td align="right">0.715915E+11</td>
    <td align="right">0.539143E+11</td>
    <td align="right">0.429186E+10</td>
    <td align="right">0.714841E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131168E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">0.130339E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.981854E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.892733E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101762E+12</td>
    <td align="right">    77509.50</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.959931E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.999737E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.981952E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.977716E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101762E+12</td>
    <td align="right">    77509.50</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.959931E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.981854E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.950324E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.977716E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116990E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.892733E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101762E+12</td>
    <td align="right">    77509.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.814343E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.574623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.337449E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.821646E+09</td>
    <td align="right">0.160181E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.740797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.490445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.303779E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.645613E+09</td>
    <td align="right">0.670464E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.501521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.331086E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.347712E+09</td>
    <td align="right">0.298792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.796857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.443926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317162E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.148426E+09</td>
    <td align="right">0.149366E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.830093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.422660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326771E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12696165.08</td>
    <td align="right">0.370326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.816078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.393198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.318757E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.611444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.810872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.412027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.324579E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.763430E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.442375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.329673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.726647E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.796857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.467407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.316574E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.532295E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.814343E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.525888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323871E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 76176620.75</td>
    <td align="right">0.153416E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.788048E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.546490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.314572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.292754E+09</td>
    <td align="right">0.169497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.810872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.584813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.647666E+09</td>
    <td align="right">0.210846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.971085E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.580537E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.387858E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.299269E+10</td>
    <td align="right">0.336417E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.740797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.393198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.303779E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160181E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.584813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.337449E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.821646E+09</td>
    <td align="right">0.763430E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181901E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140615E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.639143E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263584E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29012.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13715522.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173675E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.691531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147970E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.648680E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181901E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:56:50</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    66738.46</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20224.30</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2146.04</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    66738.46</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20224.30</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2146.04</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    66738.46</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20224.30</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2118.63</td>
    <td align="right">12-MAR-07:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    66738.46</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20224.30</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1996.32</td>
    <td align="right">01-APR-05:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    66738.46</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20224.30</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">      688.27</td>
    <td align="right">09-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    66738.46</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20215.43</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
