<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Strip Mall Post-1980 V1.2_4.0 HOUSTON TX USA TMY2-12960 WMO#=722430
  2010-02-04
  19:44:41 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/4/2010 7:44 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Strip Mall Post-1980 V1.2_4.0</b></p>
<p>Environment: <b>HOUSTON TX USA TMY2-12960 WMO#=722430</b></p>
<p>Simulation Timestamp: <b>2010-02-04
  19:44:41</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2357.95</td>
    <td align="right">     1128.04</td>
    <td align="right">     1128.04</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2357.95</td>
    <td align="right">     1128.04</td>
    <td align="right">     1128.04</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     7794.87</td>
    <td align="right">     3729.03</td>
    <td align="right">     3729.03</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     7794.87</td>
    <td align="right">     3729.03</td>
    <td align="right">     3729.03</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.632</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.869</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      302.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      491.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1053.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       92.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      269.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2055.11</td>
    <td align="right">      302.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      302.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      491.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1053.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       92.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unitary Fans</td>
    <td align="right">      269.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      547.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      363.78</td>
    <td align="right">      144.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      983.16</td>
    <td align="right">      144.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      547.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      363.78</td>
    <td align="right">      144.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      983.16</td>
    <td align="right">      144.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     2055.11</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     2055.11</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     2055.11</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     2055.11</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2171.17</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE1">LGSTORE1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE2">LGSTORE2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE1">SMSTORE1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE2">SMSTORE2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE3">SMSTORE3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE4">SMSTORE4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE5">SMSTORE5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE6">SMSTORE6</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE7">SMSTORE7</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE8">SMSTORE8</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE1PEOPLE">LGSTORE1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LGSTORE2PEOPLE">LGSTORE2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE1PEOPLE">SMSTORE1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE2PEOPLE">SMSTORE2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE3PEOPLE">SMSTORE3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE4PEOPLE">SMSTORE4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE5PEOPLE">SMSTORE5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE6PEOPLE">SMSTORE6 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE7PEOPLE">SMSTORE7 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SMSTORE8PEOPLE">SMSTORE8 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::LGSTORE1">LGSTORE1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LGSTORE2">LGSTORE2</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE1">SMSTORE1</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE2">SMSTORE2</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE3">SMSTORE3</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE4">SMSTORE4</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE5">SMSTORE5</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE6">SMSTORE6</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE7">SMSTORE7</a>    |   
<a href="#OUTDOORAIRSUMMARY::SMSTORE8">SMSTORE8</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::LGSTORE1">LGSTORE1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LGSTORE2">LGSTORE2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE1">SMSTORE1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE2">SMSTORE2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE3">SMSTORE3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE4">SMSTORE4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE5">SMSTORE5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE6">SMSTORE6</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE7">SMSTORE7</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SMSTORE8">SMSTORE8</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_10:10">PSZ-AC_10:10</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:3">PSZ-AC_3:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:4">PSZ-AC_4:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:5">PSZ-AC_5:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_6:6">PSZ-AC_6:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_7:7">PSZ-AC_7:7</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_8:8">PSZ-AC_8:8</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_9:9">PSZ-AC_9:9</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1">LGSTORE1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2">LGSTORE2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1">SMSTORE1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2">SMSTORE2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3">SMSTORE3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4">SMSTORE4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5">SMSTORE5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE6">SMSTORE6</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE7">SMSTORE7</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-COOLING::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-HEATING::SMSTORE8">SMSTORE8</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::LGSTORE1">LGSTORE1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LGSTORE2">LGSTORE2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE1">SMSTORE1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE2">SMSTORE2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE3">SMSTORE3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE4">SMSTORE4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE5">SMSTORE5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE6">SMSTORE6</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE7">SMSTORE7</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SMSTORE8">SMSTORE8</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::LGSTORE1">LGSTORE1</a>    |   
<a href="#SPACELOADS::LGSTORE2">LGSTORE2</a>    |   
<a href="#SPACELOADS::SMSTORE1">SMSTORE1</a>    |   
<a href="#SPACELOADS::SMSTORE2">SMSTORE2</a>    |   
<a href="#SPACELOADS::SMSTORE3">SMSTORE3</a>    |   
<a href="#SPACELOADS::SMSTORE4">SMSTORE4</a>    |   
<a href="#SPACELOADS::SMSTORE5">SMSTORE5</a>    |   
<a href="#SPACELOADS::SMSTORE6">SMSTORE6</a>    |   
<a href="#SPACELOADS::SMSTORE7">SMSTORE7</a>    |   
<a href="#SPACELOADS::SMSTORE8">SMSTORE8</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::RELIANTENERGY_PTB-LGS_LARGEGENERAL">RELIANTENERGY_PTB-LGS_LARGEGENERAL</a>   |  
<a href="#TariffReport::RELIANTENERGY_PTB-MGS_MISCGENERAL">RELIANTENERGY_PTB-MGS_MISCGENERAL</a>   |  
<a href="#TariffReport::TX_EIAMONTHLYRATEGAS">TX_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/4/2010 7:44 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">HOUSTON TX USA TMY2-12960 WMO#=722430</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       29.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -95.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1805.20</td>
    <td align="right">        1.00</td>
    <td align="right">      276.30</td>
    <td align="right">       20.75</td>
    <td align="right">     60.2600</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1805.20</td>
    <td align="right">        1.00</td>
    <td align="right">      157.89</td>
    <td align="right">       20.70</td>
    <td align="right">     29.0500</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.37</td>
    <td align="right">     60.2600</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     35.5100</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     35.5100</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     35.5100</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     29.0500</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     29.0500</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     29.0500</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">      197.36</td>
    <td align="right">       10.35</td>
    <td align="right">     29.0500</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10831.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">      124.29</td>
    <td align="right">     38.4675</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10831.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">      124.29</td>
    <td align="right">     38.4675</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -2.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.40</td>
    <td align="right">           0</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       32.00</td>
    <td align="right">       10.60</td>
    <td align="right">       26.70</td>
    <td align="right">           0</td>
    <td align="right">        3.70</td>
    <td align="right">      170.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">      118.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.375</td>
    <td align="right">       0.404</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.375</td>
    <td align="right">       0.404</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.375</td>
    <td align="right">       0.404</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.375</td>
    <td align="right">       0.404</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.375</td>
    <td align="right">       0.404</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.375</td>
    <td align="right">       0.404</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.375</td>
    <td align="right">       0.404</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.375</td>
    <td align="right">       0.404</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.375</td>
    <td align="right">       0.404</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.852</td>
    <td align="right">       0.976</td>
    <td align="right">      118.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.375</td>
    <td align="right">       0.404</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_DOOR</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_DOOR</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_DOOR</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_DOOR</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_DOOR</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_DOOR</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_DOOR</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_DOOR</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.29</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.29</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    26093.07</td>
    <td align="right">    17641.08</td>
    <td align="right">     8451.98</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    68265.72</td>
    <td align="right">    46321.61</td>
    <td align="right">    21944.11</td>
    <td align="right">        0.68</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    31651.92</td>
    <td align="right">    21399.33</td>
    <td align="right">    10252.59</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    24913.25</td>
    <td align="right">    16843.43</td>
    <td align="right">     8069.82</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    24280.38</td>
    <td align="right">    16415.56</td>
    <td align="right">     7864.82</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    24169.43</td>
    <td align="right">    16340.54</td>
    <td align="right">     7828.88</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    42939.67</td>
    <td align="right">    29030.79</td>
    <td align="right">    13908.88</td>
    <td align="right">        0.68</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    22337.52</td>
    <td align="right">    15102.02</td>
    <td align="right">     7235.50</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    22236.71</td>
    <td align="right">    15033.87</td>
    <td align="right">     7202.84</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    22350.99</td>
    <td align="right">    15111.13</td>
    <td align="right">     7239.86</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    26383.37</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    45853.28</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    19672.07</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    19607.54</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    19604.09</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    19612.24</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    39038.36</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    19612.64</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    19610.41</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    19708.21</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.05</td>
    <td align="right">     1197.03</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.78</td>
    <td align="right">     3036.69</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.27</td>
    <td align="right">     1452.04</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.00</td>
    <td align="right">     1142.90</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.98</td>
    <td align="right">     1113.87</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.97</td>
    <td align="right">     1108.78</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.73</td>
    <td align="right">     1969.87</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.90</td>
    <td align="right">     1024.74</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.90</td>
    <td align="right">     1020.12</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.90</td>
    <td align="right">     1025.36</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    33967.19</td>
    <td align="right">       2.314</td>
    <td align="right">       2.777</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       30.34</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    21155.17</td>
    <td align="right">       1.441</td>
    <td align="right">       1.729</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       31.58</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">    15594.44</td>
    <td align="right">       1.062</td>
    <td align="right">       1.275</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       31.58</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">    12274.37</td>
    <td align="right">       0.836</td>
    <td align="right">       1.003</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       31.58</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">    11962.56</td>
    <td align="right">       0.815</td>
    <td align="right">       0.978</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       31.58</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">    11907.89</td>
    <td align="right">       0.811</td>
    <td align="right">       0.973</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       31.58</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">    11005.34</td>
    <td align="right">       0.750</td>
    <td align="right">       0.900</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       31.58</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">    10955.67</td>
    <td align="right">       0.746</td>
    <td align="right">       0.895</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       31.58</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">    11011.98</td>
    <td align="right">       0.750</td>
    <td align="right">       0.900</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       31.58</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">    12853.10</td>
    <td align="right">       0.876</td>
    <td align="right">       1.051</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       31.79</td>
    <td align="right">     0.02012</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    31378.09</td>
    <td align="right">       1.125</td>
    <td align="right">       1.350</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    24461.39</td>
    <td align="right">       0.877</td>
    <td align="right">       1.052</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">    12385.80</td>
    <td align="right">       0.444</td>
    <td align="right">       0.533</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">    12320.32</td>
    <td align="right">       0.442</td>
    <td align="right">       0.530</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">    12316.81</td>
    <td align="right">       0.441</td>
    <td align="right">       0.530</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">    12325.09</td>
    <td align="right">       0.442</td>
    <td align="right">       0.530</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">    12325.50</td>
    <td align="right">       0.442</td>
    <td align="right">       0.530</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">    12323.23</td>
    <td align="right">       0.442</td>
    <td align="right">       0.530</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">    12422.48</td>
    <td align="right">       0.445</td>
    <td align="right">       0.534</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">    19197.28</td>
    <td align="right">       0.688</td>
    <td align="right">       0.826</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        2.78</td>
    <td align="right">        2.78</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.73</td>
    <td align="right">        1.73</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">        0.90</td>
    <td align="right">        0.90</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">        0.90</td>
    <td align="right">        0.90</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">        0.90</td>
    <td align="right">        0.90</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">     3706.00</td>
    <td align="right">     2291.50</td>
    <td align="right">     1355.83</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">     3473.00</td>
    <td align="right">     3271.67</td>
    <td align="right">     2092.17</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     3638.67</td>
    <td align="right">     2190.83</td>
    <td align="right">     1235.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     3499.83</td>
    <td align="right">     2876.83</td>
    <td align="right">     1763.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     3483.83</td>
    <td align="right">     2965.00</td>
    <td align="right">     1828.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     3480.83</td>
    <td align="right">     2984.17</td>
    <td align="right">     1841.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     3461.67</td>
    <td align="right">     3204.50</td>
    <td align="right">     2020.83</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     3460.00</td>
    <td align="right">     3215.67</td>
    <td align="right">     2030.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     3469.17</td>
    <td align="right">     3200.00</td>
    <td align="right">     2022.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     3567.67</td>
    <td align="right">     3076.50</td>
    <td align="right">     1985.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3871.83</td>
    <td align="right">     3293.50</td>
    <td align="right">     2171.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      136.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      120.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">       94.33</td>
    <td align="right">        0.83</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      101.83</td>
    <td align="right">        0.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      105.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      106.67</td>
    <td align="right">        0.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      114.50</td>
    <td align="right">        0.83</td>
    <td align="right">        1.50</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      115.17</td>
    <td align="right">        0.83</td>
    <td align="right">        1.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      120.83</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      178.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      384.00</td>
    <td align="right">        2.17</td>
    <td align="right">        2.67</td>
    <td align="right">        0.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1 DIRECT AIR</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2 DIRECT AIR</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1 DIRECT AIR</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2 DIRECT AIR</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3 DIRECT AIR</td>
    <td align="right">    0.977771</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4 DIRECT AIR</td>
    <td align="right">    0.973303</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5 DIRECT AIR</td>
    <td align="right">    0.899532</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6 DIRECT AIR</td>
    <td align="right">    0.895472</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7 DIRECT AIR</td>
    <td align="right">    0.900074</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8 DIRECT AIR</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.977771</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.973303</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.899532</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.895472</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.900074</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">    0.977771</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">    0.973303</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">    0.899532</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">    0.895472</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">    0.900074</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_OA_CONTROLLER</td>
    <td align="right">        1.05</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        2.78</td>
    <td align="right">    0.529547</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        1.27</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_OA_CONTROLLER</td>
    <td align="right">        1.00</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_OA_CONTROLLER</td>
    <td align="right">    0.977771</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_OA_CONTROLLER</td>
    <td align="right">    0.973303</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">        1.73</td>
    <td align="right">    0.529547</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_OA_CONTROLLER</td>
    <td align="right">    0.899532</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_OA_CONTROLLER</td>
    <td align="right">    0.895472</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_OA_CONTROLLER</td>
    <td align="right">    0.900074</td>
    <td align="right">    0.264774</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.05</td>
    <td align="right">    26093.07</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.78</td>
    <td align="right">    68265.72</td>
    <td align="right">    0.678549</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.27</td>
    <td align="right">    31651.92</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.00</td>
    <td align="right">    24913.25</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.977771</td>
    <td align="right">    24280.38</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.973303</td>
    <td align="right">    24169.43</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.73</td>
    <td align="right">    42939.67</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.899532</td>
    <td align="right">    22337.52</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.895472</td>
    <td align="right">    22236.71</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.900074</td>
    <td align="right">    22350.99</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">    26383.37</td>
    <td align="right">        1.00</td>
    <td align="right">    26093.07</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE</td>
    <td align="right">        2.78</td>
    <td align="right">        2.78</td>
    <td align="right">        2.78</td>
    <td align="right">        2.78</td>
    <td align="right">    45853.28</td>
    <td align="right">        1.00</td>
    <td align="right">    68265.72</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">    19672.07</td>
    <td align="right">        1.00</td>
    <td align="right">    31651.92</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    19607.54</td>
    <td align="right">        1.00</td>
    <td align="right">    24913.25</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE</td>
    <td align="right">    0.977771</td>
    <td align="right">    0.977771</td>
    <td align="right">    0.977771</td>
    <td align="right">    0.977771</td>
    <td align="right">    19604.09</td>
    <td align="right">        1.00</td>
    <td align="right">    24280.38</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE</td>
    <td align="right">    0.973303</td>
    <td align="right">    0.973303</td>
    <td align="right">    0.973303</td>
    <td align="right">    0.973303</td>
    <td align="right">    19612.24</td>
    <td align="right">    1.000000</td>
    <td align="right">    24169.43</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE</td>
    <td align="right">        1.73</td>
    <td align="right">        1.73</td>
    <td align="right">        1.73</td>
    <td align="right">        1.73</td>
    <td align="right">    39038.36</td>
    <td align="right">        1.00</td>
    <td align="right">    42939.67</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE</td>
    <td align="right">    0.899532</td>
    <td align="right">    0.899532</td>
    <td align="right">    0.899532</td>
    <td align="right">    0.899532</td>
    <td align="right">    19612.64</td>
    <td align="right">        1.00</td>
    <td align="right">    22337.52</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE</td>
    <td align="right">    0.895472</td>
    <td align="right">    0.895472</td>
    <td align="right">    0.895472</td>
    <td align="right">    0.895472</td>
    <td align="right">    19610.41</td>
    <td align="right">        1.00</td>
    <td align="right">    22236.71</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE</td>
    <td align="right">    0.900074</td>
    <td align="right">    0.900074</td>
    <td align="right">    0.900074</td>
    <td align="right">    0.900074</td>
    <td align="right">    19708.21</td>
    <td align="right">        1.00</td>
    <td align="right">    22350.99</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.977771</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.973303</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.899532</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.895472</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.900074</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    26383.37</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    45853.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    19672.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    19607.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    19604.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    19612.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    39038.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    19612.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    19610.41</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    19708.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.568</td>
    <td align="right">      40.861</td>
    <td align="right">       0.000</td>
    <td align="right">     119.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      22.256</td>
    <td align="right">      40.439</td>
    <td align="right">       0.000</td>
    <td align="right">      61.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.154</td>
    <td align="right">      44.546</td>
    <td align="right">       0.000</td>
    <td align="right">      73.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.697</td>
    <td align="right">      53.824</td>
    <td align="right">       0.000</td>
    <td align="right">      70.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.909</td>
    <td align="right">      58.520</td>
    <td align="right">       0.000</td>
    <td align="right">     109.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.990</td>
    <td align="right">      62.714</td>
    <td align="right">       0.000</td>
    <td align="right">     138.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.998</td>
    <td align="right">      65.290</td>
    <td align="right">       0.000</td>
    <td align="right">     184.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.976</td>
    <td align="right">      63.678</td>
    <td align="right">       0.000</td>
    <td align="right">     162.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.961</td>
    <td align="right">      59.675</td>
    <td align="right">       0.000</td>
    <td align="right">     136.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.702</td>
    <td align="right">      57.639</td>
    <td align="right">       0.000</td>
    <td align="right">     104.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.394</td>
    <td align="right">      49.338</td>
    <td align="right">       0.000</td>
    <td align="right">      76.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.460</td>
    <td align="right">      43.133</td>
    <td align="right">       0.000</td>
    <td align="right">     119.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.430</td>
    <td align="right">      53.400</td>
    <td align="right">       0.000</td>
    <td align="right">    1355.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      22.256</td>
    <td align="right">      40.439</td>
    <td align="right">       0.000</td>
    <td align="right">      61.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      65.290</td>
    <td align="right">       0.000</td>
    <td align="right">     184.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.277</td>
    <td align="right">      43.385</td>
    <td align="right">       0.000</td>
    <td align="right">     183.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.918</td>
    <td align="right">      42.388</td>
    <td align="right">       0.000</td>
    <td align="right">      96.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.793</td>
    <td align="right">      47.357</td>
    <td align="right">       0.000</td>
    <td align="right">     114.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.531</td>
    <td align="right">      57.256</td>
    <td align="right">       0.000</td>
    <td align="right">     121.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.868</td>
    <td align="right">      62.256</td>
    <td align="right">       0.000</td>
    <td align="right">     192.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.982</td>
    <td align="right">      66.776</td>
    <td align="right">       0.000</td>
    <td align="right">     224.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.998</td>
    <td align="right">      69.433</td>
    <td align="right">       0.000</td>
    <td align="right">     293.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.965</td>
    <td align="right">      67.749</td>
    <td align="right">       0.000</td>
    <td align="right">     256.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.942</td>
    <td align="right">      63.261</td>
    <td align="right">       0.000</td>
    <td align="right">     194.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.622</td>
    <td align="right">      61.186</td>
    <td align="right">       0.000</td>
    <td align="right">     136.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.101</td>
    <td align="right">      52.409</td>
    <td align="right">       0.000</td>
    <td align="right">     118.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.037</td>
    <td align="right">      45.886</td>
    <td align="right">       0.000</td>
    <td align="right">     160.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.262</td>
    <td align="right">      56.717</td>
    <td align="right">       0.000</td>
    <td align="right">    2092.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.918</td>
    <td align="right">      42.388</td>
    <td align="right">       0.000</td>
    <td align="right">      96.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      69.433</td>
    <td align="right">       0.000</td>
    <td align="right">     293.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.616</td>
    <td align="right">      40.692</td>
    <td align="right">       0.000</td>
    <td align="right">     100.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      22.322</td>
    <td align="right">      40.357</td>
    <td align="right">       0.000</td>
    <td align="right">      55.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      23.215</td>
    <td align="right">      44.304</td>
    <td align="right">       0.000</td>
    <td align="right">      66.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.724</td>
    <td align="right">      53.417</td>
    <td align="right">       0.000</td>
    <td align="right">      66.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.918</td>
    <td align="right">      58.016</td>
    <td align="right">       0.000</td>
    <td align="right">     102.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.992</td>
    <td align="right">      62.262</td>
    <td align="right">       0.000</td>
    <td align="right">     129.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.998</td>
    <td align="right">      64.763</td>
    <td align="right">       0.000</td>
    <td align="right">     169.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.980</td>
    <td align="right">      63.120</td>
    <td align="right">       0.000</td>
    <td align="right">     152.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.967</td>
    <td align="right">      59.130</td>
    <td align="right">       0.000</td>
    <td align="right">     122.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.726</td>
    <td align="right">      57.033</td>
    <td align="right">       0.000</td>
    <td align="right">      95.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.453</td>
    <td align="right">      48.908</td>
    <td align="right">       0.000</td>
    <td align="right">      66.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.546</td>
    <td align="right">      42.856</td>
    <td align="right">       0.000</td>
    <td align="right">     109.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.462</td>
    <td align="right">      52.998</td>
    <td align="right">       0.000</td>
    <td align="right">    1235.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      22.322</td>
    <td align="right">      40.357</td>
    <td align="right">       0.000</td>
    <td align="right">      55.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      64.763</td>
    <td align="right">       0.000</td>
    <td align="right">     169.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.404</td>
    <td align="right">      42.472</td>
    <td align="right">       0.000</td>
    <td align="right">     160.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      22.050</td>
    <td align="right">      41.748</td>
    <td align="right">       0.000</td>
    <td align="right">      76.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.956</td>
    <td align="right">      46.324</td>
    <td align="right">       0.000</td>
    <td align="right">      97.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.618</td>
    <td align="right">      55.876</td>
    <td align="right">       0.000</td>
    <td align="right">      97.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.889</td>
    <td align="right">      60.710</td>
    <td align="right">       0.000</td>
    <td align="right">     158.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.987</td>
    <td align="right">      65.117</td>
    <td align="right">       0.000</td>
    <td align="right">     179.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.998</td>
    <td align="right">      67.689</td>
    <td align="right">       0.000</td>
    <td align="right">     246.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.971</td>
    <td align="right">      66.029</td>
    <td align="right">       0.000</td>
    <td align="right">     213.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.952</td>
    <td align="right">      61.740</td>
    <td align="right">       0.000</td>
    <td align="right">     173.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.662</td>
    <td align="right">      59.694</td>
    <td align="right">       0.000</td>
    <td align="right">     122.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.242</td>
    <td align="right">      51.180</td>
    <td align="right">       0.000</td>
    <td align="right">      99.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.217</td>
    <td align="right">      44.885</td>
    <td align="right">       0.000</td>
    <td align="right">     138.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.337</td>
    <td align="right">      55.389</td>
    <td align="right">       0.000</td>
    <td align="right">    1763.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      22.050</td>
    <td align="right">      41.748</td>
    <td align="right">       0.000</td>
    <td align="right">      76.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      67.689</td>
    <td align="right">       0.000</td>
    <td align="right">     246.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.374</td>
    <td align="right">      42.681</td>
    <td align="right">       0.000</td>
    <td align="right">     167.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      22.017</td>
    <td align="right">      41.905</td>
    <td align="right">       0.000</td>
    <td align="right">      80.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.917</td>
    <td align="right">      46.561</td>
    <td align="right">       0.000</td>
    <td align="right">     101.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.600</td>
    <td align="right">      56.158</td>
    <td align="right">       0.000</td>
    <td align="right">     102.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.885</td>
    <td align="right">      60.999</td>
    <td align="right">       0.000</td>
    <td align="right">     166.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.986</td>
    <td align="right">      65.418</td>
    <td align="right">       0.000</td>
    <td align="right">     186.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.998</td>
    <td align="right">      67.996</td>
    <td align="right">       0.000</td>
    <td align="right">     253.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.970</td>
    <td align="right">      66.336</td>
    <td align="right">       0.000</td>
    <td align="right">     220.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.950</td>
    <td align="right">      62.016</td>
    <td align="right">       0.000</td>
    <td align="right">     177.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.654</td>
    <td align="right">      59.984</td>
    <td align="right">       0.000</td>
    <td align="right">     125.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.211</td>
    <td align="right">      51.442</td>
    <td align="right">       0.000</td>
    <td align="right">     103.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.172</td>
    <td align="right">      45.128</td>
    <td align="right">       0.000</td>
    <td align="right">     145.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.320</td>
    <td align="right">      55.653</td>
    <td align="right">       0.000</td>
    <td align="right">    1828.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      22.017</td>
    <td align="right">      41.905</td>
    <td align="right">       0.000</td>
    <td align="right">      80.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      67.996</td>
    <td align="right">       0.000</td>
    <td align="right">     253.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.365</td>
    <td align="right">      42.739</td>
    <td align="right">       0.000</td>
    <td align="right">     168.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      22.008</td>
    <td align="right">      41.948</td>
    <td align="right">       0.000</td>
    <td align="right">      81.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.905</td>
    <td align="right">      46.627</td>
    <td align="right">       0.000</td>
    <td align="right">     102.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.594</td>
    <td align="right">      56.228</td>
    <td align="right">       0.000</td>
    <td align="right">     103.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.883</td>
    <td align="right">      61.060</td>
    <td align="right">       0.000</td>
    <td align="right">     166.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.986</td>
    <td align="right">      65.477</td>
    <td align="right">       0.000</td>
    <td align="right">     187.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.998</td>
    <td align="right">      68.054</td>
    <td align="right">       0.000</td>
    <td align="right">     255.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.969</td>
    <td align="right">      66.396</td>
    <td align="right">       0.000</td>
    <td align="right">     221.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.950</td>
    <td align="right">      62.070</td>
    <td align="right">       0.000</td>
    <td align="right">     177.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.652</td>
    <td align="right">      60.048</td>
    <td align="right">       0.000</td>
    <td align="right">     126.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.201</td>
    <td align="right">      51.509</td>
    <td align="right">       0.000</td>
    <td align="right">     105.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.158</td>
    <td align="right">      45.198</td>
    <td align="right">       0.000</td>
    <td align="right">     146.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.314</td>
    <td align="right">      55.714</td>
    <td align="right">       0.000</td>
    <td align="right">    1841.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      22.008</td>
    <td align="right">      41.948</td>
    <td align="right">       0.000</td>
    <td align="right">      81.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      68.054</td>
    <td align="right">       0.000</td>
    <td align="right">     255.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.290</td>
    <td align="right">      43.302</td>
    <td align="right">       0.000</td>
    <td align="right">     181.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.931</td>
    <td align="right">      42.330</td>
    <td align="right">       0.000</td>
    <td align="right">      93.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.810</td>
    <td align="right">      47.248</td>
    <td align="right">       0.000</td>
    <td align="right">     113.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.542</td>
    <td align="right">      57.031</td>
    <td align="right">       0.000</td>
    <td align="right">     115.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.871</td>
    <td align="right">      61.924</td>
    <td align="right">       0.000</td>
    <td align="right">     182.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.983</td>
    <td align="right">      66.389</td>
    <td align="right">       0.000</td>
    <td align="right">     211.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.998</td>
    <td align="right">      68.989</td>
    <td align="right">       0.000</td>
    <td align="right">     281.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.966</td>
    <td align="right">      67.328</td>
    <td align="right">       0.000</td>
    <td align="right">     243.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.944</td>
    <td align="right">      62.903</td>
    <td align="right">       0.000</td>
    <td align="right">     189.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.627</td>
    <td align="right">      60.902</td>
    <td align="right">       0.000</td>
    <td align="right">     134.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.121</td>
    <td align="right">      52.233</td>
    <td align="right">       0.000</td>
    <td align="right">     114.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.056</td>
    <td align="right">      45.794</td>
    <td align="right">       0.000</td>
    <td align="right">     160.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.270</td>
    <td align="right">      56.468</td>
    <td align="right">       0.000</td>
    <td align="right">    2020.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.931</td>
    <td align="right">      42.330</td>
    <td align="right">       0.000</td>
    <td align="right">      93.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      68.989</td>
    <td align="right">       0.000</td>
    <td align="right">     281.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE6></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.287</td>
    <td align="right">      43.324</td>
    <td align="right">       0.000</td>
    <td align="right">     182.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.928</td>
    <td align="right">      42.346</td>
    <td align="right">       0.000</td>
    <td align="right">      93.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.807</td>
    <td align="right">      47.274</td>
    <td align="right">       0.000</td>
    <td align="right">     113.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.540</td>
    <td align="right">      57.069</td>
    <td align="right">       0.000</td>
    <td align="right">     116.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.870</td>
    <td align="right">      61.966</td>
    <td align="right">       0.000</td>
    <td align="right">     182.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.983</td>
    <td align="right">      66.435</td>
    <td align="right">       0.000</td>
    <td align="right">     212.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.998</td>
    <td align="right">      69.035</td>
    <td align="right">       0.000</td>
    <td align="right">     283.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.966</td>
    <td align="right">      67.373</td>
    <td align="right">       0.000</td>
    <td align="right">     245.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.943</td>
    <td align="right">      62.945</td>
    <td align="right">       0.000</td>
    <td align="right">     190.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.625</td>
    <td align="right">      60.947</td>
    <td align="right">       0.000</td>
    <td align="right">     135.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.118</td>
    <td align="right">      52.266</td>
    <td align="right">       0.000</td>
    <td align="right">     115.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.052</td>
    <td align="right">      45.818</td>
    <td align="right">       0.000</td>
    <td align="right">     160.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.269</td>
    <td align="right">      56.504</td>
    <td align="right">       0.000</td>
    <td align="right">    2030.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.928</td>
    <td align="right">      42.346</td>
    <td align="right">       0.000</td>
    <td align="right">      93.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      69.035</td>
    <td align="right">       0.000</td>
    <td align="right">     283.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE7></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.285</td>
    <td align="right">      43.321</td>
    <td align="right">       0.000</td>
    <td align="right">     183.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.926</td>
    <td align="right">      42.345</td>
    <td align="right">       0.000</td>
    <td align="right">      95.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.804</td>
    <td align="right">      47.273</td>
    <td align="right">       0.000</td>
    <td align="right">     113.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.537</td>
    <td align="right">      57.049</td>
    <td align="right">       0.000</td>
    <td align="right">     115.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.869</td>
    <td align="right">      61.911</td>
    <td align="right">       0.000</td>
    <td align="right">     181.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.983</td>
    <td align="right">      66.348</td>
    <td align="right">       0.000</td>
    <td align="right">     209.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.998</td>
    <td align="right">      68.923</td>
    <td align="right">       0.000</td>
    <td align="right">     279.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.965</td>
    <td align="right">      67.278</td>
    <td align="right">       0.000</td>
    <td align="right">     241.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.942</td>
    <td align="right">      62.887</td>
    <td align="right">       0.000</td>
    <td align="right">     189.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.623</td>
    <td align="right">      60.924</td>
    <td align="right">       0.000</td>
    <td align="right">     134.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.113</td>
    <td align="right">      52.264</td>
    <td align="right">       0.000</td>
    <td align="right">     115.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      22.048</td>
    <td align="right">      45.827</td>
    <td align="right">       0.000</td>
    <td align="right">     161.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.267</td>
    <td align="right">      56.466</td>
    <td align="right">       0.000</td>
    <td align="right">    2022.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.926</td>
    <td align="right">      42.345</td>
    <td align="right">       0.000</td>
    <td align="right">      95.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.998</td>
    <td align="right">      68.923</td>
    <td align="right">       0.000</td>
    <td align="right">     279.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE8></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      22.248</td>
    <td align="right">      43.141</td>
    <td align="right">       0.000</td>
    <td align="right">     196.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.899</td>
    <td align="right">      42.083</td>
    <td align="right">       0.000</td>
    <td align="right">     115.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.769</td>
    <td align="right">      47.050</td>
    <td align="right">       0.000</td>
    <td align="right">     113.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      23.513</td>
    <td align="right">      56.815</td>
    <td align="right">       0.000</td>
    <td align="right">     116.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.874</td>
    <td align="right">      61.528</td>
    <td align="right">       0.000</td>
    <td align="right">     169.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      23.979</td>
    <td align="right">      65.583</td>
    <td align="right">       0.000</td>
    <td align="right">     190.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.996</td>
    <td align="right">      68.022</td>
    <td align="right">       0.000</td>
    <td align="right">     253.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.961</td>
    <td align="right">      66.527</td>
    <td align="right">       0.000</td>
    <td align="right">     222.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      23.934</td>
    <td align="right">      62.533</td>
    <td align="right">       0.000</td>
    <td align="right">     183.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.611</td>
    <td align="right">      60.800</td>
    <td align="right">       0.000</td>
    <td align="right">     134.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      23.061</td>
    <td align="right">      52.206</td>
    <td align="right">       0.000</td>
    <td align="right">     116.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.984</td>
    <td align="right">      45.769</td>
    <td align="right">       0.000</td>
    <td align="right">     175.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.245</td>
    <td align="right">      56.106</td>
    <td align="right">       0.000</td>
    <td align="right">    1985.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.899</td>
    <td align="right">      42.083</td>
    <td align="right">       0.000</td>
    <td align="right">     113.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.996</td>
    <td align="right">      68.022</td>
    <td align="right">       0.000</td>
    <td align="right">     253.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LGSTORE2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LGSTORE2 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE2 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE3 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE4 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE5PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE5 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE6PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE6 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE7PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE7 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SMSTORE8PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SMSTORE8 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  37451.3241</td>
    <td align="right">     47.3905</td>
    <td align="right">    187.7199</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  64026.1044</td>
    <td align="right">  14688.4467</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  33502.7584</td>
    <td align="right">     42.3585</td>
    <td align="right">    167.4309</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  57105.8978</td>
    <td align="right">  13135.2379</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  36286.8360</td>
    <td align="right">     47.0776</td>
    <td align="right">    198.1383</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  67585.2117</td>
    <td align="right">  14381.3367</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  37280.7734</td>
    <td align="right">     48.8794</td>
    <td align="right">    210.7403</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  71886.0874</td>
    <td align="right">  14841.2904</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  43612.4729</td>
    <td align="right">     57.2988</td>
    <td align="right">    248.1833</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  84658.8755</td>
    <td align="right">  17377.1059</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  47560.5289</td>
    <td align="right">     62.5140</td>
    <td align="right">    271.0439</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  92457.0545</td>
    <td align="right">  18953.8050</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  50389.7977</td>
    <td align="right">     66.2328</td>
    <td align="right">    287.1677</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  97957.1164</td>
    <td align="right">  20081.3242</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  50528.8022</td>
    <td align="right">     66.4154</td>
    <td align="right">    287.9590</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  98227.0643</td>
    <td align="right">  20136.7128</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  44533.4618</td>
    <td align="right">     58.5348</td>
    <td align="right">    253.7877</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0007</td>
    <td align="right">  86570.7059</td>
    <td align="right">  17747.4116</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  40740.2705</td>
    <td align="right">     53.4478</td>
    <td align="right">    230.7533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  78712.9205</td>
    <td align="right">  16222.7071</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  35193.0287</td>
    <td align="right">     45.8851</td>
    <td align="right">    195.3402</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0006</td>
    <td align="right">  66631.7919</td>
    <td align="right">  13977.0505</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  36511.4718</td>
    <td align="right">     46.3319</td>
    <td align="right">    184.8400</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  63044.4757</td>
    <td align="right">  14336.6866</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 493591.5263</td>
    <td align="right">    642.3666</td>
    <td align="right">   2723.1044</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0077</td>
    <td align="right"> 928863.3060</td>
    <td align="right"> 195879.1152</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  33502.7584</td>
    <td align="right">     42.3585</td>
    <td align="right">    167.4309</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">  57105.8978</td>
    <td align="right">  13135.2379</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  50528.8022</td>
    <td align="right">     66.4154</td>
    <td align="right">    287.9590</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  98227.0643</td>
    <td align="right">  20136.7128</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::LGSTORE1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      26.918</td>
    <td align="right">       1.071</td>
    <td align="right">       0.759</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      27.063</td>
    <td align="right">       1.068</td>
    <td align="right">       0.758</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      27.581</td>
    <td align="right">       1.077</td>
    <td align="right">       0.741</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      27.168</td>
    <td align="right">       1.083</td>
    <td align="right">       0.736</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      27.252</td>
    <td align="right">       1.089</td>
    <td align="right">       0.728</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      27.534</td>
    <td align="right">       1.087</td>
    <td align="right">       0.717</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      26.893</td>
    <td align="right">       1.088</td>
    <td align="right">       0.721</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      27.581</td>
    <td align="right">       1.089</td>
    <td align="right">       0.716</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      27.168</td>
    <td align="right">       1.085</td>
    <td align="right">       0.725</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      26.918</td>
    <td align="right">       1.078</td>
    <td align="right">       0.736</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      26.872</td>
    <td align="right">       1.077</td>
    <td align="right">       0.746</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      26.893</td>
    <td align="right">       1.071</td>
    <td align="right">       0.759</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      27.156</td>
    <td align="right">       1.080</td>
    <td align="right">       0.737</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      26.872</td>
    <td align="right">       1.068</td>
    <td align="right">       0.716</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      27.581</td>
    <td align="right">       1.089</td>
    <td align="right">       0.759</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::LGSTORE2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      26.918</td>
    <td align="right">       1.070</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      27.063</td>
    <td align="right">       1.067</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      27.581</td>
    <td align="right">       1.076</td>
    <td align="right">       0.601</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      27.168</td>
    <td align="right">       1.083</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      27.252</td>
    <td align="right">       1.090</td>
    <td align="right">       0.591</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      27.534</td>
    <td align="right">       1.089</td>
    <td align="right">       0.583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      26.893</td>
    <td align="right">       1.089</td>
    <td align="right">       0.586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      27.581</td>
    <td align="right">       1.091</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      27.168</td>
    <td align="right">       1.086</td>
    <td align="right">       0.589</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      26.918</td>
    <td align="right">       1.079</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      26.872</td>
    <td align="right">       1.076</td>
    <td align="right">       0.606</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      26.893</td>
    <td align="right">       1.070</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      27.156</td>
    <td align="right">       1.081</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      26.872</td>
    <td align="right">       1.067</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      27.581</td>
    <td align="right">       1.091</td>
    <td align="right">       0.616</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.071</td>
    <td align="right">       0.617</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.532</td>
    <td align="right">       1.068</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.077</td>
    <td align="right">       0.602</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.083</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.626</td>
    <td align="right">       1.089</td>
    <td align="right">       0.592</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.767</td>
    <td align="right">       1.087</td>
    <td align="right">       0.583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.088</td>
    <td align="right">       0.586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.089</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.085</td>
    <td align="right">       0.589</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.078</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.077</td>
    <td align="right">       0.607</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.072</td>
    <td align="right">       0.617</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.578</td>
    <td align="right">       1.080</td>
    <td align="right">       0.599</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.068</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.089</td>
    <td align="right">       0.617</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.071</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.532</td>
    <td align="right">       1.067</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.076</td>
    <td align="right">       0.602</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.083</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.626</td>
    <td align="right">       1.090</td>
    <td align="right">       0.591</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.767</td>
    <td align="right">       1.088</td>
    <td align="right">       0.583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.089</td>
    <td align="right">       0.586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.090</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.086</td>
    <td align="right">       0.589</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.079</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.077</td>
    <td align="right">       0.606</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.071</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.578</td>
    <td align="right">       1.081</td>
    <td align="right">       0.599</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.067</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.090</td>
    <td align="right">       0.616</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.071</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.532</td>
    <td align="right">       1.067</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.076</td>
    <td align="right">       0.602</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.083</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.626</td>
    <td align="right">       1.090</td>
    <td align="right">       0.591</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.767</td>
    <td align="right">       1.088</td>
    <td align="right">       0.583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.089</td>
    <td align="right">       0.586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.090</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.086</td>
    <td align="right">       0.589</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.079</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.077</td>
    <td align="right">       0.606</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.071</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.578</td>
    <td align="right">       1.081</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.067</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.090</td>
    <td align="right">       0.616</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.071</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.532</td>
    <td align="right">       1.067</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.076</td>
    <td align="right">       0.602</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.083</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.626</td>
    <td align="right">       1.090</td>
    <td align="right">       0.591</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.767</td>
    <td align="right">       1.088</td>
    <td align="right">       0.583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.089</td>
    <td align="right">       0.586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.090</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.086</td>
    <td align="right">       0.589</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.079</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.077</td>
    <td align="right">       0.606</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.071</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.578</td>
    <td align="right">       1.081</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.067</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.090</td>
    <td align="right">       0.616</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE5></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.070</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.532</td>
    <td align="right">       1.067</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.076</td>
    <td align="right">       0.601</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.083</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.626</td>
    <td align="right">       1.090</td>
    <td align="right">       0.591</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.767</td>
    <td align="right">       1.089</td>
    <td align="right">       0.583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.089</td>
    <td align="right">       0.586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.091</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.086</td>
    <td align="right">       0.589</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.079</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.076</td>
    <td align="right">       0.606</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.071</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.578</td>
    <td align="right">       1.081</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.067</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.091</td>
    <td align="right">       0.616</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE6></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.070</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.532</td>
    <td align="right">       1.067</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.076</td>
    <td align="right">       0.601</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.083</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.626</td>
    <td align="right">       1.090</td>
    <td align="right">       0.591</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.767</td>
    <td align="right">       1.089</td>
    <td align="right">       0.583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.089</td>
    <td align="right">       0.586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.091</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.086</td>
    <td align="right">       0.589</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.079</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.076</td>
    <td align="right">       0.606</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.071</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.578</td>
    <td align="right">       1.081</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.067</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.091</td>
    <td align="right">       0.616</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE7></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.070</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.532</td>
    <td align="right">       1.067</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.076</td>
    <td align="right">       0.601</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.083</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.626</td>
    <td align="right">       1.090</td>
    <td align="right">       0.591</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.767</td>
    <td align="right">       1.089</td>
    <td align="right">       0.583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.089</td>
    <td align="right">       0.586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.091</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.086</td>
    <td align="right">       0.589</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.079</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.076</td>
    <td align="right">       0.606</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.070</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.578</td>
    <td align="right">       1.081</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.067</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.091</td>
    <td align="right">       0.616</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SMSTORE8></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.070</td>
    <td align="right">       0.900</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      13.532</td>
    <td align="right">       1.067</td>
    <td align="right">       0.899</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.076</td>
    <td align="right">       0.878</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.083</td>
    <td align="right">       0.873</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      13.626</td>
    <td align="right">       1.090</td>
    <td align="right">       0.864</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      13.767</td>
    <td align="right">       1.088</td>
    <td align="right">       0.851</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.089</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.090</td>
    <td align="right">       0.850</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      13.584</td>
    <td align="right">       1.086</td>
    <td align="right">       0.861</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      13.459</td>
    <td align="right">       1.079</td>
    <td align="right">       0.874</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.076</td>
    <td align="right">       0.885</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      13.447</td>
    <td align="right">       1.070</td>
    <td align="right">       0.899</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      13.578</td>
    <td align="right">       1.080</td>
    <td align="right">       0.874</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      13.436</td>
    <td align="right">       1.067</td>
    <td align="right">       0.850</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      13.790</td>
    <td align="right">       1.090</td>
    <td align="right">       0.900</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::LGSTORE1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.311692E+10</td>
    <td align="right">0.973440E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2631457.402</td>
    <td align="right">  208151.175</td>
    <td align="right">0.537994E+10</td>
    <td align="right">0.120871E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365122E+10</td>
    <td align="right">0.390777E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2191774.413</td>
    <td align="right">   99686.108</td>
    <td align="right">0.515770E+10</td>
    <td align="right">0.841438E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235894E+10</td>
    <td align="right">0.113657E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5971800.102</td>
    <td align="right">       0.000</td>
    <td align="right">0.190833E+10</td>
    <td align="right">0.172290E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.848139E+09</td>
    <td align="right">0.408903E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4400645.938</td>
    <td align="right">  205943.115</td>
    <td align="right">0.508285E+09</td>
    <td align="right">0.115649E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389492E+09</td>
    <td align="right">0.939954E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1393153.650</td>
    <td align="right"> 9928039.749</td>
    <td align="right">0.128994E+09</td>
    <td align="right">0.214098E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113120E+09</td>
    <td align="right">0.150467E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   16371.618</td>
    <td align="right"> 9218121.633</td>
    <td align="right">       0.000</td>
    <td align="right"> 7540560.918</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.339061E+08</td>
    <td align="right">0.187317E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   60163.265</td>
    <td align="right">0.323002E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6102801.782</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125597E+09</td>
    <td align="right">0.172035E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  155706.096</td>
    <td align="right">0.251910E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.230528E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232635E+09</td>
    <td align="right">0.114397E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  256395.695</td>
    <td align="right">0.183381E+08</td>
    <td align="right"> 1404313.559</td>
    <td align="right">0.425802E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.660827E+09</td>
    <td align="right">0.617074E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1888381.045</td>
    <td align="right">0.133948E+08</td>
    <td align="right">0.478768E+09</td>
    <td align="right">0.326909E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171713E+10</td>
    <td align="right">0.222531E+10</td>
    <td align="right">   80063.298</td>
    <td align="right"> 5074833.808</td>
    <td align="right"> 7634812.948</td>
    <td align="right">0.118699E+10</td>
    <td align="right">0.159722E+10</td>
    <td align="right">    8770.981</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.393040E+10</td>
    <td align="right">0.832908E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2389271.899</td>
    <td align="right">0.107812E+08</td>
    <td align="right">0.469565E+10</td>
    <td align="right">0.111298E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171783E+11</td>
    <td align="right">0.876398E+11</td>
    <td align="right">   80063.298</td>
    <td align="right">0.264300E+08</td>
    <td align="right">0.127300E+09</td>
    <td align="right">0.194461E+11</td>
    <td align="right">0.826002E+10</td>
    <td align="right">    8770.981</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339061E+08</td>
    <td align="right">0.390777E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   16371.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6102801.782</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393040E+10</td>
    <td align="right">0.187317E+11</td>
    <td align="right">   80063.298</td>
    <td align="right"> 5971800.102</td>
    <td align="right">0.323002E+08</td>
    <td align="right">0.537994E+10</td>
    <td align="right">0.172290E+10</td>
    <td align="right">    8770.981</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::LGSTORE2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.290406E+10</td>
    <td align="right">0.465269E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  737438.501</td>
    <td align="right"> 1240488.600</td>
    <td align="right">0.638944E+10</td>
    <td align="right">0.443085E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.270184E+10</td>
    <td align="right">0.206256E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  683938.423</td>
    <td align="right"> 1037016.999</td>
    <td align="right">0.653667E+10</td>
    <td align="right">0.327210E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290378E+10</td>
    <td align="right">0.720386E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2335237.284</td>
    <td align="right"> 1822205.088</td>
    <td align="right">0.226261E+10</td>
    <td align="right">0.917325E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137080E+10</td>
    <td align="right">0.311485E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2016660.072</td>
    <td align="right"> 4918845.498</td>
    <td align="right">0.544766E+09</td>
    <td align="right">0.742023E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.458341E+09</td>
    <td align="right">0.785702E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  941059.986</td>
    <td align="right"> 8334160.650</td>
    <td align="right">0.129122E+09</td>
    <td align="right">0.209305E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117460E+09</td>
    <td align="right">0.132223E+11</td>
    <td align="right">       0.000</td>
    <td align="right">    2033.766</td>
    <td align="right">0.275866E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2988784.591</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458056E+08</td>
    <td align="right">0.167894E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   36388.011</td>
    <td align="right">0.408622E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3338661.135</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137791E+09</td>
    <td align="right">0.153015E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  104294.380</td>
    <td align="right">0.305946E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.223431E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241382E+09</td>
    <td align="right">0.989596E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  240968.268</td>
    <td align="right">0.180061E+08</td>
    <td align="right">  605398.989</td>
    <td align="right">0.541898E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.772492E+09</td>
    <td align="right">0.489163E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1156333.606</td>
    <td align="right">0.149067E+08</td>
    <td align="right">0.474784E+09</td>
    <td align="right">0.327336E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.238315E+10</td>
    <td align="right">0.150704E+10</td>
    <td align="right">  100604.852</td>
    <td align="right"> 2020731.240</td>
    <td align="right">0.165001E+08</td>
    <td align="right">0.131268E+10</td>
    <td align="right">0.811555E+09</td>
    <td align="right">    8731.860</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.362780E+10</td>
    <td align="right">0.459792E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  615866.261</td>
    <td align="right">0.195121E+08</td>
    <td align="right">0.574931E+10</td>
    <td align="right">0.318863E+09</td>
    <td align="right">   10287.016</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176647E+11</td>
    <td align="right">0.744314E+11</td>
    <td align="right">  100604.852</td>
    <td align="right">0.108909E+08</td>
    <td align="right">0.185321E+09</td>
    <td align="right">0.234000E+11</td>
    <td align="right">0.417956E+10</td>
    <td align="right">   19018.876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458056E+08</td>
    <td align="right">0.206256E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    2033.766</td>
    <td align="right"> 1037016.999</td>
    <td align="right">       0.000</td>
    <td align="right"> 2988784.591</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362780E+10</td>
    <td align="right">0.167894E+11</td>
    <td align="right">  100604.852</td>
    <td align="right"> 2335237.284</td>
    <td align="right">0.408622E+08</td>
    <td align="right">0.653667E+10</td>
    <td align="right">0.917325E+09</td>
    <td align="right">   10287.016</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188053E+10</td>
    <td align="right">0.518434E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1455943.049</td>
    <td align="right">   80234.622</td>
    <td align="right">0.234398E+10</td>
    <td align="right">0.662900E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235522E+10</td>
    <td align="right">0.197808E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1168304.680</td>
    <td align="right">   55404.491</td>
    <td align="right">0.204252E+10</td>
    <td align="right">0.472915E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125795E+10</td>
    <td align="right">0.587605E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3045811.879</td>
    <td align="right">       0.000</td>
    <td align="right">0.854580E+09</td>
    <td align="right">0.910422E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421776E+09</td>
    <td align="right">0.210028E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2325675.285</td>
    <td align="right">   69426.333</td>
    <td align="right">0.219873E+09</td>
    <td align="right">0.616732E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208916E+09</td>
    <td align="right">0.480525E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  685770.144</td>
    <td align="right"> 4804970.627</td>
    <td align="right">0.505282E+08</td>
    <td align="right">0.114677E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.566976E+08</td>
    <td align="right">0.762375E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   11698.888</td>
    <td align="right"> 4418628.835</td>
    <td align="right">       0.000</td>
    <td align="right"> 6195911.762</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156943E+08</td>
    <td align="right">0.948711E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   32615.082</td>
    <td align="right">0.158876E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4105240.387</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.640100E+08</td>
    <td align="right">0.872866E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   80506.700</td>
    <td align="right">0.124373E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.134764E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120322E+09</td>
    <td align="right">0.583467E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  128031.738</td>
    <td align="right"> 8833446.255</td>
    <td align="right">       0.000</td>
    <td align="right">0.237314E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.410393E+09</td>
    <td align="right">0.319437E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  975517.711</td>
    <td align="right"> 5742174.178</td>
    <td align="right">0.161051E+09</td>
    <td align="right">0.170680E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.870044E+09</td>
    <td align="right">0.116437E+10</td>
    <td align="right">   36045.176</td>
    <td align="right"> 2739501.797</td>
    <td align="right"> 5225450.466</td>
    <td align="right">0.541669E+09</td>
    <td align="right">0.861429E+09</td>
    <td align="right">    1363.012</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237397E+10</td>
    <td align="right">0.441293E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1335495.211</td>
    <td align="right"> 4832723.607</td>
    <td align="right">0.190614E+10</td>
    <td align="right">0.637363E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100355E+11</td>
    <td align="right">0.446836E+11</td>
    <td align="right">   36045.176</td>
    <td align="right">0.139849E+08</td>
    <td align="right">0.623874E+08</td>
    <td align="right">0.812034E+10</td>
    <td align="right">0.449463E+10</td>
    <td align="right">    1363.012</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156943E+08</td>
    <td align="right">0.197808E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   11698.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4105240.387</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.237397E+10</td>
    <td align="right">0.948711E+10</td>
    <td align="right">   36045.176</td>
    <td align="right"> 3045811.879</td>
    <td align="right">0.158876E+08</td>
    <td align="right">0.234398E+10</td>
    <td align="right">0.910422E+09</td>
    <td align="right">    1363.012</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158822E+10</td>
    <td align="right">0.318858E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  621612.483</td>
    <td align="right">  550674.880</td>
    <td align="right">0.291338E+10</td>
    <td align="right">0.378658E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167885E+10</td>
    <td align="right">0.131142E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  502467.839</td>
    <td align="right">  363511.810</td>
    <td align="right">0.286255E+10</td>
    <td align="right">0.278738E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148058E+10</td>
    <td align="right">0.431478E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1640828.220</td>
    <td align="right">       0.000</td>
    <td align="right">0.100654E+10</td>
    <td align="right">0.568928E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.578509E+09</td>
    <td align="right">0.174567E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1440660.476</td>
    <td align="right"> 1585495.937</td>
    <td align="right">0.249788E+09</td>
    <td align="right">0.489896E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.228794E+09</td>
    <td align="right">0.424644E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  571727.948</td>
    <td align="right"> 4154930.581</td>
    <td align="right">0.560223E+08</td>
    <td align="right">0.107810E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.607082E+08</td>
    <td align="right">0.698276E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    2250.324</td>
    <td align="right"> 9429200.095</td>
    <td align="right">       0.000</td>
    <td align="right"> 2730483.760</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.209274E+08</td>
    <td align="right">0.880367E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   22313.618</td>
    <td align="right">0.182323E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2780312.409</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656055E+08</td>
    <td align="right">0.805029E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   63711.571</td>
    <td align="right">0.146805E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.139494E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122857E+09</td>
    <td align="right">0.527236E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  143195.617</td>
    <td align="right"> 9372566.258</td>
    <td align="right">       0.000</td>
    <td align="right">0.243984E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.410344E+09</td>
    <td align="right">0.270763E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  675054.686</td>
    <td align="right"> 6533451.276</td>
    <td align="right">0.195556E+09</td>
    <td align="right">0.161863E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114658E+10</td>
    <td align="right">0.892555E+09</td>
    <td align="right">   42527.687</td>
    <td align="right"> 1447707.175</td>
    <td align="right"> 7098682.667</td>
    <td align="right">0.584842E+09</td>
    <td align="right">0.543468E+09</td>
    <td align="right">    2771.987</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206353E+10</td>
    <td align="right">0.294218E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  549465.641</td>
    <td align="right"> 6315706.659</td>
    <td align="right">0.250403E+10</td>
    <td align="right">0.315620E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.944551E+10</td>
    <td align="right">0.398771E+11</td>
    <td align="right">   42527.687</td>
    <td align="right"> 7680995.597</td>
    <td align="right">0.783170E+08</td>
    <td align="right">0.103727E+11</td>
    <td align="right">0.288884E+10</td>
    <td align="right">    2771.987</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209274E+08</td>
    <td align="right">0.131142E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    2250.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2730483.760</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.206353E+10</td>
    <td align="right">0.880367E+10</td>
    <td align="right">   42527.687</td>
    <td align="right"> 1640828.220</td>
    <td align="right">0.182323E+08</td>
    <td align="right">0.291338E+10</td>
    <td align="right">0.568928E+09</td>
    <td align="right">    2771.987</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154308E+10</td>
    <td align="right">0.298561E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  553042.688</td>
    <td align="right"> 1001546.850</td>
    <td align="right">0.298756E+10</td>
    <td align="right">0.345746E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157868E+10</td>
    <td align="right">0.124444E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  457508.936</td>
    <td align="right">  272885.291</td>
    <td align="right">0.298044E+10</td>
    <td align="right">0.251213E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148866E+10</td>
    <td align="right">0.415955E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1512068.699</td>
    <td align="right">       0.000</td>
    <td align="right">0.102478E+10</td>
    <td align="right">0.539100E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.607612E+09</td>
    <td align="right">0.170754E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1320937.545</td>
    <td align="right"> 2321718.565</td>
    <td align="right">0.257440E+09</td>
    <td align="right">0.455803E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229829E+09</td>
    <td align="right">0.418787E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  538670.745</td>
    <td align="right"> 4066980.845</td>
    <td align="right">0.572079E+08</td>
    <td align="right">0.106765E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.605142E+08</td>
    <td align="right">0.691509E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    1445.745</td>
    <td align="right">0.103452E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2536274.117</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221247E+08</td>
    <td align="right">0.873156E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   21055.603</td>
    <td align="right">0.181744E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1856588.940</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.657978E+08</td>
    <td align="right">0.797772E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   58208.363</td>
    <td align="right">0.159136E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.138982E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123224E+09</td>
    <td align="right">0.521377E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  132542.767</td>
    <td align="right"> 9139901.970</td>
    <td align="right">  311520.511</td>
    <td align="right">0.238328E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.412756E+09</td>
    <td align="right">0.265657E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  651358.081</td>
    <td align="right"> 6738091.371</td>
    <td align="right">0.200305E+09</td>
    <td align="right">0.157622E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116909E+10</td>
    <td align="right">0.864048E+09</td>
    <td align="right">   44263.545</td>
    <td align="right"> 1338310.301</td>
    <td align="right"> 6991345.920</td>
    <td align="right">0.590548E+09</td>
    <td align="right">0.509846E+09</td>
    <td align="right">    3136.703</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199589E+10</td>
    <td align="right">0.280237E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  465427.048</td>
    <td align="right"> 6418989.401</td>
    <td align="right">0.260075E+10</td>
    <td align="right">0.277844E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.929725E+10</td>
    <td align="right">0.393734E+11</td>
    <td align="right">   44263.545</td>
    <td align="right"> 7050576.520</td>
    <td align="right">0.813846E+08</td>
    <td align="right">0.106994E+11</td>
    <td align="right">0.268606E+10</td>
    <td align="right">    3136.703</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221247E+08</td>
    <td align="right">0.124444E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    1445.745</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1856588.940</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199589E+10</td>
    <td align="right">0.873156E+10</td>
    <td align="right">   44263.545</td>
    <td align="right"> 1512068.699</td>
    <td align="right">0.181744E+08</td>
    <td align="right">0.298756E+10</td>
    <td align="right">0.539100E+09</td>
    <td align="right">    3136.703</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.153702E+10</td>
    <td align="right">0.293504E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  534958.750</td>
    <td align="right">  956932.647</td>
    <td align="right">0.301058E+10</td>
    <td align="right">0.327364E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156790E+10</td>
    <td align="right">0.122732E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  440115.522</td>
    <td align="right">  254907.359</td>
    <td align="right">0.300350E+10</td>
    <td align="right">0.236396E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148421E+10</td>
    <td align="right">0.412160E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1482869.625</td>
    <td align="right">       0.000</td>
    <td align="right">0.104066E+10</td>
    <td align="right">0.525621E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.615985E+09</td>
    <td align="right">0.169955E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1286358.184</td>
    <td align="right"> 2246844.852</td>
    <td align="right">0.258596E+09</td>
    <td align="right">0.445961E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230082E+09</td>
    <td align="right">0.417585E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  538571.411</td>
    <td align="right"> 4042558.236</td>
    <td align="right">0.585280E+08</td>
    <td align="right">0.105313E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.605595E+08</td>
    <td align="right">0.690245E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    1189.436</td>
    <td align="right">0.101965E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2275677.083</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221377E+08</td>
    <td align="right">0.871729E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   21212.673</td>
    <td align="right">0.183748E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1977786.737</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661254E+08</td>
    <td align="right">0.796356E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   60236.374</td>
    <td align="right">0.157322E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.136675E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123053E+09</td>
    <td align="right">0.520228E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  133477.118</td>
    <td align="right"> 9074641.452</td>
    <td align="right">  310786.377</td>
    <td align="right">0.239666E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.408850E+09</td>
    <td align="right">0.264588E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  647935.741</td>
    <td align="right"> 6796948.096</td>
    <td align="right">0.203436E+09</td>
    <td align="right">0.158887E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117469E+10</td>
    <td align="right">0.856368E+09</td>
    <td align="right">   45110.198</td>
    <td align="right"> 1310030.196</td>
    <td align="right"> 7980921.386</td>
    <td align="right">0.596072E+09</td>
    <td align="right">0.496372E+09</td>
    <td align="right">    3314.317</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199459E+10</td>
    <td align="right">0.275619E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  441388.081</td>
    <td align="right"> 7375006.156</td>
    <td align="right">0.261751E+10</td>
    <td align="right">0.259738E+09</td>
    <td align="right">     619.872</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.928520E+10</td>
    <td align="right">0.392672E+11</td>
    <td align="right">   45110.198</td>
    <td align="right"> 6898343.110</td>
    <td align="right">0.830322E+08</td>
    <td align="right">0.107892E+11</td>
    <td align="right">0.259754E+10</td>
    <td align="right">    3934.189</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221377E+08</td>
    <td align="right">0.122732E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    1189.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1977786.737</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199459E+10</td>
    <td align="right">0.871729E+10</td>
    <td align="right">   45110.198</td>
    <td align="right"> 1482869.625</td>
    <td align="right">0.183748E+08</td>
    <td align="right">0.301058E+10</td>
    <td align="right">0.525621E+09</td>
    <td align="right">    3314.317</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE5></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147495E+10</td>
    <td align="right">0.241433E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  376902.387</td>
    <td align="right">  731211.872</td>
    <td align="right">0.316860E+10</td>
    <td align="right">0.226165E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140044E+10</td>
    <td align="right">0.105301E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  347663.513</td>
    <td align="right">  566841.155</td>
    <td align="right">0.322078E+10</td>
    <td align="right">0.165451E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146471E+10</td>
    <td align="right">0.369995E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1204004.760</td>
    <td align="right">  429494.472</td>
    <td align="right">0.111821E+10</td>
    <td align="right">0.461876E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.679433E+09</td>
    <td align="right">0.159188E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1051633.546</td>
    <td align="right"> 2427122.063</td>
    <td align="right">0.273539E+09</td>
    <td align="right">0.375374E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232780E+09</td>
    <td align="right">0.399982E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  481861.099</td>
    <td align="right"> 3941262.302</td>
    <td align="right">0.627164E+08</td>
    <td align="right">0.102323E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600564E+08</td>
    <td align="right">0.669505E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    1360.133</td>
    <td align="right">0.154936E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1385723.886</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229927E+08</td>
    <td align="right">0.849863E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   18537.697</td>
    <td align="right">0.198879E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1658563.624</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.671432E+08</td>
    <td align="right">0.774845E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   54488.193</td>
    <td align="right">0.153351E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.136506E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122410E+09</td>
    <td align="right">0.502385E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  121119.478</td>
    <td align="right">0.102540E+08</td>
    <td align="right">  308245.903</td>
    <td align="right">0.257246E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395088E+09</td>
    <td align="right">0.249749E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  587144.523</td>
    <td align="right"> 7897951.680</td>
    <td align="right">0.229440E+09</td>
    <td align="right">0.158129E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119557E+10</td>
    <td align="right">0.773878E+09</td>
    <td align="right">   47971.874</td>
    <td align="right"> 1050781.630</td>
    <td align="right"> 8330423.260</td>
    <td align="right">0.641710E+09</td>
    <td align="right">0.419422E+09</td>
    <td align="right">    3925.713</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187766E+10</td>
    <td align="right">0.234610E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  310814.318</td>
    <td align="right">0.108921E+08</td>
    <td align="right">0.281526E+10</td>
    <td align="right">0.159715E+09</td>
    <td align="right">    3518.938</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.899323E+10</td>
    <td align="right">0.377804E+11</td>
    <td align="right">   47971.874</td>
    <td align="right"> 5606311.277</td>
    <td align="right">0.961869E+08</td>
    <td align="right">0.115306E+11</td>
    <td align="right">0.211087E+10</td>
    <td align="right">    7444.651</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229927E+08</td>
    <td align="right">0.105301E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    1360.133</td>
    <td align="right">  429494.472</td>
    <td align="right">       0.000</td>
    <td align="right"> 1385723.886</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187766E+10</td>
    <td align="right">0.849863E+10</td>
    <td align="right">   47971.874</td>
    <td align="right"> 1204004.760</td>
    <td align="right">0.198879E+08</td>
    <td align="right">0.322078E+10</td>
    <td align="right">0.461876E+09</td>
    <td align="right">    3925.713</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE6></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147603E+10</td>
    <td align="right">0.239461E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  370107.793</td>
    <td align="right">  713436.737</td>
    <td align="right">0.316981E+10</td>
    <td align="right">0.223303E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139199E+10</td>
    <td align="right">0.104660E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  345475.031</td>
    <td align="right">  553064.243</td>
    <td align="right">0.322962E+10</td>
    <td align="right">0.164252E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146704E+10</td>
    <td align="right">0.368339E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1191845.805</td>
    <td align="right">  425564.469</td>
    <td align="right">0.112078E+10</td>
    <td align="right">0.456706E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.687427E+09</td>
    <td align="right">0.158667E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1043331.170</td>
    <td align="right"> 2598570.181</td>
    <td align="right">0.272026E+09</td>
    <td align="right">0.369230E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230884E+09</td>
    <td align="right">0.399138E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  478446.232</td>
    <td align="right"> 3934020.138</td>
    <td align="right">0.641342E+08</td>
    <td align="right">0.102859E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600238E+08</td>
    <td align="right">0.668518E+10</td>
    <td align="right">       0.000</td>
    <td align="right">     546.101</td>
    <td align="right">0.154812E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1260815.474</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.232445E+08</td>
    <td align="right">0.848819E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   18440.998</td>
    <td align="right">0.196264E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1421325.597</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.678302E+08</td>
    <td align="right">0.773789E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   53369.668</td>
    <td align="right">0.155268E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.128494E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122543E+09</td>
    <td align="right">0.501481E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  119729.046</td>
    <td align="right">0.103563E+08</td>
    <td align="right">  307929.033</td>
    <td align="right">0.255673E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.388237E+09</td>
    <td align="right">0.249010E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  582381.824</td>
    <td align="right"> 7958340.559</td>
    <td align="right">0.235968E+09</td>
    <td align="right">0.158978E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119767E+10</td>
    <td align="right">0.770268E+09</td>
    <td align="right">   48295.135</td>
    <td align="right"> 1037455.555</td>
    <td align="right"> 8343464.791</td>
    <td align="right">0.645262E+09</td>
    <td align="right">0.413364E+09</td>
    <td align="right">    3993.579</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187382E+10</td>
    <td align="right">0.232409E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  305727.703</td>
    <td align="right">0.116049E+08</td>
    <td align="right">0.281945E+10</td>
    <td align="right">0.158689E+09</td>
    <td align="right">    3797.293</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.898673E+10</td>
    <td align="right">0.377094E+11</td>
    <td align="right">   48295.135</td>
    <td align="right"> 5546856.925</td>
    <td align="right">0.971221E+08</td>
    <td align="right">0.115574E+11</td>
    <td align="right">0.208848E+10</td>
    <td align="right">    7790.871</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232445E+08</td>
    <td align="right">0.104660E+09</td>
    <td align="right">       0.000</td>
    <td align="right">     546.101</td>
    <td align="right">  425564.469</td>
    <td align="right">       0.000</td>
    <td align="right"> 1260815.474</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187382E+10</td>
    <td align="right">0.848819E+10</td>
    <td align="right">   48295.135</td>
    <td align="right"> 1191845.805</td>
    <td align="right">0.196264E+08</td>
    <td align="right">0.322962E+10</td>
    <td align="right">0.456706E+09</td>
    <td align="right">    3993.579</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE7></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146575E+10</td>
    <td align="right">0.240723E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  368903.497</td>
    <td align="right">  744278.365</td>
    <td align="right">0.318153E+10</td>
    <td align="right">0.220861E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138519E+10</td>
    <td align="right">0.105327E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  345014.708</td>
    <td align="right">  565804.872</td>
    <td align="right">0.323551E+10</td>
    <td align="right">0.163998E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145917E+10</td>
    <td align="right">0.370369E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1201490.201</td>
    <td align="right">  431175.033</td>
    <td align="right">0.112745E+10</td>
    <td align="right">0.455363E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.678735E+09</td>
    <td align="right">0.159342E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1048146.739</td>
    <td align="right"> 2488004.747</td>
    <td align="right">0.274246E+09</td>
    <td align="right">0.373415E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229001E+09</td>
    <td align="right">0.400401E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  483373.813</td>
    <td align="right"> 4167544.091</td>
    <td align="right">0.645868E+08</td>
    <td align="right">0.103102E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.596421E+08</td>
    <td align="right">0.670505E+10</td>
    <td align="right">       0.000</td>
    <td align="right">     499.798</td>
    <td align="right">0.155822E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1254950.041</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.232035E+08</td>
    <td align="right">0.851397E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   19537.490</td>
    <td align="right">0.200784E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1471762.347</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.686965E+08</td>
    <td align="right">0.776104E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   53579.273</td>
    <td align="right">0.151990E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.113730E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121651E+09</td>
    <td align="right">0.502845E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  120346.923</td>
    <td align="right">0.103781E+08</td>
    <td align="right">  304801.509</td>
    <td align="right">0.253675E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.379029E+09</td>
    <td align="right">0.249745E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  579544.551</td>
    <td align="right"> 8173841.474</td>
    <td align="right">0.243570E+09</td>
    <td align="right">0.158776E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119135E+10</td>
    <td align="right">0.773094E+09</td>
    <td align="right">   50575.956</td>
    <td align="right"> 1038082.201</td>
    <td align="right"> 8485964.443</td>
    <td align="right">0.650252E+09</td>
    <td align="right">0.411981E+09</td>
    <td align="right">    4467.505</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.185495E+10</td>
    <td align="right">0.232764E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  304595.038</td>
    <td align="right">0.116677E+08</td>
    <td align="right">0.283616E+10</td>
    <td align="right">0.158717E+09</td>
    <td align="right">    5597.148</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891637E+10</td>
    <td align="right">0.378257E+11</td>
    <td align="right">   50575.956</td>
    <td align="right"> 5563114.233</td>
    <td align="right">0.979620E+08</td>
    <td align="right">0.116136E+11</td>
    <td align="right">0.208568E+10</td>
    <td align="right">   10064.653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232035E+08</td>
    <td align="right">0.105327E+09</td>
    <td align="right">       0.000</td>
    <td align="right">     499.798</td>
    <td align="right">  431175.033</td>
    <td align="right">       0.000</td>
    <td align="right"> 1254950.041</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185495E+10</td>
    <td align="right">0.851397E+10</td>
    <td align="right">   50575.956</td>
    <td align="right"> 1201490.201</td>
    <td align="right">0.200784E+08</td>
    <td align="right">0.323551E+10</td>
    <td align="right">0.455363E+09</td>
    <td align="right">    5597.148</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SMSTORE8></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107683E+10</td>
    <td align="right">0.247867E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  291219.659</td>
    <td align="right">  662274.990</td>
    <td align="right">0.358277E+10</td>
    <td align="right">0.146242E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.940207E+09</td>
    <td align="right">0.122092E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  301608.030</td>
    <td align="right">  533092.912</td>
    <td align="right">0.363322E+10</td>
    <td align="right">0.151279E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116165E+10</td>
    <td align="right">0.390997E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1241745.107</td>
    <td align="right">  921001.937</td>
    <td align="right">0.140094E+10</td>
    <td align="right">0.404490E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.645280E+09</td>
    <td align="right">0.164843E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1074914.831</td>
    <td align="right"> 1904087.025</td>
    <td align="right">0.308976E+09</td>
    <td align="right">0.335490E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.196414E+09</td>
    <td align="right">0.408487E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  581268.595</td>
    <td align="right"> 4523624.695</td>
    <td align="right">0.780368E+08</td>
    <td align="right">0.105552E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545001E+08</td>
    <td align="right">0.688691E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.128729E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223206E+08</td>
    <td align="right">0.873337E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   18809.332</td>
    <td align="right">0.174205E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  314013.957</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.598305E+08</td>
    <td align="right">0.794954E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   52169.766</td>
    <td align="right">0.137561E+08</td>
    <td align="right"> 3848314.742</td>
    <td align="right"> 9573741.969</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106041E+09</td>
    <td align="right">0.511560E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  126203.002</td>
    <td align="right"> 9537788.290</td>
    <td align="right"> 9839473.222</td>
    <td align="right">0.172685E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303429E+09</td>
    <td align="right">0.254604E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  593279.069</td>
    <td align="right"> 5692940.712</td>
    <td align="right">0.319710E+09</td>
    <td align="right">0.151553E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102088E+10</td>
    <td align="right">0.789436E+09</td>
    <td align="right">   48384.102</td>
    <td align="right">  992342.645</td>
    <td align="right"> 6757329.743</td>
    <td align="right">0.856386E+09</td>
    <td align="right">0.323732E+09</td>
    <td align="right">    8324.712</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128983E+10</td>
    <td align="right">0.235200E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  261466.125</td>
    <td align="right">0.100101E+08</td>
    <td align="right">0.334239E+10</td>
    <td align="right">0.139313E+09</td>
    <td align="right">    7421.228</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.687721E+10</td>
    <td align="right">0.387503E+11</td>
    <td align="right">   48384.102</td>
    <td align="right"> 5535026.162</td>
    <td align="right">0.845919E+08</td>
    <td align="right">0.135361E+11</td>
    <td align="right">0.178481E+10</td>
    <td align="right">   15745.941</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223206E+08</td>
    <td align="right">0.122092E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  533092.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128983E+10</td>
    <td align="right">0.873337E+10</td>
    <td align="right">   48384.102</td>
    <td align="right"> 1241745.107</td>
    <td align="right">0.174205E+08</td>
    <td align="right">0.363322E+10</td>
    <td align="right">0.404490E+09</td>
    <td align="right">    8324.712</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_10:10></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_10:10</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105702E+11</td>
    <td align="right">0.187630E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.963103E+10</td>
    <td align="right">0.138310E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.484105E+10</td>
    <td align="right">0.331240E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243377E+10</td>
    <td align="right">0.845551E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206069E+10</td>
    <td align="right">0.159912E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.188747E+10</td>
    <td align="right">0.227564E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192195E+10</td>
    <td align="right">0.270051E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.195429E+10</td>
    <td align="right">0.253783E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188153E+10</td>
    <td align="right">0.189044E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.243605E+10</td>
    <td align="right">0.118876E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.367759E+10</td>
    <td align="right">0.486598E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.990633E+10</td>
    <td align="right">0.143910E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.532019E+11</td>
    <td align="right">0.143255E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.188153E+10</td>
    <td align="right">0.138310E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105702E+11</td>
    <td align="right">0.270051E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162315E+11</td>
    <td align="right">0.785139E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143356E+11</td>
    <td align="right">0.524740E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.847648E+10</td>
    <td align="right">0.119846E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547829E+10</td>
    <td align="right">0.237259E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.506335E+10</td>
    <td align="right">0.392991E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478825E+10</td>
    <td align="right">0.517470E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487571E+10</td>
    <td align="right">0.594198E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495223E+10</td>
    <td align="right">0.568439E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475701E+10</td>
    <td align="right">0.444871E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.546640E+10</td>
    <td align="right">0.310670E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.689266E+10</td>
    <td align="right">0.156004E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150028E+11</td>
    <td align="right">0.625209E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.963203E+11</td>
    <td align="right">0.353526E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.475701E+10</td>
    <td align="right">0.524740E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162315E+11</td>
    <td align="right">0.594198E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.668210E+10</td>
    <td align="right">0.395401E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.592899E+10</td>
    <td align="right">0.254688E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378689E+10</td>
    <td align="right">0.591844E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.255862E+10</td>
    <td align="right">0.115819E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.240170E+10</td>
    <td align="right">0.189337E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.228958E+10</td>
    <td align="right">0.246072E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.233140E+10</td>
    <td align="right">0.282522E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.236799E+10</td>
    <td align="right">0.271139E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227390E+10</td>
    <td align="right">0.213926E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.254189E+10</td>
    <td align="right">0.151674E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.311407E+10</td>
    <td align="right">0.780009E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.619362E+10</td>
    <td align="right">0.318242E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.424708E+11</td>
    <td align="right">0.170451E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227390E+10</td>
    <td align="right">0.254688E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.668210E+10</td>
    <td align="right">0.282522E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_3:3</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.716559E+10</td>
    <td align="right">0.227671E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.652518E+10</td>
    <td align="right">0.151837E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.364264E+10</td>
    <td align="right">0.362323E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214355E+10</td>
    <td align="right">0.842809E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191921E+10</td>
    <td align="right">0.151231E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180213E+10</td>
    <td align="right">0.206177E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183505E+10</td>
    <td align="right">0.241443E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186385E+10</td>
    <td align="right">0.229314E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178985E+10</td>
    <td align="right">0.176114E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211224E+10</td>
    <td align="right">0.116874E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281702E+10</td>
    <td align="right">0.526785E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.660921E+10</td>
    <td align="right">0.177938E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.402255E+11</td>
    <td align="right">0.135009E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.178985E+10</td>
    <td align="right">0.151837E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.716559E+10</td>
    <td align="right">0.241443E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_4:4</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.724323E+10</td>
    <td align="right">0.212224E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.662220E+10</td>
    <td align="right">0.142940E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365230E+10</td>
    <td align="right">0.341602E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210765E+10</td>
    <td align="right">0.812446E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187484E+10</td>
    <td align="right">0.147570E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175635E+10</td>
    <td align="right">0.202370E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178843E+10</td>
    <td align="right">0.237519E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181650E+10</td>
    <td align="right">0.225318E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174454E+10</td>
    <td align="right">0.172497E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207536E+10</td>
    <td align="right">0.113503E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.280528E+10</td>
    <td align="right">0.503259E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.668705E+10</td>
    <td align="right">0.165802E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.401737E+11</td>
    <td align="right">0.131660E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.174454E+10</td>
    <td align="right">0.142940E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.724323E+10</td>
    <td align="right">0.237519E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_5:5</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.726752E+10</td>
    <td align="right">0.208218E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.665270E+10</td>
    <td align="right">0.140758E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.366313E+10</td>
    <td align="right">0.336475E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210308E+10</td>
    <td align="right">0.805735E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.186746E+10</td>
    <td align="right">0.146838E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174833E+10</td>
    <td align="right">0.201665E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178026E+10</td>
    <td align="right">0.236806E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180820E+10</td>
    <td align="right">0.224571E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173663E+10</td>
    <td align="right">0.171815E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207003E+10</td>
    <td align="right">0.112808E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.280855E+10</td>
    <td align="right">0.497791E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.671173E+10</td>
    <td align="right">0.162564E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.402176E+11</td>
    <td align="right">0.130966E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.173663E+10</td>
    <td align="right">0.140758E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.726752E+10</td>
    <td align="right">0.236806E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_6:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_6:6</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149244E+11</td>
    <td align="right">0.327284E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137694E+11</td>
    <td align="right">0.231321E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.724875E+10</td>
    <td align="right">0.546130E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387796E+10</td>
    <td align="right">0.139520E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335177E+10</td>
    <td align="right">0.264179E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310609E+10</td>
    <td align="right">0.371404E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.316283E+10</td>
    <td align="right">0.439682E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.321247E+10</td>
    <td align="right">0.415054E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308727E+10</td>
    <td align="right">0.313347E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.381339E+10</td>
    <td align="right">0.199591E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.542555E+10</td>
    <td align="right">0.838007E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138451E+11</td>
    <td align="right">0.258083E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.788250E+11</td>
    <td align="right">0.236286E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.308727E+10</td>
    <td align="right">0.231321E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149244E+11</td>
    <td align="right">0.439682E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_7:7></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_7:7</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.745681E+10</td>
    <td align="right">0.169271E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.688979E+10</td>
    <td align="right">0.119160E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.368004E+10</td>
    <td align="right">0.283414E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199792E+10</td>
    <td align="right">0.722775E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173792E+10</td>
    <td align="right">0.136300E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161581E+10</td>
    <td align="right">0.190546E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164532E+10</td>
    <td align="right">0.225313E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167115E+10</td>
    <td align="right">0.212860E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160544E+10</td>
    <td align="right">0.161266E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196121E+10</td>
    <td align="right">0.103224E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.276741E+10</td>
    <td align="right">0.434521E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.692277E+10</td>
    <td align="right">0.133056E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399516E+11</td>
    <td align="right">0.121573E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160544E+10</td>
    <td align="right">0.119160E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.745681E+10</td>
    <td align="right">0.225313E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_8:8></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_8:8</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.746261E+10</td>
    <td align="right">0.167838E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.690269E+10</td>
    <td align="right">0.118330E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.368179E+10</td>
    <td align="right">0.281370E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199319E+10</td>
    <td align="right">0.719011E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173107E+10</td>
    <td align="right">0.135798E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160852E+10</td>
    <td align="right">0.190003E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163790E+10</td>
    <td align="right">0.224751E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.166361E+10</td>
    <td align="right">0.212295E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159825E+10</td>
    <td align="right">0.160736E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195617E+10</td>
    <td align="right">0.102742E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.276551E+10</td>
    <td align="right">0.431747E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.693631E+10</td>
    <td align="right">0.131905E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399376E+11</td>
    <td align="right">0.121135E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159825E+10</td>
    <td align="right">0.118330E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.746261E+10</td>
    <td align="right">0.224751E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_9:9></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_9:9</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.754088E+10</td>
    <td align="right">0.168605E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.697803E+10</td>
    <td align="right">0.119157E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.372370E+10</td>
    <td align="right">0.283649E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201169E+10</td>
    <td align="right">0.723383E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.174254E+10</td>
    <td align="right">0.136570E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161679E+10</td>
    <td align="right">0.191093E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164632E+10</td>
    <td align="right">0.226106E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167216E+10</td>
    <td align="right">0.213517E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160671E+10</td>
    <td align="right">0.161555E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197764E+10</td>
    <td align="right">0.103199E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279737E+10</td>
    <td align="right">0.433580E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.701778E+10</td>
    <td align="right">0.132120E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.403316E+11</td>
    <td align="right">0.121809E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160671E+10</td>
    <td align="right">0.119157E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.754088E+10</td>
    <td align="right">0.226106E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317874E+11</td>
    <td align="right">0.866769E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.268968E+11</td>
    <td align="right">0.792150E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.369442E+11</td>
    <td align="right">0.291852E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.532570E+11</td>
    <td align="right">0.579823E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.776767E+11</td>
    <td align="right">0.121650E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.972052E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109552E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105560E+12</td>
    <td align="right"> 2717472.258</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.854190E+11</td>
    <td align="right">0.174694E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.649657E+11</td>
    <td align="right">0.479494E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.412304E+11</td>
    <td align="right">0.176044E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299152E+11</td>
    <td align="right">0.783296E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.760410E+12</td>
    <td align="right">0.302841E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.268968E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109552E+12</td>
    <td align="right">0.866769E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141658E+12</td>
    <td align="right">  136791.387</td>
    <td align="right">03-JAN-13:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   42242.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126347E+12</td>
    <td align="right">  136823.403</td>
    <td align="right">23-FEB-15:09</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   42274.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149532E+12</td>
    <td align="right">  142051.995</td>
    <td align="right">25-MAR-12:30</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   47502.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159048E+12</td>
    <td align="right">  160007.139</td>
    <td align="right">29-APR-14:30</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   65457.811</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187308E+12</td>
    <td align="right">  170465.260</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   75915.931</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.204561E+12</td>
    <td align="right">  172195.777</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   77646.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.216730E+12</td>
    <td align="right">  178506.336</td>
    <td align="right">18-JUL-12:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   83957.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217328E+12</td>
    <td align="right">  177257.730</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   82708.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191538E+12</td>
    <td align="right">  176138.598</td>
    <td align="right">16-SEP-14:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   81589.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174152E+12</td>
    <td align="right">  158083.122</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   63533.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147423E+12</td>
    <td align="right">  143141.865</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   48592.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139486E+12</td>
    <td align="right">  139770.182</td>
    <td align="right">02-DEC-12:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   45220.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205511E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126347E+12</td>
    <td align="right">  136791.387</td>
    <td align="right">&nbsp;</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   42242.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217328E+12</td>
    <td align="right">  178506.336</td>
    <td align="right">&nbsp;</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   83957.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    19:44:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141658E+12</td>
    <td align="right">  136791.387</td>
    <td align="right">03-JAN-13:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   42242.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126347E+12</td>
    <td align="right">  136823.403</td>
    <td align="right">23-FEB-15:09</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   42274.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149532E+12</td>
    <td align="right">  142051.995</td>
    <td align="right">25-MAR-12:30</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   47502.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159048E+12</td>
    <td align="right">  160007.139</td>
    <td align="right">29-APR-14:30</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   65457.811</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187308E+12</td>
    <td align="right">  170465.260</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   75915.931</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.204561E+12</td>
    <td align="right">  172195.777</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   77646.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.216730E+12</td>
    <td align="right">  178506.336</td>
    <td align="right">18-JUL-12:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   83957.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217328E+12</td>
    <td align="right">  177257.730</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   82708.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191538E+12</td>
    <td align="right">  176138.598</td>
    <td align="right">16-SEP-14:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   81589.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174152E+12</td>
    <td align="right">  158083.122</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   63533.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147423E+12</td>
    <td align="right">  143141.865</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   48592.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139486E+12</td>
    <td align="right">  139770.182</td>
    <td align="right">02-DEC-12:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   45220.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205511E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126347E+12</td>
    <td align="right">  136791.387</td>
    <td align="right">&nbsp;</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   14091.406</td>
    <td align="right">       0.000</td>
    <td align="right">   42242.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
