<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket Post-1980 V1.2_4.0 PHOENIX AZ USA TMY2-23183 WMO#=722780
  2010-02-04
  20:03:46 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/4/2010 8:03 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket Post-1980 V1.2_4.0</b></p>
<p>Environment: <b>PHOENIX AZ USA TMY2-23183 WMO#=722780</b></p>
<p>Simulation Timestamp: <b>2010-02-04
  20:03:46</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     8634.17</td>
    <td align="right">     2065.20</td>
    <td align="right">     2065.20</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     8634.17</td>
    <td align="right">     2065.20</td>
    <td align="right">     2065.20</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    24732.99</td>
    <td align="right">     5915.86</td>
    <td align="right">     5915.86</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    24732.99</td>
    <td align="right">     5915.86</td>
    <td align="right">     5915.86</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.163</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.757</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1028.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      712.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       77.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      785.69</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      636.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3665.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     7389.90</td>
    <td align="right">     1244.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     1028.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      712.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       77.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      774.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ExhaustFans</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      633.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1470.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">     1196.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      998.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      380.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      322.60</td>
    <td align="right">      249.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1064.70</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1767.58</td>
    <td align="right">      297.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      380.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      322.60</td>
    <td align="right">      249.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1064.70</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1767.58</td>
    <td align="right">      297.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     7389.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     7389.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     7389.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     7389.90</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       54.75</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       43.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1521.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE">BAKERY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE">DELI PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE">DRYSTORAGE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE">PRODUCE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE">SALES PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::ARIZONAPUBSERV_E-32_GENERALSERVICE">ARIZONAPUBSERV_E-32_GENERALSERVICE</a>   |  
<a href="#TariffReport::AZ_EIAMONTHLYRATEGAS">AZ_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/4/2010 8:03 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">PHOENIX AZ USA TMY2-23183 WMO#=722780</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.43</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      339.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     80.6828</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     83.1351</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9000</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     21.3600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">        2.90</td>
    <td align="right">           0</td>
    <td align="right">        2.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       36.00</td>
    <td align="right">       12.30</td>
    <td align="right">       24.50</td>
    <td align="right">           0</td>
    <td align="right">        4.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.328</td>
    <td align="right">       3.573</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.328</td>
    <td align="right">       3.573</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.261</td>
    <td align="right">       0.275</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.328</td>
    <td align="right">       3.573</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.261</td>
    <td align="right">       0.275</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.328</td>
    <td align="right">       3.573</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.328</td>
    <td align="right">       3.573</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.261</td>
    <td align="right">       0.275</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.328</td>
    <td align="right">       3.573</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.328</td>
    <td align="right">       3.573</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.261</td>
    <td align="right">       0.275</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.328</td>
    <td align="right">       3.573</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.328</td>
    <td align="right">       3.573</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.261</td>
    <td align="right">       0.275</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       2.328</td>
    <td align="right">       3.573</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.261</td>
    <td align="right">       0.275</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">      174.70</td>
    <td align="right">      174.70</td>
    <td align="right">       5.835</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        5.83</td>
    <td align="right">       0.251</td>
    <td align="right">       0.110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11772.52</td>
    <td align="right">     8751.80</td>
    <td align="right">     3020.72</td>
    <td align="right">        0.74</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    71544.23</td>
    <td align="right">    49861.83</td>
    <td align="right">    21682.40</td>
    <td align="right">        0.70</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    58033.12</td>
    <td align="right">    39235.22</td>
    <td align="right">    18797.90</td>
    <td align="right">        0.68</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   237148.65</td>
    <td align="right">   160332.22</td>
    <td align="right">    76816.43</td>
    <td align="right">        0.68</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    79156.20</td>
    <td align="right">    54814.44</td>
    <td align="right">    24341.76</td>
    <td align="right">        0.69</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    49711.01</td>
    <td align="right">    37185.42</td>
    <td align="right">    12525.59</td>
    <td align="right">        0.75</td>
    <td align="right">        2.72</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    14591.56</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    80614.81</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   100774.79</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   284311.01</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    97571.60</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    65303.48</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.35</td>
    <td align="right">      130.92</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">DELI EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">SALES EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.60</td>
    <td align="right">      700.95</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        3.13</td>
    <td align="right">     3418.93</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.34</td>
    <td align="right">     2555.80</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1017.59</td>
    <td align="right">        9.55</td>
    <td align="right">    16429.38</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        3.40</td>
    <td align="right">     3719.36</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.59</td>
    <td align="right">     2832.00</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        1.67</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    30551.10</td>
    <td align="right">       2.158</td>
    <td align="right">       2.590</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       34.28</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    30016.21</td>
    <td align="right">       1.947</td>
    <td align="right">       2.337</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.81</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    26855.79</td>
    <td align="right">       1.897</td>
    <td align="right">       2.276</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       33.05</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     7088.92</td>
    <td align="right">       0.501</td>
    <td align="right">       0.601</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       34.28</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    34110.50</td>
    <td align="right">       2.409</td>
    <td align="right">       2.890</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       27.64</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    44833.86</td>
    <td align="right">       3.166</td>
    <td align="right">       3.799</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       27.64</td>
    <td align="right">     0.01546</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    26788.03</td>
    <td align="right">       0.949</td>
    <td align="right">       1.139</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    25597.72</td>
    <td align="right">       0.902</td>
    <td align="right">       1.082</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    73796.46</td>
    <td align="right">       2.605</td>
    <td align="right">       3.126</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    14105.30</td>
    <td align="right">       0.504</td>
    <td align="right">       0.604</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    76241.52</td>
    <td align="right">       2.834</td>
    <td align="right">       3.401</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:30:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   214085.51</td>
    <td align="right">       7.958</td>
    <td align="right">       9.550</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:30:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        2.28</td>
    <td align="right">        2.28</td>
    <td align="right">        3.13</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.80</td>
    <td align="right">        3.80</td>
    <td align="right">        9.55</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        2.89</td>
    <td align="right">        2.89</td>
    <td align="right">        3.40</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.59</td>
    <td align="right">        2.59</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.47</td>
    <td align="right">        3.13</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.34</td>
    <td align="right">        2.34</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">        9.55</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        3.40</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.31</td>
    <td align="right">        2.59</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     3124.00</td>
    <td align="right">     1876.75</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2762.75</td>
    <td align="right">     2209.00</td>
    <td align="right">      341.25</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     2323.75</td>
    <td align="right">     3901.50</td>
    <td align="right">     1416.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     2858.25</td>
    <td align="right">     3109.50</td>
    <td align="right">     1076.25</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     2098.00</td>
    <td align="right">     3471.50</td>
    <td align="right">      876.25</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     1569.25</td>
    <td align="right">     4055.00</td>
    <td align="right">      790.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4266.75</td>
    <td align="right">     4297.50</td>
    <td align="right">     1521.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">       25.25</td>
    <td align="right">      129.00</td>
    <td align="right">       15.25</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">       16.50</td>
    <td align="right">       50.00</td>
    <td align="right">        9.50</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      134.00</td>
    <td align="right">       10.75</td>
    <td align="right">       27.00</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      137.25</td>
    <td align="right">       80.75</td>
    <td align="right">       26.25</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">       83.25</td>
    <td align="right">        5.00</td>
    <td align="right">       25.75</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      199.75</td>
    <td align="right">        0.00</td>
    <td align="right">       51.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      289.25</td>
    <td align="right">      179.75</td>
    <td align="right">       54.75</td>
    <td align="right">       43.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.604313</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">        9.55</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.604313</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.59</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.604313</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.59</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.604313</td>
    <td align="right">    0.047816</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        3.13</td>
    <td align="right">    0.466417</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.34</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">        9.55</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        3.40</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.59</td>
    <td align="right">    0.313561</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.604313</td>
    <td align="right">    11772.52</td>
    <td align="right">    0.743410</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        3.13</td>
    <td align="right">    71544.23</td>
    <td align="right">    0.696937</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.34</td>
    <td align="right">    58033.12</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">        9.55</td>
    <td align="right">   237148.65</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        3.40</td>
    <td align="right">    79156.20</td>
    <td align="right">    0.692485</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.59</td>
    <td align="right">    49711.01</td>
    <td align="right">    0.748032</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    14591.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    80614.81</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">   100774.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   284311.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    97571.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    65303.48</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.604313</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">        2.59</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.011813</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      23.167</td>
    <td align="right">      23.366</td>
    <td align="right">       0.000</td>
    <td align="right">      75.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      23.265</td>
    <td align="right">      21.151</td>
    <td align="right">       0.000</td>
    <td align="right">      62.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.722</td>
    <td align="right">      25.524</td>
    <td align="right">       0.000</td>
    <td align="right">      11.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.904</td>
    <td align="right">      22.947</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.985</td>
    <td align="right">      24.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.001</td>
    <td align="right">      30.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.002</td>
    <td align="right">      46.111</td>
    <td align="right">       0.000</td>
    <td align="right">      17.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.001</td>
    <td align="right">      44.068</td>
    <td align="right">       0.000</td>
    <td align="right">       6.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      24.001</td>
    <td align="right">      42.082</td>
    <td align="right">       0.000</td>
    <td align="right">       7.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.946</td>
    <td align="right">      31.361</td>
    <td align="right">       0.000</td>
    <td align="right">       9.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.615</td>
    <td align="right">      29.540</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      23.000</td>
    <td align="right">      22.205</td>
    <td align="right">       0.000</td>
    <td align="right">      94.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.719</td>
    <td align="right">      30.346</td>
    <td align="right">       0.000</td>
    <td align="right">     285.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      23.000</td>
    <td align="right">      21.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.002</td>
    <td align="right">      46.111</td>
    <td align="right">       0.000</td>
    <td align="right">      94.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      22.791</td>
    <td align="right">      22.772</td>
    <td align="right">       0.000</td>
    <td align="right">      84.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      22.977</td>
    <td align="right">      20.792</td>
    <td align="right">       0.000</td>
    <td align="right">      78.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.509</td>
    <td align="right">      24.684</td>
    <td align="right">       0.000</td>
    <td align="right">      14.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.762</td>
    <td align="right">      21.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.944</td>
    <td align="right">      23.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.000</td>
    <td align="right">      28.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.997</td>
    <td align="right">      44.906</td>
    <td align="right">       0.000</td>
    <td align="right">      26.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.999</td>
    <td align="right">      42.651</td>
    <td align="right">       0.000</td>
    <td align="right">      10.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.998</td>
    <td align="right">      40.156</td>
    <td align="right">       0.000</td>
    <td align="right">       7.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.805</td>
    <td align="right">      29.995</td>
    <td align="right">       0.000</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.402</td>
    <td align="right">      28.399</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      22.635</td>
    <td align="right">      21.605</td>
    <td align="right">       0.000</td>
    <td align="right">     107.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.571</td>
    <td align="right">      29.187</td>
    <td align="right">       0.000</td>
    <td align="right">     341.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      22.635</td>
    <td align="right">      20.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      44.906</td>
    <td align="right">       0.000</td>
    <td align="right">     107.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.189</td>
    <td align="right">      25.744</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.276</td>
    <td align="right">      23.547</td>
    <td align="right">       0.000</td>
    <td align="right">     351.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.592</td>
    <td align="right">      27.116</td>
    <td align="right">       0.000</td>
    <td align="right">      73.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.347</td>
    <td align="right">      23.002</td>
    <td align="right">       0.000</td>
    <td align="right">      11.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.823</td>
    <td align="right">      24.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.988</td>
    <td align="right">      29.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.995</td>
    <td align="right">      46.610</td>
    <td align="right">       0.000</td>
    <td align="right">      34.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      44.444</td>
    <td align="right">       0.000</td>
    <td align="right">      16.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.987</td>
    <td align="right">      42.474</td>
    <td align="right">       0.000</td>
    <td align="right">      13.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.439</td>
    <td align="right">      32.128</td>
    <td align="right">       0.000</td>
    <td align="right">      13.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.362</td>
    <td align="right">      31.635</td>
    <td align="right">       0.000</td>
    <td align="right">      97.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.201</td>
    <td align="right">      24.225</td>
    <td align="right">       0.000</td>
    <td align="right">     391.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.941</td>
    <td align="right">      31.225</td>
    <td align="right">       0.000</td>
    <td align="right">    1416.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.189</td>
    <td align="right">      23.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      46.610</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.405</td>
    <td align="right">      25.749</td>
    <td align="right">       0.000</td>
    <td align="right">     320.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.592</td>
    <td align="right">      23.510</td>
    <td align="right">       0.000</td>
    <td align="right">     268.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.933</td>
    <td align="right">      26.991</td>
    <td align="right">       0.000</td>
    <td align="right">      47.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.603</td>
    <td align="right">      23.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.931</td>
    <td align="right">      24.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.004</td>
    <td align="right">      29.481</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.007</td>
    <td align="right">      45.864</td>
    <td align="right">       0.000</td>
    <td align="right">      26.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.000</td>
    <td align="right">      44.012</td>
    <td align="right">       0.000</td>
    <td align="right">       9.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.999</td>
    <td align="right">      42.069</td>
    <td align="right">       0.000</td>
    <td align="right">       7.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.647</td>
    <td align="right">      31.654</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.709</td>
    <td align="right">      31.200</td>
    <td align="right">       0.000</td>
    <td align="right">      60.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.458</td>
    <td align="right">      24.200</td>
    <td align="right">       0.000</td>
    <td align="right">     332.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.114</td>
    <td align="right">      31.072</td>
    <td align="right">       0.000</td>
    <td align="right">    1076.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.405</td>
    <td align="right">      23.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.007</td>
    <td align="right">      45.864</td>
    <td align="right">       0.000</td>
    <td align="right">     332.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.096</td>
    <td align="right">      25.197</td>
    <td align="right">       0.000</td>
    <td align="right">     253.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.145</td>
    <td align="right">      23.311</td>
    <td align="right">       0.000</td>
    <td align="right">     216.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.188</td>
    <td align="right">      26.934</td>
    <td align="right">       0.000</td>
    <td align="right">      33.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.986</td>
    <td align="right">      23.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.545</td>
    <td align="right">      24.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.900</td>
    <td align="right">      29.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.969</td>
    <td align="right">      47.547</td>
    <td align="right">       0.000</td>
    <td align="right">      35.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.998</td>
    <td align="right">      45.038</td>
    <td align="right">       0.000</td>
    <td align="right">      21.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.877</td>
    <td align="right">      42.430</td>
    <td align="right">       0.000</td>
    <td align="right">      11.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.118</td>
    <td align="right">      31.935</td>
    <td align="right">       0.000</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.990</td>
    <td align="right">      30.961</td>
    <td align="right">       0.000</td>
    <td align="right">      26.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.095</td>
    <td align="right">      23.787</td>
    <td align="right">       0.000</td>
    <td align="right">     267.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.751</td>
    <td align="right">      31.227</td>
    <td align="right">       0.000</td>
    <td align="right">     876.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.095</td>
    <td align="right">      23.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.998</td>
    <td align="right">      47.547</td>
    <td align="right">       0.000</td>
    <td align="right">     267.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.040</td>
    <td align="right">      24.392</td>
    <td align="right">       0.000</td>
    <td align="right">     171.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.052</td>
    <td align="right">      22.502</td>
    <td align="right">       0.000</td>
    <td align="right">     151.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.740</td>
    <td align="right">      26.640</td>
    <td align="right">       0.000</td>
    <td align="right">      56.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.504</td>
    <td align="right">      23.158</td>
    <td align="right">       0.000</td>
    <td align="right">      23.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.008</td>
    <td align="right">      24.306</td>
    <td align="right">       0.000</td>
    <td align="right">       2.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.592</td>
    <td align="right">      29.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.851</td>
    <td align="right">      49.043</td>
    <td align="right">       0.000</td>
    <td align="right">      51.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.851</td>
    <td align="right">      46.427</td>
    <td align="right">       0.000</td>
    <td align="right">      40.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.561</td>
    <td align="right">      43.370</td>
    <td align="right">       0.000</td>
    <td align="right">      15.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.766</td>
    <td align="right">      31.881</td>
    <td align="right">       0.000</td>
    <td align="right">      16.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.607</td>
    <td align="right">      30.663</td>
    <td align="right">       0.000</td>
    <td align="right">      63.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.040</td>
    <td align="right">      23.027</td>
    <td align="right">       0.000</td>
    <td align="right">     198.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.475</td>
    <td align="right">      31.270</td>
    <td align="right">       0.000</td>
    <td align="right">     790.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.040</td>
    <td align="right">      22.502</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.851</td>
    <td align="right">      49.043</td>
    <td align="right">       0.000</td>
    <td align="right">     198.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 115212.0771</td>
    <td align="right">    183.4036</td>
    <td align="right">    570.6807</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0016</td>
    <td align="right">0.421504E+07</td>
    <td align="right">  47845.9496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 102993.9992</td>
    <td align="right">    164.6195</td>
    <td align="right">    514.9759</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0014</td>
    <td align="right">0.380364E+07</td>
    <td align="right">  42839.2632</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 115320.0826</td>
    <td align="right">    190.4566</td>
    <td align="right">    620.9938</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0017</td>
    <td align="right">0.458703E+07</td>
    <td align="right">  48586.6326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 112830.6993</td>
    <td align="right">    188.4282</td>
    <td align="right">    622.6566</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0017</td>
    <td align="right">0.459942E+07</td>
    <td align="right">  47748.4371</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 125343.1661</td>
    <td align="right">    210.5780</td>
    <td align="right">    700.7775</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0019</td>
    <td align="right">0.517655E+07</td>
    <td align="right">  53170.3427</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 140942.7640</td>
    <td align="right">    237.4236</td>
    <td align="right">    792.6091</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right">0.585492E+07</td>
    <td align="right">  59852.1916</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 160383.1762</td>
    <td align="right">    270.3338</td>
    <td align="right">    903.1066</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right">0.667117E+07</td>
    <td align="right">  68124.0611</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 157851.1556</td>
    <td align="right">    266.0409</td>
    <td align="right">    888.6677</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right">0.656451E+07</td>
    <td align="right">  67046.0311</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 142128.0128</td>
    <td align="right">    239.4565</td>
    <td align="right">    799.5368</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right">0.590610E+07</td>
    <td align="right">  60359.1809</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 122307.0824</td>
    <td align="right">    204.8506</td>
    <td align="right">    679.2690</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0018</td>
    <td align="right">0.501763E+07</td>
    <td align="right">  51819.0592</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 110472.9604</td>
    <td align="right">    182.2702</td>
    <td align="right">    593.5819</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0016</td>
    <td align="right">0.438454E+07</td>
    <td align="right">  46526.1269</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 116329.4763</td>
    <td align="right">    184.0461</td>
    <td align="right">    567.9960</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0016</td>
    <td align="right">0.419515E+07</td>
    <td align="right">  48195.0926</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152211E+07</td>
    <td align="right">   2521.9075</td>
    <td align="right">   8254.8514</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0225</td>
    <td align="right">0.609757E+08</td>
    <td align="right"> 642112.3686</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 102993.9992</td>
    <td align="right">    164.6195</td>
    <td align="right">    514.9759</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0014</td>
    <td align="right">0.380364E+07</td>
    <td align="right">  42839.2632</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 160383.1762</td>
    <td align="right">    270.3338</td>
    <td align="right">    903.1066</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right">0.667117E+07</td>
    <td align="right">  68124.0611</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       2.336</td>
    <td align="right">       0.714</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.708</td>
    <td align="right">       2.843</td>
    <td align="right">       0.708</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       3.368</td>
    <td align="right">       0.681</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       2.554</td>
    <td align="right">       0.683</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.790</td>
    <td align="right">       2.076</td>
    <td align="right">       0.673</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.922</td>
    <td align="right">       1.403</td>
    <td align="right">       0.652</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.146</td>
    <td align="right">       0.667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.049</td>
    <td align="right">       0.652</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       1.662</td>
    <td align="right">       0.667</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       2.530</td>
    <td align="right">       0.689</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.607</td>
    <td align="right">       3.182</td>
    <td align="right">       0.703</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       2.473</td>
    <td align="right">       0.716</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.750</td>
    <td align="right">       2.213</td>
    <td align="right">       0.684</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.049</td>
    <td align="right">       0.652</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       3.368</td>
    <td align="right">       0.716</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       1.438</td>
    <td align="right">       0.605</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.287</td>
    <td align="right">       1.782</td>
    <td align="right">       0.600</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       2.431</td>
    <td align="right">       0.578</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       1.925</td>
    <td align="right">       0.579</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.374</td>
    <td align="right">       1.532</td>
    <td align="right">       0.571</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.516</td>
    <td align="right">       1.119</td>
    <td align="right">       0.553</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.987</td>
    <td align="right">       0.566</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.929</td>
    <td align="right">       0.553</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       1.299</td>
    <td align="right">       0.566</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       1.838</td>
    <td align="right">       0.584</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.178</td>
    <td align="right">       2.097</td>
    <td align="right">       0.596</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       1.641</td>
    <td align="right">       0.607</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.331</td>
    <td align="right">       1.583</td>
    <td align="right">       0.580</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.929</td>
    <td align="right">       0.553</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       2.431</td>
    <td align="right">       0.607</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.460</td>
    <td align="right">       0.659</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.553</td>
    <td align="right">       0.471</td>
    <td align="right">       0.653</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.630</td>
    <td align="right">       0.630</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.652</td>
    <td align="right">       0.633</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.654</td>
    <td align="right">       0.655</td>
    <td align="right">       0.624</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.818</td>
    <td align="right">       0.541</td>
    <td align="right">       0.605</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.489</td>
    <td align="right">       0.619</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.461</td>
    <td align="right">       0.605</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.595</td>
    <td align="right">       0.619</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.661</td>
    <td align="right">       0.638</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.541</td>
    <td align="right">       0.649</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.474</td>
    <td align="right">       0.660</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.604</td>
    <td align="right">       0.553</td>
    <td align="right">       0.633</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.460</td>
    <td align="right">       0.605</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.661</td>
    <td align="right">       0.660</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.319</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.047</td>
    <td align="right">       0.320</td>
    <td align="right">       0.849</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.323</td>
    <td align="right">       0.819</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.324</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.069</td>
    <td align="right">       0.325</td>
    <td align="right">       0.810</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.104</td>
    <td align="right">       0.326</td>
    <td align="right">       0.785</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.327</td>
    <td align="right">       0.804</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.327</td>
    <td align="right">       0.786</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.327</td>
    <td align="right">       0.804</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.325</td>
    <td align="right">       0.830</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.323</td>
    <td align="right">       0.844</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.320</td>
    <td align="right">       0.858</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.058</td>
    <td align="right">       0.324</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.319</td>
    <td align="right">       0.785</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.327</td>
    <td align="right">       0.858</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.893</td>
    <td align="right">       0.564</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.232</td>
    <td align="right">       0.897</td>
    <td align="right">       0.559</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.969</td>
    <td align="right">       0.539</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.999</td>
    <td align="right">       0.542</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.510</td>
    <td align="right">       0.957</td>
    <td align="right">       0.534</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.960</td>
    <td align="right">       0.930</td>
    <td align="right">       0.518</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.917</td>
    <td align="right">       0.530</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.916</td>
    <td align="right">       0.518</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.934</td>
    <td align="right">       0.530</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.988</td>
    <td align="right">       0.547</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.916</td>
    <td align="right">       0.556</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.893</td>
    <td align="right">       0.566</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.372</td>
    <td align="right">       0.934</td>
    <td align="right">       0.542</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.893</td>
    <td align="right">       0.518</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.999</td>
    <td align="right">       0.566</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.889</td>
    <td align="right">       0.424</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.733</td>
    <td align="right">       0.890</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.911</td>
    <td align="right">       0.405</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.909</td>
    <td align="right">       0.407</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.642</td>
    <td align="right">       0.910</td>
    <td align="right">       0.401</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.111</td>
    <td align="right">       0.909</td>
    <td align="right">       0.389</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.914</td>
    <td align="right">       0.399</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.912</td>
    <td align="right">       0.390</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.920</td>
    <td align="right">       0.398</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.919</td>
    <td align="right">       0.411</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.899</td>
    <td align="right">       0.418</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.890</td>
    <td align="right">       0.426</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.191</td>
    <td align="right">       0.906</td>
    <td align="right">       0.407</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.889</td>
    <td align="right">       0.389</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.920</td>
    <td align="right">       0.426</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222099E+10</td>
    <td align="right"> 7687439.603</td>
    <td align="right">       0.000</td>
    <td align="right"> 7586847.010</td>
    <td align="right">       0.000</td>
    <td align="right">0.132640E+10</td>
    <td align="right">0.964162E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157584E+10</td>
    <td align="right"> 4259422.446</td>
    <td align="right">       0.000</td>
    <td align="right"> 8071265.221</td>
    <td align="right">       0.000</td>
    <td align="right">0.132116E+10</td>
    <td align="right">0.934932E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105518E+10</td>
    <td align="right">0.390036E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.111683E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.285598E+09</td>
    <td align="right">0.772718E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.526233E+09</td>
    <td align="right">0.140479E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6860529.564</td>
    <td align="right">       0.000</td>
    <td align="right"> 5971157.723</td>
    <td align="right">0.472945E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100647E+09</td>
    <td align="right">0.313836E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4606600.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.260214E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 3853292.346</td>
    <td align="right">0.743825E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2111725.642</td>
    <td align="right">0.214497E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.731481E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  282264.167</td>
    <td align="right">0.120043E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1124411.483</td>
    <td align="right">0.213426E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.121224E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 1290983.010</td>
    <td align="right">0.105309E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1135903.749</td>
    <td align="right">0.159521E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.434584E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  483714.966</td>
    <td align="right">0.742530E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2641119.661</td>
    <td align="right"> 3495309.907</td>
    <td align="right">       0.000</td>
    <td align="right">0.973192E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331389E+09</td>
    <td align="right">0.235555E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5981460.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.426676E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116641E+10</td>
    <td align="right">0.349134E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9174489.417</td>
    <td align="right">       0.000</td>
    <td align="right">0.254199E+09</td>
    <td align="right">0.813961E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.288550E+10</td>
    <td align="right"> 1801858.013</td>
    <td align="right">       0.000</td>
    <td align="right"> 7239618.082</td>
    <td align="right">       0.000</td>
    <td align="right">0.186213E+10</td>
    <td align="right">0.842801E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.986811E+10</td>
    <td align="right">0.450503E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.677023E+08</td>
    <td align="right">0.622398E+08</td>
    <td align="right">0.505547E+10</td>
    <td align="right">0.567534E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  282264.167</td>
    <td align="right"> 1801858.013</td>
    <td align="right">       0.000</td>
    <td align="right"> 1124411.483</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.434584E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.288550E+10</td>
    <td align="right">0.120043E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.111683E+08</td>
    <td align="right">0.214497E+08</td>
    <td align="right">0.186213E+10</td>
    <td align="right">0.964162E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369918E+10</td>
    <td align="right">0.147873E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2084421.917</td>
    <td align="right">       0.000</td>
    <td align="right">0.138940E+10</td>
    <td align="right">0.328612E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267055E+10</td>
    <td align="right"> 9449319.132</td>
    <td align="right">       0.000</td>
    <td align="right"> 2533446.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.130718E+10</td>
    <td align="right">0.390802E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157830E+10</td>
    <td align="right">0.527503E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4880338.694</td>
    <td align="right">  434531.368</td>
    <td align="right">0.303272E+09</td>
    <td align="right">0.383926E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.909375E+09</td>
    <td align="right">0.163650E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3292093.172</td>
    <td align="right">  775079.076</td>
    <td align="right">0.109338E+08</td>
    <td align="right">0.246533E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314017E+09</td>
    <td align="right">0.346384E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1678765.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.104615E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.701810E+08</td>
    <td align="right">0.763853E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1003142.331</td>
    <td align="right">0.125949E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.232761E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 5784639.790</td>
    <td align="right">0.116447E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  496593.509</td>
    <td align="right">0.233086E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.219516E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   48400.830</td>
    <td align="right">0.104023E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  695484.802</td>
    <td align="right">0.143188E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.201352E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433852E+08</td>
    <td align="right">0.768206E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1107149.438</td>
    <td align="right">0.192063E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.367967E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.806641E+09</td>
    <td align="right">0.266144E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2171923.200</td>
    <td align="right"> 3220400.676</td>
    <td align="right"> 1701318.566</td>
    <td align="right">0.152190E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153443E+10</td>
    <td align="right">0.459066E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3443125.450</td>
    <td align="right"> 5276812.131</td>
    <td align="right">0.287007E+09</td>
    <td align="right">0.346138E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.399101E+10</td>
    <td align="right"> 2501612.952</td>
    <td align="right">       0.000</td>
    <td align="right"> 2239470.406</td>
    <td align="right">       0.000</td>
    <td align="right">0.194383E+10</td>
    <td align="right">0.316966E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156229E+11</td>
    <td align="right">0.461427E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.256260E+08</td>
    <td align="right">0.791354E+08</td>
    <td align="right">0.524333E+10</td>
    <td align="right">0.233406E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   48400.830</td>
    <td align="right"> 2501612.952</td>
    <td align="right">       0.000</td>
    <td align="right">  496593.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.201352E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.399101E+10</td>
    <td align="right">0.116447E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4880338.694</td>
    <td align="right">0.233086E+08</td>
    <td align="right">0.194383E+10</td>
    <td align="right">0.390802E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.381854E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  317151.952</td>
    <td align="right">       0.000</td>
    <td align="right">0.487506E+08</td>
    <td align="right">0.739781E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    4014.844</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.425957E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  129849.603</td>
    <td align="right">       0.000</td>
    <td align="right">0.418149E+08</td>
    <td align="right">0.600371E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    2792.700</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146059E+10</td>
    <td align="right">0.586387E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  104254.604</td>
    <td align="right">0.889851E+08</td>
    <td align="right">0.230288E+10</td>
    <td align="right">0.131473E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131729E+10</td>
    <td align="right">0.213354E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  327957.182</td>
    <td align="right">0.480349E+08</td>
    <td align="right">0.543002E+09</td>
    <td align="right">0.380307E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.665153E+09</td>
    <td align="right">0.461100E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  613953.901</td>
    <td align="right"> 5491291.481</td>
    <td align="right">0.289384E+08</td>
    <td align="right">0.595652E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145447E+09</td>
    <td align="right">0.100875E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1365155.471</td>
    <td align="right"> 3253602.903</td>
    <td align="right">       0.000</td>
    <td align="right">0.257758E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108586E+08</td>
    <td align="right">0.151767E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  371195.410</td>
    <td align="right">0.130620E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.386515E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   83287.371</td>
    <td align="right">0.134609E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  452305.979</td>
    <td align="right"> 7149819.274</td>
    <td align="right">       0.000</td>
    <td align="right"> 7216219.228</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191205E+09</td>
    <td align="right">0.955894E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  494251.883</td>
    <td align="right"> 5277539.713</td>
    <td align="right">       0.000</td>
    <td align="right">0.395271E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119992E+10</td>
    <td align="right">0.301519E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  233874.340</td>
    <td align="right">0.571390E+08</td>
    <td align="right">0.392532E+09</td>
    <td align="right">0.342899E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133474E+10</td>
    <td align="right">0.297251E+09</td>
    <td align="right">    7972.576</td>
    <td align="right">    4657.285</td>
    <td align="right">0.395569E+09</td>
    <td align="right">0.237082E+10</td>
    <td align="right">0.165835E+08</td>
    <td align="right">     457.526</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.510579E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1025246.251</td>
    <td align="right">       0.000</td>
    <td align="right">0.469438E+08</td>
    <td align="right">0.798794E+10</td>
    <td align="right">       0.000</td>
    <td align="right">    9536.010</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764368E+10</td>
    <td align="right">0.589275E+11</td>
    <td align="right"> 1480220.382</td>
    <td align="right"> 3967606.056</td>
    <td align="right">0.761472E+09</td>
    <td align="right">0.270276E+11</td>
    <td align="right">0.216581E+10</td>
    <td align="right">   16801.080</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   83287.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3253602.903</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146059E+10</td>
    <td align="right">0.151767E+11</td>
    <td align="right"> 1025246.251</td>
    <td align="right"> 1365155.471</td>
    <td align="right">0.395569E+09</td>
    <td align="right">0.798794E+10</td>
    <td align="right">0.595652E+09</td>
    <td align="right">    9536.010</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108048E+09</td>
    <td align="right">  504977.378</td>
    <td align="right">       0.000</td>
    <td align="right">    3806.887</td>
    <td align="right"> 1489067.103</td>
    <td align="right">0.712808E+09</td>
    <td align="right">  711286.404</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127234E+09</td>
    <td align="right">  814334.222</td>
    <td align="right">       0.000</td>
    <td align="right">    4729.393</td>
    <td align="right">  129408.799</td>
    <td align="right">0.561516E+09</td>
    <td align="right">  861364.671</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162591E+09</td>
    <td align="right">0.579243E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  275796.733</td>
    <td align="right">  352206.754</td>
    <td align="right">0.199332E+09</td>
    <td align="right">0.360855E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134346E+09</td>
    <td align="right">0.206422E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  359912.065</td>
    <td align="right">  184615.000</td>
    <td align="right">0.247679E+08</td>
    <td align="right">0.442031E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.465791E+08</td>
    <td align="right">0.450327E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  448100.503</td>
    <td align="right">       0.000</td>
    <td align="right">  137725.961</td>
    <td align="right">0.374552E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 2232391.404</td>
    <td align="right">0.100703E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  516323.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.166862E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 1260334.841</td>
    <td align="right">0.158830E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  191988.499</td>
    <td align="right">   33902.102</td>
    <td align="right">       0.000</td>
    <td align="right">  444912.513</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   21816.603</td>
    <td align="right">0.140067E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  219954.781</td>
    <td align="right">   81711.907</td>
    <td align="right">       0.000</td>
    <td align="right">  253919.403</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 5436300.873</td>
    <td align="right">0.990333E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  366778.602</td>
    <td align="right">   76579.173</td>
    <td align="right">       0.000</td>
    <td align="right">0.125793E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117911E+09</td>
    <td align="right">0.298822E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  157320.185</td>
    <td align="right">  350708.225</td>
    <td align="right">0.243700E+08</td>
    <td align="right">0.213211E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168317E+09</td>
    <td align="right">0.481279E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   46327.849</td>
    <td align="right"> 8392271.773</td>
    <td align="right">0.212645E+09</td>
    <td align="right">0.130848E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104208E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1281025.515</td>
    <td align="right">0.792134E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.978184E+09</td>
    <td align="right">0.604927E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2591039.371</td>
    <td align="right">0.123715E+08</td>
    <td align="right">0.252771E+10</td>
    <td align="right">0.183687E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   21816.603</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168317E+09</td>
    <td align="right">0.158830E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  516323.873</td>
    <td align="right"> 8392271.773</td>
    <td align="right">0.792134E+09</td>
    <td align="right">0.442031E+08</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.329043E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.140415E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.133080E+09</td>
    <td align="right">0.165381E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   53627.205</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.405817E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.219678E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.119170E+09</td>
    <td align="right">0.135789E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  134159.955</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109733E+10</td>
    <td align="right">0.599404E+09</td>
    <td align="right">0.330444E+08</td>
    <td align="right">   50264.569</td>
    <td align="right">0.130396E+10</td>
    <td align="right">0.549816E+10</td>
    <td align="right">0.859682E+08</td>
    <td align="right">  114241.909</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131760E+10</td>
    <td align="right">0.311038E+10</td>
    <td align="right">0.136776E+08</td>
    <td align="right">  251715.803</td>
    <td align="right">0.207544E+10</td>
    <td align="right">0.189832E+10</td>
    <td align="right">0.235689E+09</td>
    <td align="right">   31410.050</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.743437E+09</td>
    <td align="right">0.938126E+10</td>
    <td align="right"> 1295033.001</td>
    <td align="right">   89699.305</td>
    <td align="right">0.135188E+10</td>
    <td align="right">0.246731E+09</td>
    <td align="right">0.975963E+08</td>
    <td align="right">    6240.707</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209941E+09</td>
    <td align="right">0.219834E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  423027.516</td>
    <td align="right">0.132060E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.471658E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 4871101.509</td>
    <td align="right">0.320686E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   29788.530</td>
    <td align="right">0.185737E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.111030E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.284758E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   92807.561</td>
    <td align="right">0.175962E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1727876.993</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189612E+09</td>
    <td align="right">0.199098E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   34149.768</td>
    <td align="right">0.233129E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.534165E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.971352E+09</td>
    <td align="right">0.499572E+10</td>
    <td align="right">0.115641E+08</td>
    <td align="right">  155433.963</td>
    <td align="right">0.266396E+10</td>
    <td align="right">0.133561E+10</td>
    <td align="right">0.219323E+09</td>
    <td align="right">   29349.274</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120743E+10</td>
    <td align="right">0.468508E+08</td>
    <td align="right">0.103442E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.172367E+10</td>
    <td align="right">0.516558E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  337312.394</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.484700E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.412743E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.125873E+09</td>
    <td align="right">0.180122E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  195724.068</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.696113E+10</td>
    <td align="right">0.120571E+12</td>
    <td align="right">0.240306E+09</td>
    <td align="right"> 1126887.017</td>
    <td align="right">0.167659E+11</td>
    <td align="right">0.622736E+11</td>
    <td align="right">0.751990E+09</td>
    <td align="right">  902065.562</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.119170E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131760E+10</td>
    <td align="right">0.320686E+11</td>
    <td align="right">0.103442E+09</td>
    <td align="right">  423027.516</td>
    <td align="right">0.266396E+10</td>
    <td align="right">0.180122E+11</td>
    <td align="right">0.235689E+09</td>
    <td align="right">  337312.394</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.210429E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.291769E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.619193E+09</td>
    <td align="right">0.536400E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1301721.304</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129857E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.544559E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.518524E+09</td>
    <td align="right">0.443844E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3523321.715</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.562147E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.148341E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.841408E+10</td>
    <td align="right">0.183750E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5077539.921</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.748639E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.122520E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.200070E+11</td>
    <td align="right">0.768136E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4204926.664</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256589E+09</td>
    <td align="right">0.175851E+10</td>
    <td align="right">0.212678E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.369994E+11</td>
    <td align="right">0.160796E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7272234.530</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.669999E+08</td>
    <td align="right">0.304089E+11</td>
    <td align="right">0.125652E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.483228E+11</td>
    <td align="right">0.132121E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3225739.196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 9181204.038</td>
    <td align="right">0.592030E+11</td>
    <td align="right">0.590866E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.483262E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  742321.693</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.519880E+11</td>
    <td align="right">0.402471E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.448023E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4192.431</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220839E+08</td>
    <td align="right">0.322009E+11</td>
    <td align="right">0.119192E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.410986E+11</td>
    <td align="right">0.120459E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1898732.410</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.491608E+09</td>
    <td align="right">0.262873E+09</td>
    <td align="right">0.831662E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.269268E+11</td>
    <td align="right">0.544421E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3271631.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536738E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.169615E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.710775E+10</td>
    <td align="right">0.174002E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5720700.686</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.329608E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.458643E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.453975E+09</td>
    <td align="right">0.596677E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2337499.300</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336388E+10</td>
    <td align="right">0.175822E+12</td>
    <td align="right">0.117377E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.283597E+12</td>
    <td align="right">0.208453E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.385806E+08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.402471E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.453975E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4192.431</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.748639E+09</td>
    <td align="right">0.592030E+11</td>
    <td align="right">0.212678E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.483262E+11</td>
    <td align="right">0.596677E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7272234.530</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.430878E+10</td>
    <td align="right">0.574172E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.348833E+10</td>
    <td align="right">0.697094E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185928E+10</td>
    <td align="right">0.157604E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126176E+10</td>
    <td align="right">0.388585E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125322E+10</td>
    <td align="right">0.706350E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124631E+10</td>
    <td align="right">0.113595E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127602E+10</td>
    <td align="right">0.139790E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126422E+10</td>
    <td align="right">0.129382E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121164E+10</td>
    <td align="right">0.956480E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127995E+10</td>
    <td align="right">0.396285E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184712E+10</td>
    <td align="right">0.802879E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.537436E+10</td>
    <td align="right">0.232752E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256710E+11</td>
    <td align="right">0.652831E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121164E+10</td>
    <td align="right">0.232752E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537436E+10</td>
    <td align="right">0.139790E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286381E+11</td>
    <td align="right">0.264506E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236741E+11</td>
    <td align="right">0.576109E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111766E+11</td>
    <td align="right">0.385942E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.672029E+10</td>
    <td align="right">0.127133E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.614368E+10</td>
    <td align="right">0.273437E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.592084E+10</td>
    <td align="right">0.502606E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.610885E+10</td>
    <td align="right">0.664600E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.611652E+10</td>
    <td align="right">0.605125E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.591839E+10</td>
    <td align="right">0.424234E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.663426E+10</td>
    <td align="right">0.148006E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114551E+11</td>
    <td align="right">0.175778E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.334290E+11</td>
    <td align="right"> 8637097.752</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151936E+12</td>
    <td align="right">0.280224E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.591839E+10</td>
    <td align="right"> 8637097.752</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.334290E+11</td>
    <td align="right">0.664600E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.673590E+10</td>
    <td align="right">0.817759E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621071E+10</td>
    <td align="right">0.106774E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.500897E+10</td>
    <td align="right">0.105772E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.444852E+10</td>
    <td align="right">0.200286E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457149E+10</td>
    <td align="right">0.301144E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449637E+10</td>
    <td align="right">0.424924E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.461059E+10</td>
    <td align="right">0.544953E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461008E+10</td>
    <td align="right">0.526210E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442977E+10</td>
    <td align="right">0.418692E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.457257E+10</td>
    <td align="right">0.230812E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.483327E+10</td>
    <td align="right">0.754164E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.775960E+10</td>
    <td align="right">0.766548E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.622878E+11</td>
    <td align="right">0.285473E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.442977E+10</td>
    <td align="right">0.766548E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.775960E+10</td>
    <td align="right">0.544953E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167979E+12</td>
    <td align="right"> 4169953.024</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143285E+12</td>
    <td align="right"> 2487430.817</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.826119E+11</td>
    <td align="right">0.151871E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.542501E+11</td>
    <td align="right">0.782043E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.390075E+11</td>
    <td align="right">0.278490E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296530E+11</td>
    <td align="right">0.804188E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.295117E+11</td>
    <td align="right">0.120380E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.294083E+11</td>
    <td align="right">0.108903E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292341E+11</td>
    <td align="right">0.787363E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.482739E+11</td>
    <td align="right">0.174858E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.807508E+11</td>
    <td align="right">0.454574E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180710E+12</td>
    <td align="right"> 3513561.396</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.914676E+12</td>
    <td align="right">0.443577E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.292341E+11</td>
    <td align="right"> 2487430.817</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180710E+12</td>
    <td align="right">0.120380E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.431851E+11</td>
    <td align="right"> 7388078.582</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.350401E+11</td>
    <td align="right">0.223839E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175598E+11</td>
    <td align="right">0.257109E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.929571E+10</td>
    <td align="right">0.962479E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.697633E+10</td>
    <td align="right">0.234308E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.644937E+10</td>
    <td align="right">0.480118E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.665150E+10</td>
    <td align="right">0.619356E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.665419E+10</td>
    <td align="right">0.574618E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.645550E+10</td>
    <td align="right">0.405115E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.866297E+10</td>
    <td align="right">0.122074E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184251E+11</td>
    <td align="right">0.938573E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475711E+11</td>
    <td align="right"> 4360271.597</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212927E+12</td>
    <td align="right">0.256727E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.644937E+10</td>
    <td align="right"> 4360271.597</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475711E+11</td>
    <td align="right">0.619356E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.703056E+10</td>
    <td align="right">0.146301E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.644602E+10</td>
    <td align="right">0.208496E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.549402E+10</td>
    <td align="right">0.135791E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.492683E+10</td>
    <td align="right">0.229378E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.506088E+10</td>
    <td align="right">0.329641E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.522468E+10</td>
    <td align="right">0.456741E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544663E+10</td>
    <td align="right">0.555864E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.531290E+10</td>
    <td align="right">0.537830E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.491408E+10</td>
    <td align="right">0.438106E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.506996E+10</td>
    <td align="right">0.260623E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.520251E+10</td>
    <td align="right">0.101969E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.815681E+10</td>
    <td align="right">0.174230E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.682859E+11</td>
    <td align="right">0.309885E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.491408E+10</td>
    <td align="right">0.146301E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.815681E+10</td>
    <td align="right">0.555864E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.566602E+11</td>
    <td align="right">0.259284E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.516338E+11</td>
    <td align="right">0.215251E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.667350E+11</td>
    <td align="right">0.904602E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.828265E+11</td>
    <td align="right">0.380190E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116632E+12</td>
    <td align="right">0.128954E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180963E+12</td>
    <td align="right">0.169205E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.217881E+12</td>
    <td align="right">0.251078E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.202492E+12</td>
    <td align="right">0.137303E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161915E+12</td>
    <td align="right">0.114980E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.930694E+11</td>
    <td align="right">0.276129E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600567E+11</td>
    <td align="right">0.913085E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.578688E+11</td>
    <td align="right">0.289971E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134873E+13</td>
    <td align="right">0.102803E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.516338E+11</td>
    <td align="right">0.137303E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217881E+12</td>
    <td align="right">0.289971E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510838E+12</td>
    <td align="right">  346164.857</td>
    <td align="right">28-JAN-11:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">    4062.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  169040.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.460979E+12</td>
    <td align="right">  354032.445</td>
    <td align="right">28-FEB-11:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">    6250.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  174720.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.555922E+12</td>
    <td align="right">  388452.409</td>
    <td align="right">17-MAR-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">   44415.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  209474.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.557423E+12</td>
    <td align="right">  394724.457</td>
    <td align="right">26-APR-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">   52523.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  207638.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627367E+12</td>
    <td align="right">  447059.669</td>
    <td align="right">30-MAY-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">   97188.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  215308.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.709583E+12</td>
    <td align="right">  525973.313</td>
    <td align="right">28-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">  168723.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222687.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.808506E+12</td>
    <td align="right">  534134.717</td>
    <td align="right">19-JUL-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">  165941.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  233631.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.795580E+12</td>
    <td align="right">  525280.204</td>
    <td align="right">01-AUG-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">  164028.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226689.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.715785E+12</td>
    <td align="right">  494630.035</td>
    <td align="right">08-SEP-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">  127479.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  232588.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.608108E+12</td>
    <td align="right">  422523.091</td>
    <td align="right">13-OCT-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">   65234.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222726.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.531381E+12</td>
    <td align="right">  375700.580</td>
    <td align="right">13-NOV-11:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">   17273.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  185365.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.508427E+12</td>
    <td align="right">  356532.345</td>
    <td align="right">13-DEC-11:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">      40.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  183429.651</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.738990E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.460979E+12</td>
    <td align="right">  346164.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">      40.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  169040.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.808506E+12</td>
    <td align="right">  534134.717</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">  168723.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  233631.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510838E+12</td>
    <td align="right">  346164.857</td>
    <td align="right">28-JAN-11:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">    4062.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  169040.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.460979E+12</td>
    <td align="right">  354032.445</td>
    <td align="right">28-FEB-11:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">    6250.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  174720.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.555922E+12</td>
    <td align="right">  388452.409</td>
    <td align="right">17-MAR-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">   44415.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  209474.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.557423E+12</td>
    <td align="right">  394724.457</td>
    <td align="right">26-APR-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">   52523.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  207638.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627367E+12</td>
    <td align="right">  447059.669</td>
    <td align="right">30-MAY-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">   97188.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  215308.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.709583E+12</td>
    <td align="right">  525973.313</td>
    <td align="right">28-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">  168723.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222687.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.808506E+12</td>
    <td align="right">  534134.717</td>
    <td align="right">19-JUL-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">  165941.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  233631.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.795580E+12</td>
    <td align="right">  525280.204</td>
    <td align="right">01-AUG-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">  164028.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226689.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.715785E+12</td>
    <td align="right">  494630.035</td>
    <td align="right">08-SEP-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">  127479.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  232588.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.608108E+12</td>
    <td align="right">  422523.091</td>
    <td align="right">13-OCT-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">   65234.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222726.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.531381E+12</td>
    <td align="right">  375700.580</td>
    <td align="right">13-NOV-11:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">   17273.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  185365.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.508427E+12</td>
    <td align="right">  356532.345</td>
    <td align="right">13-DEC-11:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">      40.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  183429.651</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.738990E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.460979E+12</td>
    <td align="right">  346164.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">      40.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  169040.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.808506E+12</td>
    <td align="right">  534134.717</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   29787.329</td>
    <td align="right">       0.000</td>
    <td align="right">  168723.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  233631.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.00</td>
    <td align="right">       19.54</td>
    <td align="right">        4.75</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.50</td>
    <td align="right">       20.64</td>
    <td align="right">        3.50</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.25</td>
    <td align="right">       20.67</td>
    <td align="right">        1.25</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">       24.28</td>
    <td align="right">        1.25</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.75</td>
    <td align="right">       29.47</td>
    <td align="right">        5.50</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.75</td>
    <td align="right">       29.57</td>
    <td align="right">        7.50</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.75</td>
    <td align="right">       29.18</td>
    <td align="right">        7.75</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">       25.81</td>
    <td align="right">        6.25</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.21</td>
    <td align="right">        0.25</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       20.77</td>
    <td align="right">        1.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.50</td>
    <td align="right">       17.06</td>
    <td align="right">        4.75</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.25</td>
    <td align="right">       18.47</td>
    <td align="right">       15.25</td>
    <td align="right">       20.65</td>
    <td align="right">      129.00</td>
    <td align="right">       29.13</td>
    <td align="right">       28.50</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.50</td>
    <td align="right">       20.77</td>
    <td align="right">        4.75</td>
    <td align="right">       20.77</td>
    <td align="right">       49.75</td>
    <td align="right">       29.57</td>
    <td align="right">        7.75</td>
    <td align="right">       24.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.25</td>
    <td align="right">       20.69</td>
    <td align="right">        2.25</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.25</td>
    <td align="right">       20.71</td>
    <td align="right">        2.25</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.66</td>
    <td align="right">        0.50</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">       28.88</td>
    <td align="right">        4.00</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">       28.39</td>
    <td align="right">        5.50</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.75</td>
    <td align="right">       27.84</td>
    <td align="right">        6.25</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">       24.27</td>
    <td align="right">        2.25</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       20.77</td>
    <td align="right">        0.50</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.00</td>
    <td align="right">       17.19</td>
    <td align="right">        4.00</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.50</td>
    <td align="right">       18.36</td>
    <td align="right">        9.50</td>
    <td align="right">       20.71</td>
    <td align="right">       50.00</td>
    <td align="right">       28.20</td>
    <td align="right">       18.00</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">       20.77</td>
    <td align="right">        4.00</td>
    <td align="right">       20.77</td>
    <td align="right">       16.50</td>
    <td align="right">       28.88</td>
    <td align="right">        6.25</td>
    <td align="right">       24.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.00</td>
    <td align="right">       15.81</td>
    <td align="right">        6.25</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.50</td>
    <td align="right">       16.06</td>
    <td align="right">        7.25</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.75</td>
    <td align="right">       16.93</td>
    <td align="right">        1.75</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       20.73</td>
    <td align="right">        0.50</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.51</td>
    <td align="right">        2.00</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.67</td>
    <td align="right">        4.50</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">       24.55</td>
    <td align="right">        3.75</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.50</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.50</td>
    <td align="right">       18.83</td>
    <td align="right">        3.75</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.75</td>
    <td align="right">       15.79</td>
    <td align="right">        7.50</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      134.00</td>
    <td align="right">       16.05</td>
    <td align="right">       27.00</td>
    <td align="right">       19.92</td>
    <td align="right">       10.75</td>
    <td align="right">       24.58</td>
    <td align="right">       10.75</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.00</td>
    <td align="right">       20.73</td>
    <td align="right">        7.50</td>
    <td align="right">       20.73</td>
    <td align="right">        4.50</td>
    <td align="right">       24.67</td>
    <td align="right">        4.50</td>
    <td align="right">       24.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       45.75</td>
    <td align="right">       15.86</td>
    <td align="right">        7.25</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.50</td>
    <td align="right">       16.06</td>
    <td align="right">        7.00</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.25</td>
    <td align="right">       16.26</td>
    <td align="right">        1.75</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.50</td>
    <td align="right">       28.65</td>
    <td align="right">        7.75</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.00</td>
    <td align="right">       27.80</td>
    <td align="right">       16.75</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.65</td>
    <td align="right">        7.75</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">       24.45</td>
    <td align="right">        2.25</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.75</td>
    <td align="right">       18.30</td>
    <td align="right">        2.75</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       46.00</td>
    <td align="right">       15.59</td>
    <td align="right">        7.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      137.25</td>
    <td align="right">       15.92</td>
    <td align="right">       26.25</td>
    <td align="right">       20.08</td>
    <td align="right">       80.75</td>
    <td align="right">       27.95</td>
    <td align="right">       34.50</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">       18.30</td>
    <td align="right">        7.50</td>
    <td align="right">       20.57</td>
    <td align="right">       37.00</td>
    <td align="right">       28.65</td>
    <td align="right">       16.75</td>
    <td align="right">       24.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.00</td>
    <td align="right">       16.59</td>
    <td align="right">        6.75</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.50</td>
    <td align="right">       16.77</td>
    <td align="right">        6.75</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.50</td>
    <td align="right">       17.29</td>
    <td align="right">        1.50</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.25</td>
    <td align="right">       20.71</td>
    <td align="right">        0.25</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">       24.33</td>
    <td align="right">        0.75</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">       24.38</td>
    <td align="right">        2.75</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.48</td>
    <td align="right">        1.50</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.25</td>
    <td align="right">       20.49</td>
    <td align="right">        2.25</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.75</td>
    <td align="right">       16.26</td>
    <td align="right">        8.25</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       83.25</td>
    <td align="right">       16.65</td>
    <td align="right">       25.75</td>
    <td align="right">       20.02</td>
    <td align="right">        5.00</td>
    <td align="right">       24.40</td>
    <td align="right">        5.00</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.75</td>
    <td align="right">       20.71</td>
    <td align="right">        8.25</td>
    <td align="right">       20.71</td>
    <td align="right">        2.75</td>
    <td align="right">       24.48</td>
    <td align="right">        2.75</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       54.50</td>
    <td align="right">       16.08</td>
    <td align="right">       10.50</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.75</td>
    <td align="right">       15.95</td>
    <td align="right">       10.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.25</td>
    <td align="right">       18.21</td>
    <td align="right">        6.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.75</td>
    <td align="right">       20.55</td>
    <td align="right">        4.75</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.00</td>
    <td align="right">       20.70</td>
    <td align="right">        1.00</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.50</td>
    <td align="right">       20.66</td>
    <td align="right">        2.50</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.00</td>
    <td align="right">       19.37</td>
    <td align="right">        6.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.00</td>
    <td align="right">       15.92</td>
    <td align="right">       10.00</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      199.75</td>
    <td align="right">       16.42</td>
    <td align="right">       51.75</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.75</td>
    <td align="right">       20.70</td>
    <td align="right">       10.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.799407E+10</td>
    <td align="right">    14317.05</td>
    <td align="right">28-JAN-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       12.06</td>
    <td align="right">0.662030E+09</td>
    <td align="right">      727.43</td>
    <td align="right">13-JAN-15:15</td>
    <td align="right">       20.00</td>
    <td align="right">        9.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.810763E+10</td>
    <td align="right">    15578.14</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       26.70</td>
    <td align="right">       10.90</td>
    <td align="right">0.607763E+09</td>
    <td align="right">      728.64</td>
    <td align="right">25-FEB-12:45</td>
    <td align="right">       20.83</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161046E+11</td>
    <td align="right">    19761.86</td>
    <td align="right">17-MAR-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       14.69</td>
    <td align="right">0.708544E+09</td>
    <td align="right">      727.50</td>
    <td align="right">11-MAR-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211205E+11</td>
    <td align="right">    21176.29</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       14.37</td>
    <td align="right">0.675284E+09</td>
    <td align="right">      726.91</td>
    <td align="right">01-APR-12:15</td>
    <td align="right">       29.10</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.266283E+11</td>
    <td align="right">    24679.28</td>
    <td align="right">27-MAY-16:00</td>
    <td align="right">       40.00</td>
    <td align="right">       17.41</td>
    <td align="right">0.701819E+09</td>
    <td align="right">      726.92</td>
    <td align="right">13-MAY-13:30</td>
    <td align="right">       25.45</td>
    <td align="right">       14.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.324163E+11</td>
    <td align="right">    41069.45</td>
    <td align="right">27-JUN-05:15</td>
    <td align="right">       26.70</td>
    <td align="right">       16.02</td>
    <td align="right">0.691637E+09</td>
    <td align="right">      726.90</td>
    <td align="right">17-JUN-10:15</td>
    <td align="right">       31.00</td>
    <td align="right">       14.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.339127E+11</td>
    <td align="right">    36619.72</td>
    <td align="right">13-JUL-05:15</td>
    <td align="right">       28.75</td>
    <td align="right">       17.84</td>
    <td align="right">0.689296E+09</td>
    <td align="right">      726.89</td>
    <td align="right">05-JUL-14:15</td>
    <td align="right">       37.35</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.340341E+11</td>
    <td align="right">    40096.01</td>
    <td align="right">24-AUG-05:15</td>
    <td align="right">       26.38</td>
    <td align="right">       15.96</td>
    <td align="right">0.716754E+09</td>
    <td align="right">      726.91</td>
    <td align="right">19-AUG-10:30</td>
    <td align="right">       32.70</td>
    <td align="right">       17.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296725E+11</td>
    <td align="right">    37021.84</td>
    <td align="right">13-SEP-05:15</td>
    <td align="right">       25.55</td>
    <td align="right">       17.11</td>
    <td align="right">0.677757E+09</td>
    <td align="right">      726.90</td>
    <td align="right">30-SEP-10:15</td>
    <td align="right">       30.55</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221702E+11</td>
    <td align="right">    22111.87</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">       33.90</td>
    <td align="right">       14.99</td>
    <td align="right">0.687209E+09</td>
    <td align="right">      726.91</td>
    <td align="right">28-OCT-10:15</td>
    <td align="right">       25.15</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138581E+11</td>
    <td align="right">    18041.19</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       15.15</td>
    <td align="right">0.655493E+09</td>
    <td align="right">      727.98</td>
    <td align="right">04-NOV-10:30</td>
    <td align="right">       21.05</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.766203E+10</td>
    <td align="right">    13678.13</td>
    <td align="right">26-DEC-06:19</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.5</td>
    <td align="right">0.651267E+09</td>
    <td align="right">      728.88</td>
    <td align="right">09-DEC-12:15</td>
    <td align="right">       21.15</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253681E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.812485E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.766203E+10</td>
    <td align="right">    13678.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.5</td>
    <td align="right">0.607763E+09</td>
    <td align="right">      726.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.340341E+11</td>
    <td align="right">    41069.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       17.84</td>
    <td align="right">0.716754E+09</td>
    <td align="right">      728.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.35</td>
    <td align="right">       17.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.367426E+10</td>
    <td align="right">    14432.59</td>
    <td align="right">24-JAN-06:17</td>
    <td align="right">        4.28</td>
    <td align="right">        2.15</td>
    <td align="right">0.689635E+09</td>
    <td align="right">      781.44</td>
    <td align="right">06-JAN-15:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.368001E+10</td>
    <td align="right">    14606.70</td>
    <td align="right">03-FEB-06:17</td>
    <td align="right">        3.75</td>
    <td align="right">        1.73</td>
    <td align="right">0.638599E+09</td>
    <td align="right">      783.70</td>
    <td align="right">25-FEB-13:45</td>
    <td align="right">       21.92</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108156E+11</td>
    <td align="right">    17601.86</td>
    <td align="right">17-MAR-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       14.69</td>
    <td align="right">0.754054E+09</td>
    <td align="right">      783.63</td>
    <td align="right">11-MAR-13:45</td>
    <td align="right">       21.42</td>
    <td align="right">       11.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.169360E+11</td>
    <td align="right">    19926.75</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       14.37</td>
    <td align="right">0.722879E+09</td>
    <td align="right">      781.45</td>
    <td align="right">08-APR-10:15</td>
    <td align="right">       23.35</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.228225E+11</td>
    <td align="right">    23399.95</td>
    <td align="right">27-MAY-16:00</td>
    <td align="right">       40.00</td>
    <td align="right">       17.41</td>
    <td align="right">0.753616E+09</td>
    <td align="right">      781.47</td>
    <td align="right">13-MAY-10:30</td>
    <td align="right">       21.35</td>
    <td align="right">       12.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.290213E+11</td>
    <td align="right">    41134.05</td>
    <td align="right">28-JUN-05:15</td>
    <td align="right">       27.65</td>
    <td align="right">       16.03</td>
    <td align="right">0.743338E+09</td>
    <td align="right">      781.44</td>
    <td align="right">08-JUN-14:15</td>
    <td align="right">       44.17</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305472E+11</td>
    <td align="right">    37950.39</td>
    <td align="right">13-JUL-05:15</td>
    <td align="right">       28.75</td>
    <td align="right">       17.84</td>
    <td align="right">0.740650E+09</td>
    <td align="right">      781.43</td>
    <td align="right">05-JUL-14:00</td>
    <td align="right">       37.80</td>
    <td align="right">       18.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304708E+11</td>
    <td align="right">    39927.28</td>
    <td align="right">02-AUG-05:15</td>
    <td align="right">       29.22</td>
    <td align="right">       17.21</td>
    <td align="right">0.770195E+09</td>
    <td align="right">      781.43</td>
    <td align="right">16-AUG-14:00</td>
    <td align="right">       36.90</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.254841E+11</td>
    <td align="right">    32291.84</td>
    <td align="right">12-SEP-05:15</td>
    <td align="right">       25.88</td>
    <td align="right">       17.45</td>
    <td align="right">0.728305E+09</td>
    <td align="right">      781.40</td>
    <td align="right">30-SEP-10:15</td>
    <td align="right">       30.55</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172436E+11</td>
    <td align="right">    19777.02</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">       33.90</td>
    <td align="right">       14.99</td>
    <td align="right">0.735550E+09</td>
    <td align="right">      781.44</td>
    <td align="right">26-OCT-14:00</td>
    <td align="right">       31.90</td>
    <td align="right">       15.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.823101E+10</td>
    <td align="right">    15417.10</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       15.15</td>
    <td align="right">0.697419E+09</td>
    <td align="right">      781.55</td>
    <td align="right">18-NOV-11:15</td>
    <td align="right">       24.22</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.381118E+10</td>
    <td align="right">    14272.83</td>
    <td align="right">19-DEC-06:17</td>
    <td align="right">        4.03</td>
    <td align="right">        1.88</td>
    <td align="right">0.677826E+09</td>
    <td align="right">      782.41</td>
    <td align="right">02-DEC-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">        9.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.202738E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.865207E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.367426E+10</td>
    <td align="right">    14272.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.75</td>
    <td align="right">        1.73</td>
    <td align="right">0.638599E+09</td>
    <td align="right">      781.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.10</td>
    <td align="right">        9.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.305472E+11</td>
    <td align="right">    41134.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       17.84</td>
    <td align="right">0.770195E+09</td>
    <td align="right">      783.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.17</td>
    <td align="right">       18.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15623170.25</td>
    <td align="right">     8522.38</td>
    <td align="right">28-JAN-06:20</td>
    <td align="right">       15.45</td>
    <td align="right">        7.49</td>
    <td align="right">0.647073E+09</td>
    <td align="right">      900.87</td>
    <td align="right">28-JAN-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 12970556.87</td>
    <td align="right">    11955.39</td>
    <td align="right">10-FEB-06:22</td>
    <td align="right">        9.12</td>
    <td align="right">        5.32</td>
    <td align="right">0.595321E+09</td>
    <td align="right">      900.48</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148493E+10</td>
    <td align="right">    10481.18</td>
    <td align="right">14-MAR-05:18</td>
    <td align="right">        9.98</td>
    <td align="right">        6.09</td>
    <td align="right">0.792908E+09</td>
    <td align="right">      900.89</td>
    <td align="right">29-MAR-14:15</td>
    <td align="right">       29.02</td>
    <td align="right">       14.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.688854E+10</td>
    <td align="right">    16188.14</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       15.29</td>
    <td align="right">0.809451E+09</td>
    <td align="right">      900.90</td>
    <td align="right">15-APR-10:15</td>
    <td align="right">       27.47</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.174786E+11</td>
    <td align="right">    34413.02</td>
    <td align="right">29-MAY-16:00</td>
    <td align="right">       40.60</td>
    <td align="right">       18.12</td>
    <td align="right">0.864551E+09</td>
    <td align="right">      901.14</td>
    <td align="right">06-MAY-10:15</td>
    <td align="right">       23.27</td>
    <td align="right">       12.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329879E+11</td>
    <td align="right">    56093.22</td>
    <td align="right">21-JUN-05:15</td>
    <td align="right">       28.88</td>
    <td align="right">       14.04</td>
    <td align="right">0.856357E+09</td>
    <td align="right">      900.88</td>
    <td align="right">10-JUN-10:45</td>
    <td align="right">       35.60</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.364945E+11</td>
    <td align="right">    54775.14</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">       27.88</td>
    <td align="right">       16.37</td>
    <td align="right">0.853544E+09</td>
    <td align="right">      900.87</td>
    <td align="right">05-JUL-14:15</td>
    <td align="right">       37.35</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.332349E+11</td>
    <td align="right">    54452.32</td>
    <td align="right">02-AUG-05:15</td>
    <td align="right">       29.22</td>
    <td align="right">       17.21</td>
    <td align="right">0.887604E+09</td>
    <td align="right">      900.88</td>
    <td align="right">19-AUG-14:45</td>
    <td align="right">       35.75</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227915E+11</td>
    <td align="right">    47371.67</td>
    <td align="right">13-SEP-05:15</td>
    <td align="right">       25.55</td>
    <td align="right">       17.11</td>
    <td align="right">0.838967E+09</td>
    <td align="right">      900.87</td>
    <td align="right">30-SEP-10:15</td>
    <td align="right">       30.55</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.724599E+10</td>
    <td align="right">    18410.63</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.28</td>
    <td align="right">0.828482E+09</td>
    <td align="right">      900.89</td>
    <td align="right">30-OCT-14:00</td>
    <td align="right">       25.20</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.373201E+09</td>
    <td align="right">    12651.16</td>
    <td align="right">29-NOV-06:22</td>
    <td align="right">        7.65</td>
    <td align="right">        5.82</td>
    <td align="right">0.721443E+09</td>
    <td align="right">      900.89</td>
    <td align="right">07-NOV-15:15</td>
    <td align="right">       26.70</td>
    <td align="right">       13.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21698806.43</td>
    <td align="right">    11683.50</td>
    <td align="right">11-DEC-06:22</td>
    <td align="right">        9.40</td>
    <td align="right">        3.77</td>
    <td align="right">0.649630E+09</td>
    <td align="right">      831.93</td>
    <td align="right">09-DEC-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159030E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.934533E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12970556.87</td>
    <td align="right">     8522.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.65</td>
    <td align="right">        3.77</td>
    <td align="right">0.595321E+09</td>
    <td align="right">      831.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.27</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.364945E+11</td>
    <td align="right">    56093.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.60</td>
    <td align="right">       18.12</td>
    <td align="right">0.887604E+09</td>
    <td align="right">      901.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.35</td>
    <td align="right">       17.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11141680.73</td>
    <td align="right">     1474.42</td>
    <td align="right">30-JAN-06:18</td>
    <td align="right">       11.25</td>
    <td align="right">        8.52</td>
    <td align="right">0.142775E+09</td>
    <td align="right">      193.05</td>
    <td align="right">28-JAN-15:15</td>
    <td align="right">       25.83</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 18893843.66</td>
    <td align="right">     1315.76</td>
    <td align="right">01-FEB-06:21</td>
    <td align="right">        4.52</td>
    <td align="right">        3.17</td>
    <td align="right">0.132740E+09</td>
    <td align="right">      193.05</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.911531E+09</td>
    <td align="right">     3077.69</td>
    <td align="right">17-MAR-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       14.69</td>
    <td align="right">0.176042E+09</td>
    <td align="right">      193.05</td>
    <td align="right">23-MAR-14:15</td>
    <td align="right">       22.93</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273047E+10</td>
    <td align="right">     4598.64</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       15.29</td>
    <td align="right">0.176664E+09</td>
    <td align="right">      193.05</td>
    <td align="right">01-APR-11:45</td>
    <td align="right">       27.90</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.539484E+10</td>
    <td align="right">     8266.79</td>
    <td align="right">28-MAY-16:00</td>
    <td align="right">       41.10</td>
    <td align="right">       17.97</td>
    <td align="right">0.186024E+09</td>
    <td align="right">      193.05</td>
    <td align="right">13-MAY-12:15</td>
    <td align="right">       23.82</td>
    <td align="right">       13.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.884547E+10</td>
    <td align="right">     9969.84</td>
    <td align="right">20-JUN-05:15</td>
    <td align="right">       22.90</td>
    <td align="right">       10.21</td>
    <td align="right">0.183658E+09</td>
    <td align="right">      193.05</td>
    <td align="right">10-JUN-15:45</td>
    <td align="right">       41.10</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.942370E+10</td>
    <td align="right">    10028.06</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">       27.55</td>
    <td align="right">       16.24</td>
    <td align="right">0.183041E+09</td>
    <td align="right">      193.05</td>
    <td align="right">05-JUL-14:15</td>
    <td align="right">       37.35</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.880101E+10</td>
    <td align="right">     9803.17</td>
    <td align="right">23-AUG-05:15</td>
    <td align="right">       24.72</td>
    <td align="right">       14.34</td>
    <td align="right">0.190275E+09</td>
    <td align="right">      193.05</td>
    <td align="right">23-AUG-14:45</td>
    <td align="right">       40.30</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.644672E+10</td>
    <td align="right">     8865.16</td>
    <td align="right">25-SEP-05:15</td>
    <td align="right">       25.60</td>
    <td align="right">       16.02</td>
    <td align="right">0.179899E+09</td>
    <td align="right">      193.05</td>
    <td align="right">30-SEP-10:15</td>
    <td align="right">       30.55</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249430E+10</td>
    <td align="right">     4781.15</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.28</td>
    <td align="right">0.179869E+09</td>
    <td align="right">      193.05</td>
    <td align="right">12-OCT-14:30</td>
    <td align="right">       32.20</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.343858E+09</td>
    <td align="right">     2095.01</td>
    <td align="right">18-NOV-06:20</td>
    <td align="right">       10.55</td>
    <td align="right">        5.67</td>
    <td align="right">0.160450E+09</td>
    <td align="right">      193.05</td>
    <td align="right">20-NOV-15:00</td>
    <td align="right">       23.00</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3192818.22</td>
    <td align="right">     2013.30</td>
    <td align="right">13-DEC-06:20</td>
    <td align="right">       13.30</td>
    <td align="right">       11.20</td>
    <td align="right">0.144135E+09</td>
    <td align="right">      193.04</td>
    <td align="right">09-DEC-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.454251E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203557E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3192818.22</td>
    <td align="right">     1315.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.52</td>
    <td align="right">        3.17</td>
    <td align="right">0.132740E+09</td>
    <td align="right">      193.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.93</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942370E+10</td>
    <td align="right">    10028.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.10</td>
    <td align="right">       17.97</td>
    <td align="right">0.190275E+09</td>
    <td align="right">      193.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.10</td>
    <td align="right">       19.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 68173491.01</td>
    <td align="right">    18218.10</td>
    <td align="right">11-JAN-06:22</td>
    <td align="right">        9.55</td>
    <td align="right">        6.46</td>
    <td align="right">0.175553E+10</td>
    <td align="right">     2344.09</td>
    <td align="right">28-JAN-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75084661.61</td>
    <td align="right">    19733.14</td>
    <td align="right">21-FEB-06:22</td>
    <td align="right">        8.30</td>
    <td align="right">        4.67</td>
    <td align="right">0.160975E+10</td>
    <td align="right">     2445.83</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.535631E+09</td>
    <td align="right">    19801.16</td>
    <td align="right">06-MAR-06:22</td>
    <td align="right">        4.70</td>
    <td align="right">        1.00</td>
    <td align="right">0.208041E+10</td>
    <td align="right">     2473.77</td>
    <td align="right">30-MAR-14:15</td>
    <td align="right">       31.10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232332E+10</td>
    <td align="right">    17099.93</td>
    <td align="right">21-APR-05:18</td>
    <td align="right">        9.73</td>
    <td align="right">        3.65</td>
    <td align="right">0.214873E+10</td>
    <td align="right">     2473.75</td>
    <td align="right">01-APR-13:00</td>
    <td align="right">       33.30</td>
    <td align="right">       16.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.821966E+10</td>
    <td align="right">    27490.26</td>
    <td align="right">28-MAY-20:15</td>
    <td align="right">       35.33</td>
    <td align="right">       16.46</td>
    <td align="right">0.233266E+10</td>
    <td align="right">     2473.77</td>
    <td align="right">13-MAY-15:45</td>
    <td align="right">       26.73</td>
    <td align="right">       14.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.188026E+11</td>
    <td align="right">    58925.88</td>
    <td align="right">28-JUN-05:15</td>
    <td align="right">       27.65</td>
    <td align="right">       16.03</td>
    <td align="right">0.234310E+10</td>
    <td align="right">     2473.75</td>
    <td align="right">03-JUN-15:15</td>
    <td align="right">       34.02</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210103E+11</td>
    <td align="right">    53918.08</td>
    <td align="right">13-JUL-05:15</td>
    <td align="right">       28.75</td>
    <td align="right">       17.84</td>
    <td align="right">0.234132E+10</td>
    <td align="right">     2473.79</td>
    <td align="right">07-JUL-14:45</td>
    <td align="right">       39.40</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200552E+11</td>
    <td align="right">    57881.85</td>
    <td align="right">02-AUG-05:15</td>
    <td align="right">       29.22</td>
    <td align="right">       17.21</td>
    <td align="right">0.243673E+10</td>
    <td align="right">     2473.76</td>
    <td align="right">01-AUG-14:30</td>
    <td align="right">       44.60</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136173E+11</td>
    <td align="right">    46995.85</td>
    <td align="right">09-SEP-05:15</td>
    <td align="right">       26.42</td>
    <td align="right">       18.25</td>
    <td align="right">0.229399E+10</td>
    <td align="right">     2473.76</td>
    <td align="right">25-SEP-14:30</td>
    <td align="right">       40.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.297553E+10</td>
    <td align="right">    13638.18</td>
    <td align="right">18-OCT-05:18</td>
    <td align="right">       10.97</td>
    <td align="right">        5.79</td>
    <td align="right">0.221496E+10</td>
    <td align="right">     2473.76</td>
    <td align="right">12-OCT-14:15</td>
    <td align="right">       32.20</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.336876E+09</td>
    <td align="right">    17894.73</td>
    <td align="right">29-NOV-06:22</td>
    <td align="right">        7.65</td>
    <td align="right">        5.82</td>
    <td align="right">0.190385E+10</td>
    <td align="right">     2473.74</td>
    <td align="right">18-NOV-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 63100644.42</td>
    <td align="right">    18625.70</td>
    <td align="right">08-DEC-06:22</td>
    <td align="right">        8.90</td>
    <td align="right">        3.30</td>
    <td align="right">0.175743E+10</td>
    <td align="right">     2263.66</td>
    <td align="right">09-DEC-16:45</td>
    <td align="right">       24.70</td>
    <td align="right">       10.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.880828E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.252185E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63100644.42</td>
    <td align="right">    13638.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.70</td>
    <td align="right">        1.00</td>
    <td align="right">0.160975E+10</td>
    <td align="right">     2263.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.70</td>
    <td align="right">       10.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210103E+11</td>
    <td align="right">    58925.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.33</td>
    <td align="right">       18.25</td>
    <td align="right">0.243673E+10</td>
    <td align="right">     2473.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.60</td>
    <td align="right">       21.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41100526.85</td>
    <td align="right">    43503.45</td>
    <td align="right">30-JAN-06:22</td>
    <td align="right">       11.25</td>
    <td align="right">        8.52</td>
    <td align="right">0.569395E+10</td>
    <td align="right">     7056.53</td>
    <td align="right">28-JAN-15:30</td>
    <td align="right">       25.55</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 25234165.36</td>
    <td align="right">    29145.95</td>
    <td align="right">08-FEB-06:25</td>
    <td align="right">       10.30</td>
    <td align="right">        5.73</td>
    <td align="right">0.519868E+10</td>
    <td align="right">     7429.62</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171194E+09</td>
    <td align="right">    45512.09</td>
    <td align="right">14-MAR-05:22</td>
    <td align="right">        9.98</td>
    <td align="right">        6.09</td>
    <td align="right">0.650025E+10</td>
    <td align="right">     8085.27</td>
    <td align="right">30-MAR-14:30</td>
    <td align="right">       31.10</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192657E+09</td>
    <td align="right">    48508.96</td>
    <td align="right">21-APR-05:22</td>
    <td align="right">        9.73</td>
    <td align="right">        3.65</td>
    <td align="right">0.670837E+10</td>
    <td align="right">     8084.96</td>
    <td align="right">01-APR-14:45</td>
    <td align="right">       33.60</td>
    <td align="right">       16.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246099E+09</td>
    <td align="right">    29055.74</td>
    <td align="right">07-MAY-05:22</td>
    <td align="right">       12.47</td>
    <td align="right">        5.60</td>
    <td align="right">0.732380E+10</td>
    <td align="right">     8084.97</td>
    <td align="right">06-MAY-15:00</td>
    <td align="right">       29.20</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.392705E+10</td>
    <td align="right">    29448.79</td>
    <td align="right">25-JUN-20:15</td>
    <td align="right">       39.58</td>
    <td align="right">       18.80</td>
    <td align="right">0.754919E+10</td>
    <td align="right">     8084.97</td>
    <td align="right">03-JUN-15:45</td>
    <td align="right">       34.27</td>
    <td align="right">       17.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.901434E+10</td>
    <td align="right">    30630.24</td>
    <td align="right">16-JUL-20:15</td>
    <td align="right">       37.92</td>
    <td align="right">       20.06</td>
    <td align="right">0.761209E+10</td>
    <td align="right">     8084.97</td>
    <td align="right">29-JUL-11:15</td>
    <td align="right">       30.55</td>
    <td align="right">       22.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.766067E+10</td>
    <td align="right">    27185.07</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">       45.20</td>
    <td align="right">       21.78</td>
    <td align="right">0.791522E+10</td>
    <td align="right">     8084.95</td>
    <td align="right">19-AUG-12:15</td>
    <td align="right">       34.62</td>
    <td align="right">       17.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.464613E+10</td>
    <td align="right">    24207.48</td>
    <td align="right">09-SEP-15:30</td>
    <td align="right">       40.60</td>
    <td align="right">       21.82</td>
    <td align="right">0.739608E+10</td>
    <td align="right">     8085.00</td>
    <td align="right">25-SEP-14:30</td>
    <td align="right">       40.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133750E+09</td>
    <td align="right">    31031.27</td>
    <td align="right">26-OCT-05:18</td>
    <td align="right">       13.53</td>
    <td align="right">        7.76</td>
    <td align="right">0.703722E+10</td>
    <td align="right">     8084.99</td>
    <td align="right">04-OCT-14:15</td>
    <td align="right">       26.70</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162305E+09</td>
    <td align="right">    47262.12</td>
    <td align="right">02-NOV-05:22</td>
    <td align="right">       10.15</td>
    <td align="right">        5.50</td>
    <td align="right">0.599344E+10</td>
    <td align="right">     8098.08</td>
    <td align="right">15-NOV-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41492609.53</td>
    <td align="right">    41606.50</td>
    <td align="right">14-DEC-06:22</td>
    <td align="right">       11.70</td>
    <td align="right">        8.44</td>
    <td align="right">0.569595E+10</td>
    <td align="right">     6939.24</td>
    <td align="right">09-DEC-15:00</td>
    <td align="right">       25.60</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262620E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.806242E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25234165.36</td>
    <td align="right">    24207.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.73</td>
    <td align="right">        3.65</td>
    <td align="right">0.519868E+10</td>
    <td align="right">     6939.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.55</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.901434E+10</td>
    <td align="right">    48508.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.20</td>
    <td align="right">       21.82</td>
    <td align="right">0.791522E+10</td>
    <td align="right">     8098.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       22.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.957005E+09</td>
    <td align="right">    57231.81</td>
    <td align="right">22-JAN-06:15</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.892891E+09</td>
    <td align="right">    56288.09</td>
    <td align="right">26-FEB-06:15</td>
    <td align="right">        7.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179711E+09</td>
    <td align="right">    56524.96</td>
    <td align="right">09-MAR-06:15</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4537748.59</td>
    <td align="right">    13581.35</td>
    <td align="right">22-APR-05:15</td>
    <td align="right">        6.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 31843831.25</td>
    <td align="right">     5394.54</td>
    <td align="right">26-JUN-05:20</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 26018738.00</td>
    <td align="right">     4299.92</td>
    <td align="right">08-JUL-05:20</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 25837267.56</td>
    <td align="right">     5520.33</td>
    <td align="right">01-AUG-22:03</td>
    <td align="right">       37.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8737303.42</td>
    <td align="right">     3693.24</td>
    <td align="right">08-SEP-21:45</td>
    <td align="right">       33.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112058E+09</td>
    <td align="right">    55272.95</td>
    <td align="right">30-NOV-06:15</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148592E+10</td>
    <td align="right">    56811.39</td>
    <td align="right">29-DEC-06:15</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372456E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148592E+10</td>
    <td align="right">    57231.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125289E+10</td>
    <td align="right">    85234.37</td>
    <td align="right">19-JAN-06:15</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119791E+10</td>
    <td align="right">    85020.78</td>
    <td align="right">23-FEB-06:15</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274812E+09</td>
    <td align="right">    83629.90</td>
    <td align="right">10-MAR-06:15</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 53327805.95</td>
    <td align="right">    20373.24</td>
    <td align="right">22-APR-05:15</td>
    <td align="right">        6.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 41561350.38</td>
    <td align="right">     4373.07</td>
    <td align="right">31-MAY-05:20</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73360851.52</td>
    <td align="right">     9108.92</td>
    <td align="right">26-JUN-05:20</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 41385762.61</td>
    <td align="right">     8137.75</td>
    <td align="right">08-JUL-05:20</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 36809084.27</td>
    <td align="right">     7922.80</td>
    <td align="right">24-AUG-05:20</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 51734584.68</td>
    <td align="right">     7629.28</td>
    <td align="right">09-SEP-05:20</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 70942720.12</td>
    <td align="right">     3315.41</td>
    <td align="right">03-OCT-05:20</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.309520E+09</td>
    <td align="right">    80686.76</td>
    <td align="right">30-NOV-06:15</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176096E+10</td>
    <td align="right">    85100.70</td>
    <td align="right">23-DEC-06:15</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.516522E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36809084.27</td>
    <td align="right">     3315.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176096E+10</td>
    <td align="right">    85234.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209737E+11</td>
    <td align="right">    76664.77</td>
    <td align="right">22-JAN-06:30</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174376E+11</td>
    <td align="right">    75463.81</td>
    <td align="right">17-FEB-06:30</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.588016E+10</td>
    <td align="right">    75662.12</td>
    <td align="right">09-MAR-06:15</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113752E+10</td>
    <td align="right">    72438.15</td>
    <td align="right">21-APR-05:15</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197271E+09</td>
    <td align="right">    21851.27</td>
    <td align="right">13-MAY-05:15</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 85797324.17</td>
    <td align="right">    10432.63</td>
    <td align="right">24-JUN-05:20</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 37356400.12</td>
    <td align="right">     8706.75</td>
    <td align="right">07-JUL-05:20</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 33383164.92</td>
    <td align="right">    10470.50</td>
    <td align="right">25-AUG-05:20</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 75343696.03</td>
    <td align="right">    10282.57</td>
    <td align="right">13-SEP-05:20</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.960034E+09</td>
    <td align="right">    64993.83</td>
    <td align="right">18-OCT-05:15</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.699838E+10</td>
    <td align="right">    74148.62</td>
    <td align="right">30-NOV-06:15</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.250662E+11</td>
    <td align="right">    78946.39</td>
    <td align="right">23-DEC-05:30</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.788828E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 33383164.92</td>
    <td align="right">     8706.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250662E+11</td>
    <td align="right">    78946.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343897E+10</td>
    <td align="right">    14279.86</td>
    <td align="right">22-JAN-06:30</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275509E+10</td>
    <td align="right">    14087.71</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.877398E+09</td>
    <td align="right">    14058.43</td>
    <td align="right">09-MAR-06:30</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140220E+09</td>
    <td align="right">    13019.21</td>
    <td align="right">22-APR-05:15</td>
    <td align="right">        6.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 29312375.93</td>
    <td align="right">     1330.37</td>
    <td align="right">13-MAY-05:15</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  6220288.77</td>
    <td align="right">     1426.47</td>
    <td align="right">20-JUN-05:20</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  6305235.90</td>
    <td align="right">      973.37</td>
    <td align="right">05-JUL-05:20</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2455061.97</td>
    <td align="right">     1472.93</td>
    <td align="right">19-AUG-05:20</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4714979.10</td>
    <td align="right">     1576.88</td>
    <td align="right">25-SEP-05:20</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138990E+09</td>
    <td align="right">     6938.60</td>
    <td align="right">17-OCT-05:15</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103141E+10</td>
    <td align="right">    13817.83</td>
    <td align="right">30-NOV-06:30</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.444312E+10</td>
    <td align="right">    14459.98</td>
    <td align="right">24-DEC-06:15</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128742E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2455061.97</td>
    <td align="right">      973.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444312E+10</td>
    <td align="right">    14459.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.262893E+11</td>
    <td align="right">    88150.88</td>
    <td align="right">22-JAN-06:15</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215163E+11</td>
    <td align="right">    86145.45</td>
    <td align="right">04-FEB-06:15</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106535E+11</td>
    <td align="right">    87035.51</td>
    <td align="right">09-MAR-06:15</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425339E+10</td>
    <td align="right">    82702.25</td>
    <td align="right">21-APR-05:15</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201784E+10</td>
    <td align="right">    26112.97</td>
    <td align="right">13-MAY-05:15</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.916408E+09</td>
    <td align="right">    13340.82</td>
    <td align="right">23-JUN-05:20</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.718052E+09</td>
    <td align="right">    14078.64</td>
    <td align="right">01-JUL-05:22</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.649612E+09</td>
    <td align="right">    12172.74</td>
    <td align="right">24-AUG-05:20</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131424E+10</td>
    <td align="right">    11471.20</td>
    <td align="right">09-SEP-05:20</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.363161E+10</td>
    <td align="right">    70208.17</td>
    <td align="right">20-OCT-05:15</td>
    <td align="right">       12.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121564E+11</td>
    <td align="right">    85631.87</td>
    <td align="right">22-NOV-06:15</td>
    <td align="right">       13.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291165E+11</td>
    <td align="right">    96778.28</td>
    <td align="right">23-DEC-04:30</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113233E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.649612E+09</td>
    <td align="right">    11471.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291165E+11</td>
    <td align="right">    96778.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111396E+12</td>
    <td align="right">   274307.50</td>
    <td align="right">27-JAN-06:15</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.979458E+11</td>
    <td align="right">   255835.15</td>
    <td align="right">26-FEB-06:15</td>
    <td align="right">        7.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.690674E+11</td>
    <td align="right">   269188.27</td>
    <td align="right">02-MAR-06:15</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581367E+11</td>
    <td align="right">   262864.52</td>
    <td align="right">27-APR-05:15</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.486680E+11</td>
    <td align="right">   266384.50</td>
    <td align="right">08-MAY-05:15</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.306433E+11</td>
    <td align="right">   182891.14</td>
    <td align="right">16-JUN-05:15</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201307E+11</td>
    <td align="right">    51713.68</td>
    <td align="right">06-JUL-05:15</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.196844E+11</td>
    <td align="right">    46900.81</td>
    <td align="right">20-AUG-08:00</td>
    <td align="right">       31.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224397E+11</td>
    <td align="right">   125379.83</td>
    <td align="right">22-SEP-05:15</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.467793E+11</td>
    <td align="right">   265753.52</td>
    <td align="right">30-OCT-05:15</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.648878E+11</td>
    <td align="right">   269159.65</td>
    <td align="right">06-NOV-06:15</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118370E+12</td>
    <td align="right">   272559.45</td>
    <td align="right">24-DEC-05:15</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.708149E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.196844E+11</td>
    <td align="right">    46900.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118370E+12</td>
    <td align="right">   274307.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702299E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.638311E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.686077E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714692E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.163533E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.701624E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.159566E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.699145E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.686077E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.702299E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679993E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.156894E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.699145E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.836383E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191775E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.638311E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.754971E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.686183E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.737532E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.768292E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.185412E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.754244E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.180839E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.751580E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.737532E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.754971E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.730992E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.177963E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.751580E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.899110E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217476E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.686183E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830423E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754761E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.811241E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845076E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.829624E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.826693E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.811241E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.830423E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.804048E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.826693E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.988968E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.754761E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212940E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193538E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208021E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216698E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212735E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211984E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208021E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212940E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206177E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211984E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253595E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193538E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238992E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217217E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233471E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243209E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238762E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237918E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233471E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238992E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231401E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.534024E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237918E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284620E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.652746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217217E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SALES></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781093E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.709925E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.763050E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.794875E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.181919E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.780341E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.177506E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.777585E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.763050E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.781093E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.756284E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.174534E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777585E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930220E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213336E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.709925E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BAKERY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.702299E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right"> 11318967.04</td>
    <td align="right">0.100688E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.638311E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right"> 22818888.57</td>
    <td align="right">0.912919E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.429657E+09</td>
    <td align="right">0.594426E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.686077E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right">0.123655E+10</td>
    <td align="right">0.460147E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166922E+10</td>
    <td align="right">0.714692E+10</td>
    <td align="right">0.163533E+11</td>
    <td align="right">0.253480E+10</td>
    <td align="right">0.280995E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164277E+10</td>
    <td align="right">0.701624E+10</td>
    <td align="right">0.159566E+11</td>
    <td align="right">0.524726E+10</td>
    <td align="right">0.868117E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.699145E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">0.593535E+10</td>
    <td align="right">0.329170E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.509376E+10</td>
    <td align="right">0.368610E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.686077E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right">0.368761E+10</td>
    <td align="right">0.124500E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.702299E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right">0.142451E+10</td>
    <td align="right">0.418671E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157743E+10</td>
    <td align="right">0.679993E+10</td>
    <td align="right">0.156894E+11</td>
    <td align="right">0.339472E+09</td>
    <td align="right">0.658433E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.699145E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">  5501735.85</td>
    <td align="right">0.106004E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195514E+11</td>
    <td align="right">0.836383E+11</td>
    <td align="right">0.191775E+12</td>
    <td align="right">0.259686E+11</td>
    <td align="right">0.567360E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.638311E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right">  5501735.85</td>
    <td align="right">0.329170E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.593535E+10</td>
    <td align="right">0.106004E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DELI></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.754971E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right"> 10320124.76</td>
    <td align="right">0.884822E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.686183E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right"> 20809083.73</td>
    <td align="right">0.806251E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.391916E+09</td>
    <td align="right">0.514134E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.737532E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right">0.112824E+10</td>
    <td align="right">0.396924E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179440E+10</td>
    <td align="right">0.768292E+10</td>
    <td align="right">0.176055E+11</td>
    <td align="right">0.232897E+10</td>
    <td align="right">0.238875E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176597E+10</td>
    <td align="right">0.754244E+10</td>
    <td align="right">0.171784E+11</td>
    <td align="right">0.485974E+10</td>
    <td align="right">0.673793E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.751580E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">0.555586E+10</td>
    <td align="right">0.210742E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.479275E+10</td>
    <td align="right">0.200348E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.737532E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right">0.341444E+10</td>
    <td align="right">0.860440E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.754971E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right">0.130097E+10</td>
    <td align="right">0.345851E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169574E+10</td>
    <td align="right">0.730992E+10</td>
    <td align="right">0.168908E+11</td>
    <td align="right">0.309853E+09</td>
    <td align="right">0.569763E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.751580E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">  5015963.73</td>
    <td align="right">0.936258E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210178E+11</td>
    <td align="right">0.899110E+11</td>
    <td align="right">0.206459E+12</td>
    <td align="right">0.241189E+11</td>
    <td align="right">0.488741E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.686183E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right">  5015963.73</td>
    <td align="right">0.200348E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.555586E+10</td>
    <td align="right">0.936258E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DRYSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.830423E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right"> 75244733.63</td>
    <td align="right">0.217307E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.754761E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">0.136120E+09</td>
    <td align="right">0.195840E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.122979E+10</td>
    <td align="right">0.115730E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.811241E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">0.343880E+10</td>
    <td align="right">0.894814E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206866E+10</td>
    <td align="right">0.845076E+10</td>
    <td align="right">0.729912E+10</td>
    <td align="right">0.720830E+10</td>
    <td align="right">0.509830E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203589E+10</td>
    <td align="right">0.829624E+10</td>
    <td align="right">0.712206E+10</td>
    <td align="right">0.154201E+11</td>
    <td align="right">0.119460E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.826693E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">0.179182E+11</td>
    <td align="right">0.264987E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.157551E+11</td>
    <td align="right">0.169274E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.811241E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">0.109013E+11</td>
    <td align="right">0.118066E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.830423E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">0.399189E+10</td>
    <td align="right">0.754117E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195492E+10</td>
    <td align="right">0.804048E+10</td>
    <td align="right">0.700282E+10</td>
    <td align="right">0.104275E+10</td>
    <td align="right">0.132227E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.826693E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right"> 83127423.56</td>
    <td align="right">0.238208E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242302E+11</td>
    <td align="right">0.988968E+11</td>
    <td align="right">0.855966E+11</td>
    <td align="right">0.772007E+11</td>
    <td align="right">0.114328E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.754761E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right"> 75244733.63</td>
    <td align="right">0.169274E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.179182E+11</td>
    <td align="right">0.238208E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.212940E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">  7595088.01</td>
    <td align="right">0.410640E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.193538E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right"> 14204034.09</td>
    <td align="right">0.374362E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.236515E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.208021E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">0.634071E+09</td>
    <td align="right">0.191473E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443287E+09</td>
    <td align="right">0.216698E+10</td>
    <td align="right">0.104274E+10</td>
    <td align="right">0.130874E+10</td>
    <td align="right">0.117332E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436264E+09</td>
    <td align="right">0.212735E+10</td>
    <td align="right">0.101744E+10</td>
    <td align="right">0.271366E+10</td>
    <td align="right">0.343059E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.211984E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">0.309133E+10</td>
    <td align="right">0.102047E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.270527E+10</td>
    <td align="right"> 90306902.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.208021E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">0.193154E+10</td>
    <td align="right">0.369862E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.212940E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">0.732634E+09</td>
    <td align="right">0.160736E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418912E+09</td>
    <td align="right">0.206177E+10</td>
    <td align="right">0.100041E+10</td>
    <td align="right">0.178877E+09</td>
    <td align="right">0.262382E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.211984E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">  7260518.34</td>
    <td align="right">0.449300E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519220E+10</td>
    <td align="right">0.253595E+11</td>
    <td align="right">0.122281E+11</td>
    <td align="right">0.135459E+11</td>
    <td align="right">0.229327E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.193538E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">  7260518.34</td>
    <td align="right"> 90306902.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.309133E+10</td>
    <td align="right">0.449300E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PRODUCE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.238992E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">0.112454E+09</td>
    <td align="right">0.217693E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.217217E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">0.184035E+09</td>
    <td align="right">0.196886E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.139037E+10</td>
    <td align="right">0.113913E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.233471E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.349457E+10</td>
    <td align="right">0.864294E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568033E+10</td>
    <td align="right">0.243209E+11</td>
    <td align="right">0.556619E+10</td>
    <td align="right">0.720676E+10</td>
    <td align="right">0.449964E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.559033E+10</td>
    <td align="right">0.238762E+11</td>
    <td align="right">0.543117E+10</td>
    <td align="right">0.157116E+11</td>
    <td align="right">0.825707E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.237918E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">0.184043E+11</td>
    <td align="right">0.146068E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.160367E+11</td>
    <td align="right"> 83480920.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.233471E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.109041E+11</td>
    <td align="right">0.915781E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.238992E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">0.401085E+10</td>
    <td align="right">0.739189E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536799E+10</td>
    <td align="right">0.231401E+11</td>
    <td align="right">0.534024E+10</td>
    <td align="right">0.118556E+10</td>
    <td align="right">0.130734E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.237918E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">0.116880E+09</td>
    <td align="right">0.237862E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665334E+11</td>
    <td align="right">0.284620E+12</td>
    <td align="right">0.652746E+11</td>
    <td align="right">0.787582E+11</td>
    <td align="right">0.112214E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.217217E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">0.112454E+09</td>
    <td align="right"> 83480920.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.184043E+11</td>
    <td align="right">0.237862E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SALES></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.781093E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">0.398471E+09</td>
    <td align="right">0.508221E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.709925E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">0.639344E+09</td>
    <td align="right">0.453287E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.476699E+10</td>
    <td align="right">0.216021E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.763050E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">0.104458E+11</td>
    <td align="right">0.139734E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185649E+11</td>
    <td align="right">0.794875E+11</td>
    <td align="right">0.181919E+11</td>
    <td align="right">0.221653E+11</td>
    <td align="right">0.456653E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182708E+11</td>
    <td align="right">0.780341E+11</td>
    <td align="right">0.177506E+11</td>
    <td align="right">0.478659E+11</td>
    <td align="right">0.345481E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.777585E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.541415E+11</td>
    <td align="right"> 40541897.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.486143E+11</td>
    <td align="right">   415404.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.763050E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">0.336584E+11</td>
    <td align="right">0.297835E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.781093E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">0.113012E+11</td>
    <td align="right">0.116179E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175441E+11</td>
    <td align="right">0.756284E+11</td>
    <td align="right">0.174534E+11</td>
    <td align="right">0.366832E+10</td>
    <td align="right">0.270385E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.777585E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.375386E+09</td>
    <td align="right">0.559137E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217450E+12</td>
    <td align="right">0.930220E+12</td>
    <td align="right">0.213336E+12</td>
    <td align="right">0.238041E+12</td>
    <td align="right">0.231547E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.709925E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">0.375386E+09</td>
    <td align="right">   415404.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.541415E+11</td>
    <td align="right">0.559137E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.306556E+12</td>
    <td align="right">   293894.74</td>
    <td align="right">06-JAN-11:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275219E+12</td>
    <td align="right">   297147.18</td>
    <td align="right">14-FEB-11:15</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316383E+12</td>
    <td align="right">   297114.92</td>
    <td align="right">21-MAR-10:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296099E+12</td>
    <td align="right">   293039.41</td>
    <td align="right">03-APR-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309738E+12</td>
    <td align="right">   292574.62</td>
    <td align="right">04-MAY-10:15</td>
    <td align="right">0.169801E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311261E+12</td>
    <td align="right">   301781.50</td>
    <td align="right">30-JUN-10:15</td>
    <td align="right">0.165682E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.345064E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">03-JUL-10:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.349279E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">05-AUG-10:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.329450E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">01-SEP-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.319332E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">03-OCT-10:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306231E+12</td>
    <td align="right">   303439.33</td>
    <td align="right">22-NOV-11:15</td>
    <td align="right">0.162908E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.304125E+12</td>
    <td align="right">   298404.70</td>
    <td align="right">13-DEC-11:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376874E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199126E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275219E+12</td>
    <td align="right">   292574.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.349279E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.766306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.557462E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.914002E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115442E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.652599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.503556E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.127818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.668527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.533594E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.133756E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124081E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.591985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.514725E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.313540E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129256E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.562341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.531883E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.634436E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126893E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.519867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.519123E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.129051E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126444E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.547741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.536612E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.164220E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.590657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.535046E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.148987E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124081E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.622513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.514938E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.110421E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.700825E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.531883E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.398812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122981E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.724717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.514960E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.856075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126444E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.774270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.568873E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.981514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151265E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.772235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.636266E+12</td>
    <td align="right">       42.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.712467E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115442E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.519867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.503556E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.914002E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.774270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.568873E+11</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.164220E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.259284E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.173533E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.215251E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.155423E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.904602E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.164516E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.380190E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144599E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.128954E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.134040E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.169205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118419E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.251078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.116015E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.137303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.119019E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.114980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123998E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.276129E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.141765E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.913085E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.151039E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.289971E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.168810E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.102803E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.171118E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.137303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.116015E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.289971E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.173533E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   101872.64</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   101872.64</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   101872.64</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   101872.64</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-APR-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   101872.64</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   101872.64</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   101872.64</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   101872.64</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   101872.64</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-SEP-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   101872.64</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   101872.64</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   101872.64</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">01-DEC-06:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   101872.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   101872.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29787.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   159232.03</td>
    <td align="right">    10267.21</td>
    <td align="right">        0.00</td>
    <td align="right">   169499.25</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       38.09</td>
    <td align="right">        2.46</td>
    <td align="right">        0.00</td>
    <td align="right">       40.54</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       38.09</td>
    <td align="right">        2.46</td>
    <td align="right">        0.00</td>
    <td align="right">       40.54</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">ARIZONAPUBSERV_E-32_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   159232.03</td>
  </tr>
  <tr>
    <td align="right">AZ_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    10267.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::ARIZONAPUBSERV_E-32_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> ARIZONAPUBSERV_E-32_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     8522.70</td>
    <td align="right">     8018.28</td>
    <td align="right">     9238.17</td>
    <td align="right">     9287.53</td>
    <td align="right">    10327.85</td>
    <td align="right">    15381.10</td>
    <td align="right">    16673.51</td>
    <td align="right">    16425.19</td>
    <td align="right">    15137.21</td>
    <td align="right">    13085.56</td>
    <td align="right">     8902.61</td>
    <td align="right">     8550.74</td>
    <td align="right">   139550.46</td>
    <td align="right">    16673.51</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      528.81</td>
    <td align="right">      541.00</td>
    <td align="right">      594.35</td>
    <td align="right">      604.07</td>
    <td align="right">      685.19</td>
    <td align="right">      885.65</td>
    <td align="right">      899.53</td>
    <td align="right">      884.48</td>
    <td align="right">      832.37</td>
    <td align="right">      709.79</td>
    <td align="right">      574.59</td>
    <td align="right">      544.88</td>
    <td align="right">     8284.70</td>
    <td align="right">      899.53</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">      150.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     9064.01</td>
    <td align="right">     8571.79</td>
    <td align="right">     9845.02</td>
    <td align="right">     9904.10</td>
    <td align="right">    11025.54</td>
    <td align="right">    16279.25</td>
    <td align="right">    17585.54</td>
    <td align="right">    17322.17</td>
    <td align="right">    15982.08</td>
    <td align="right">    13807.85</td>
    <td align="right">     9489.70</td>
    <td align="right">     9108.12</td>
    <td align="right">   147985.16</td>
    <td align="right">    17585.54</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     9064.01</td>
    <td align="right">     8571.79</td>
    <td align="right">     9845.02</td>
    <td align="right">     9904.10</td>
    <td align="right">    11025.54</td>
    <td align="right">    16279.25</td>
    <td align="right">    17585.54</td>
    <td align="right">    17322.17</td>
    <td align="right">    15982.08</td>
    <td align="right">    13807.85</td>
    <td align="right">     9489.70</td>
    <td align="right">     9108.12</td>
    <td align="right">   147985.16</td>
    <td align="right">    17585.54</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      688.86</td>
    <td align="right">      651.46</td>
    <td align="right">      748.22</td>
    <td align="right">      752.71</td>
    <td align="right">      837.94</td>
    <td align="right">     1237.22</td>
    <td align="right">     1336.50</td>
    <td align="right">     1316.48</td>
    <td align="right">     1214.64</td>
    <td align="right">     1049.40</td>
    <td align="right">      721.22</td>
    <td align="right">      692.22</td>
    <td align="right">    11246.87</td>
    <td align="right">     1336.50</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     9752.87</td>
    <td align="right">     9223.24</td>
    <td align="right">    10593.24</td>
    <td align="right">    10656.81</td>
    <td align="right">    11863.48</td>
    <td align="right">    17516.48</td>
    <td align="right">    18922.04</td>
    <td align="right">    18638.65</td>
    <td align="right">    17196.72</td>
    <td align="right">    14857.25</td>
    <td align="right">    10210.92</td>
    <td align="right">     9800.34</td>
    <td align="right">   159232.03</td>
    <td align="right">    18922.04</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPTSIXPERCENT ($)</td>
    <td align="right">      688.86</td>
    <td align="right">      651.46</td>
    <td align="right">      748.22</td>
    <td align="right">      752.71</td>
    <td align="right">      837.94</td>
    <td align="right">     1237.22</td>
    <td align="right">     1336.50</td>
    <td align="right">     1316.48</td>
    <td align="right">     1214.64</td>
    <td align="right">     1049.40</td>
    <td align="right">      721.22</td>
    <td align="right">      692.22</td>
    <td align="right">    11246.87</td>
    <td align="right">     1336.50</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1275.00</td>
    <td align="right">      255.00</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE2 ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5364.93</td>
    <td align="right">     5448.17</td>
    <td align="right">     5357.86</td>
    <td align="right">     5045.23</td>
    <td align="right">     4309.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25525.92</td>
    <td align="right">     5448.17</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE3 ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9761.17</td>
    <td align="right">    10970.34</td>
    <td align="right">    10812.33</td>
    <td align="right">     9836.98</td>
    <td align="right">     8520.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49901.65</td>
    <td align="right">    10970.34</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE ($)</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">     1608.25</td>
    <td align="right">      229.75</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE2 ($)</td>
    <td align="right">     3181.26</td>
    <td align="right">     3253.56</td>
    <td align="right">     3569.88</td>
    <td align="right">     3627.52</td>
    <td align="right">     4108.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3452.69</td>
    <td align="right">     3276.53</td>
    <td align="right">    24469.91</td>
    <td align="right">     4108.48</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE3 ($)</td>
    <td align="right">     5111.70</td>
    <td align="right">     4534.98</td>
    <td align="right">     5438.54</td>
    <td align="right">     5430.26</td>
    <td align="right">     5989.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5220.18</td>
    <td align="right">     5044.46</td>
    <td align="right">    36769.73</td>
    <td align="right">     5989.62</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">      528.81</td>
    <td align="right">      541.00</td>
    <td align="right">      594.35</td>
    <td align="right">      604.07</td>
    <td align="right">      685.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      574.59</td>
    <td align="right">      544.88</td>
    <td align="right">     4072.88</td>
    <td align="right">      685.19</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      885.65</td>
    <td align="right">      899.53</td>
    <td align="right">      884.48</td>
    <td align="right">      832.37</td>
    <td align="right">      709.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4211.82</td>
    <td align="right">      899.53</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     9064.01</td>
    <td align="right">     8571.79</td>
    <td align="right">     9845.02</td>
    <td align="right">     9904.10</td>
    <td align="right">    11025.54</td>
    <td align="right">    16279.25</td>
    <td align="right">    17585.54</td>
    <td align="right">    17322.17</td>
    <td align="right">    15982.08</td>
    <td align="right">    13807.85</td>
    <td align="right">     9489.70</td>
    <td align="right">     9108.12</td>
    <td align="right">   147985.16</td>
    <td align="right">    17585.54</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   141910.84</td>
    <td align="right">   128060.01</td>
    <td align="right">   154435.04</td>
    <td align="right">   154852.16</td>
    <td align="right">   174282.61</td>
    <td align="right">   197122.07</td>
    <td align="right">   224603.09</td>
    <td align="right">   221012.09</td>
    <td align="right">   198845.05</td>
    <td align="right">   168932.41</td>
    <td align="right">   147617.65</td>
    <td align="right">   141241.12</td>
    <td align="right">  2052914.14</td>
    <td align="right">   224603.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      346.16</td>
    <td align="right">      354.03</td>
    <td align="right">      388.45</td>
    <td align="right">      394.72</td>
    <td align="right">      447.06</td>
    <td align="right">      525.97</td>
    <td align="right">      534.13</td>
    <td align="right">      525.28</td>
    <td align="right">      494.63</td>
    <td align="right">      422.52</td>
    <td align="right">      375.70</td>
    <td align="right">      356.53</td>
    <td align="right">     5165.21</td>
    <td align="right">      534.13</td>
  </tr>
  <tr>
    <td align="right">POST25005KWHSUMMER</td>
    <td align="right">   139410.84</td>
    <td align="right">   125560.01</td>
    <td align="right">   151935.04</td>
    <td align="right">   152352.16</td>
    <td align="right">   171782.61</td>
    <td align="right">   197122.07</td>
    <td align="right">   224603.09</td>
    <td align="right">   221012.09</td>
    <td align="right">   198845.05</td>
    <td align="right">   168932.41</td>
    <td align="right">   145117.65</td>
    <td align="right">   138741.12</td>
    <td align="right">  2035414.14</td>
    <td align="right">   224603.09</td>
  </tr>
  <tr>
    <td align="right">POSTNEXT100KWHPERKW</td>
    <td align="right">   104794.35</td>
    <td align="right">    90156.77</td>
    <td align="right">   113089.80</td>
    <td align="right">   112879.71</td>
    <td align="right">   127076.65</td>
    <td align="right">   197122.07</td>
    <td align="right">   224603.09</td>
    <td align="right">   221012.09</td>
    <td align="right">   198845.05</td>
    <td align="right">   168932.41</td>
    <td align="right">   107547.60</td>
    <td align="right">   103087.88</td>
    <td align="right">  1769147.46</td>
    <td align="right">   224603.09</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   141910.84</td>
    <td align="right">   128060.01</td>
    <td align="right">   154435.04</td>
    <td align="right">   154852.16</td>
    <td align="right">   174282.61</td>
    <td align="right">   197122.07</td>
    <td align="right">   224603.09</td>
    <td align="right">   221012.09</td>
    <td align="right">   198845.05</td>
    <td align="right">   168932.41</td>
    <td align="right">   147617.65</td>
    <td align="right">   141241.12</td>
    <td align="right">  2052914.14</td>
    <td align="right">   224603.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      346.16</td>
    <td align="right">      354.03</td>
    <td align="right">      388.45</td>
    <td align="right">      394.72</td>
    <td align="right">      447.06</td>
    <td align="right">      525.97</td>
    <td align="right">      534.13</td>
    <td align="right">      525.28</td>
    <td align="right">      494.63</td>
    <td align="right">      422.52</td>
    <td align="right">      375.70</td>
    <td align="right">      356.53</td>
    <td align="right">     5165.21</td>
    <td align="right">      534.13</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   141910.84</td>
    <td align="right">   128060.01</td>
    <td align="right">   154435.04</td>
    <td align="right">   154852.16</td>
    <td align="right">   174282.61</td>
    <td align="right">   197122.07</td>
    <td align="right">   224603.09</td>
    <td align="right">   221012.09</td>
    <td align="right">   198845.05</td>
    <td align="right">   168932.41</td>
    <td align="right">   147617.65</td>
    <td align="right">   141241.12</td>
    <td align="right">  2052914.14</td>
    <td align="right">   224603.09</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      346.16</td>
    <td align="right">      354.03</td>
    <td align="right">      388.45</td>
    <td align="right">      394.72</td>
    <td align="right">      447.06</td>
    <td align="right">      525.97</td>
    <td align="right">      534.13</td>
    <td align="right">      525.28</td>
    <td align="right">      494.63</td>
    <td align="right">      422.52</td>
    <td align="right">      375.70</td>
    <td align="right">      356.53</td>
    <td align="right">     5165.21</td>
    <td align="right">      534.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      346.16</td>
    <td align="right">      354.03</td>
    <td align="right">      388.45</td>
    <td align="right">      394.72</td>
    <td align="right">      447.06</td>
    <td align="right">      525.97</td>
    <td align="right">      534.13</td>
    <td align="right">      525.28</td>
    <td align="right">      494.63</td>
    <td align="right">      422.52</td>
    <td align="right">      375.70</td>
    <td align="right">      356.53</td>
    <td align="right">     5165.21</td>
    <td align="right">      534.13</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      346.16</td>
    <td align="right">      354.03</td>
    <td align="right">      388.45</td>
    <td align="right">      394.72</td>
    <td align="right">      447.06</td>
    <td align="right">      525.97</td>
    <td align="right">      534.13</td>
    <td align="right">      525.28</td>
    <td align="right">      494.63</td>
    <td align="right">      422.52</td>
    <td align="right">      375.70</td>
    <td align="right">      356.53</td>
    <td align="right">     5165.21</td>
    <td align="right">      534.13</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      346.16</td>
    <td align="right">      354.03</td>
    <td align="right">      388.45</td>
    <td align="right">      394.72</td>
    <td align="right">      447.06</td>
    <td align="right">      525.97</td>
    <td align="right">      534.13</td>
    <td align="right">      525.28</td>
    <td align="right">      494.63</td>
    <td align="right">      422.52</td>
    <td align="right">      375.70</td>
    <td align="right">      356.53</td>
    <td align="right">     5165.21</td>
    <td align="right">      534.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   141910.84</td>
    <td align="right">   128060.01</td>
    <td align="right">   154435.04</td>
    <td align="right">   154852.16</td>
    <td align="right">   174282.61</td>
    <td align="right">   197122.07</td>
    <td align="right">   224603.09</td>
    <td align="right">   221012.09</td>
    <td align="right">   198845.05</td>
    <td align="right">   168932.41</td>
    <td align="right">   147617.65</td>
    <td align="right">   141241.12</td>
    <td align="right">  2052914.14</td>
    <td align="right">   224603.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      346.16</td>
    <td align="right">      354.03</td>
    <td align="right">      388.45</td>
    <td align="right">      394.72</td>
    <td align="right">      447.06</td>
    <td align="right">      525.97</td>
    <td align="right">      534.13</td>
    <td align="right">      525.28</td>
    <td align="right">      494.63</td>
    <td align="right">      422.52</td>
    <td align="right">      375.70</td>
    <td align="right">      356.53</td>
    <td align="right">     5165.21</td>
    <td align="right">      534.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   141910.84</td>
    <td align="right">   128060.01</td>
    <td align="right">   154435.04</td>
    <td align="right">   154852.16</td>
    <td align="right">   174282.61</td>
    <td align="right">   197122.07</td>
    <td align="right">   224603.09</td>
    <td align="right">   221012.09</td>
    <td align="right">   198845.05</td>
    <td align="right">   168932.41</td>
    <td align="right">   147617.65</td>
    <td align="right">   141241.12</td>
    <td align="right">  2052914.14</td>
    <td align="right">   224603.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      346.16</td>
    <td align="right">      354.03</td>
    <td align="right">      388.45</td>
    <td align="right">      394.72</td>
    <td align="right">      447.06</td>
    <td align="right">      525.97</td>
    <td align="right">      534.13</td>
    <td align="right">      525.28</td>
    <td align="right">      494.63</td>
    <td align="right">      422.52</td>
    <td align="right">      375.70</td>
    <td align="right">      356.53</td>
    <td align="right">     5165.21</td>
    <td align="right">      534.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   141910.84</td>
    <td align="right">   128060.01</td>
    <td align="right">   154435.04</td>
    <td align="right">   154852.16</td>
    <td align="right">   174282.61</td>
    <td align="right">   197122.07</td>
    <td align="right">   224603.09</td>
    <td align="right">   221012.09</td>
    <td align="right">   198845.05</td>
    <td align="right">   168932.41</td>
    <td align="right">   147617.65</td>
    <td align="right">   141241.12</td>
    <td align="right">  2052914.14</td>
    <td align="right">   224603.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      346.16</td>
    <td align="right">      354.03</td>
    <td align="right">      388.45</td>
    <td align="right">      394.72</td>
    <td align="right">      447.06</td>
    <td align="right">      525.97</td>
    <td align="right">      534.13</td>
    <td align="right">      525.28</td>
    <td align="right">      494.63</td>
    <td align="right">      422.52</td>
    <td align="right">      375.70</td>
    <td align="right">      356.53</td>
    <td align="right">     5165.21</td>
    <td align="right">      534.13</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERBASEENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERDEMANDCHARGE                                                                                   SUMMERDEMANDCHARGE</b><br><br>
<b>POST25005KWHSUMMER                                                                                   FROM WINTERBASEENERGYCHARGE</b><br><br>
<b>SUMMERBASEENERGYCHARGE2                                                                              FROM POST25005KWHSUMMER                                                                                   TotalDemand</b><br><br>
<b>WINTERBASEENERGYCHARGE2                                                                              FROM POST25005KWHSUMMER                                                                                   TotalDemand</b><br><br>
<b>POSTNEXT100KWHPERKW                                                                                  FROM WINTERBASEENERGYCHARGE2</b><br><br>
<b>SUMMERBASEENERGYCHARGE3                                                                              FROM POSTNEXT100KWHPERKW</b><br><br>
<b>WINTERBASEENERGYCHARGE3                                                                              FROM POSTNEXT100KWHPERKW</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASEENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE2                                                                              SUMMERBASEENERGYCHARGE3                                                                              WINTERBASEENERGYCHARGE                                                                               WINTERBASEENERGYCHARGE2                                                                              WINTERBASEENERGYCHARGE3</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPTSIXPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPTSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::AZ_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> AZ_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:46</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2156.67</td>
    <td align="right">     1543.87</td>
    <td align="right">      881.26</td>
    <td align="right">      459.55</td>
    <td align="right">      259.77</td>
    <td align="right">      151.49</td>
    <td align="right">      151.74</td>
    <td align="right">      157.64</td>
    <td align="right">      159.85</td>
    <td align="right">      394.49</td>
    <td align="right">      852.15</td>
    <td align="right">     2373.53</td>
    <td align="right">     9542.02</td>
    <td align="right">     2373.53</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2156.67</td>
    <td align="right">     1543.87</td>
    <td align="right">      881.26</td>
    <td align="right">      459.55</td>
    <td align="right">      259.77</td>
    <td align="right">      151.49</td>
    <td align="right">      151.74</td>
    <td align="right">      157.64</td>
    <td align="right">      159.85</td>
    <td align="right">      394.49</td>
    <td align="right">      852.15</td>
    <td align="right">     2373.53</td>
    <td align="right">     9542.02</td>
    <td align="right">     2373.53</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2156.67</td>
    <td align="right">     1543.87</td>
    <td align="right">      881.26</td>
    <td align="right">      459.55</td>
    <td align="right">      259.77</td>
    <td align="right">      151.49</td>
    <td align="right">      151.74</td>
    <td align="right">      157.64</td>
    <td align="right">      159.85</td>
    <td align="right">      394.49</td>
    <td align="right">      852.15</td>
    <td align="right">     2373.53</td>
    <td align="right">     9542.02</td>
    <td align="right">     2373.53</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      163.91</td>
    <td align="right">      117.33</td>
    <td align="right">       66.98</td>
    <td align="right">       34.93</td>
    <td align="right">       19.74</td>
    <td align="right">       11.51</td>
    <td align="right">       11.53</td>
    <td align="right">       11.98</td>
    <td align="right">       12.15</td>
    <td align="right">       29.98</td>
    <td align="right">       64.76</td>
    <td align="right">      180.39</td>
    <td align="right">      725.19</td>
    <td align="right">      180.39</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2320.57</td>
    <td align="right">     1661.20</td>
    <td align="right">      948.24</td>
    <td align="right">      494.47</td>
    <td align="right">      279.52</td>
    <td align="right">      163.01</td>
    <td align="right">      163.28</td>
    <td align="right">      169.62</td>
    <td align="right">      172.00</td>
    <td align="right">      424.47</td>
    <td align="right">      916.91</td>
    <td align="right">     2553.91</td>
    <td align="right">    10267.21</td>
    <td align="right">     2553.91</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     2156.67</td>
    <td align="right">     1543.87</td>
    <td align="right">      881.26</td>
    <td align="right">      459.55</td>
    <td align="right">      259.77</td>
    <td align="right">      151.49</td>
    <td align="right">      151.74</td>
    <td align="right">      157.64</td>
    <td align="right">      159.85</td>
    <td align="right">      394.49</td>
    <td align="right">      852.15</td>
    <td align="right">     2373.53</td>
    <td align="right">     9542.02</td>
    <td align="right">     2373.53</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPTSIXPERCENT ($)</td>
    <td align="right">      163.91</td>
    <td align="right">      117.33</td>
    <td align="right">       66.98</td>
    <td align="right">       34.93</td>
    <td align="right">       19.74</td>
    <td align="right">       11.51</td>
    <td align="right">       11.53</td>
    <td align="right">       11.98</td>
    <td align="right">       12.15</td>
    <td align="right">       29.98</td>
    <td align="right">       64.76</td>
    <td align="right">      180.39</td>
    <td align="right">      725.19</td>
    <td align="right">      180.39</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2156.67</td>
    <td align="right">     1543.87</td>
    <td align="right">      881.26</td>
    <td align="right">      459.55</td>
    <td align="right">      259.77</td>
    <td align="right">      151.49</td>
    <td align="right">      151.74</td>
    <td align="right">      157.64</td>
    <td align="right">      159.85</td>
    <td align="right">      394.49</td>
    <td align="right">      852.15</td>
    <td align="right">     2373.53</td>
    <td align="right">     9542.02</td>
    <td align="right">     2373.53</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      263.33</td>
    <td align="right">      219.92</td>
    <td align="right">      103.56</td>
    <td align="right">       52.88</td>
    <td align="right">       29.59</td>
    <td align="right">       18.43</td>
    <td align="right">       17.20</td>
    <td align="right">       17.52</td>
    <td align="right">       17.74</td>
    <td align="right">       43.45</td>
    <td align="right">      103.42</td>
    <td align="right">      292.31</td>
    <td align="right">     1179.34</td>
    <td align="right">      292.31</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      263.33</td>
    <td align="right">      219.92</td>
    <td align="right">      103.56</td>
    <td align="right">       52.88</td>
    <td align="right">       29.59</td>
    <td align="right">       18.43</td>
    <td align="right">       17.20</td>
    <td align="right">       17.52</td>
    <td align="right">       17.74</td>
    <td align="right">       43.45</td>
    <td align="right">      103.42</td>
    <td align="right">      292.31</td>
    <td align="right">     1179.34</td>
    <td align="right">      292.31</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        2.01</td>
    <td align="right">        2.25</td>
    <td align="right">        2.20</td>
    <td align="right">        1.25</td>
    <td align="right">      0.6831</td>
    <td align="right">      0.3041</td>
    <td align="right">      0.1003</td>
    <td align="right">      0.0522</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.8938</td>
    <td align="right">        1.72</td>
    <td align="right">        2.34</td>
    <td align="right">       14.03</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      263.33</td>
    <td align="right">      219.92</td>
    <td align="right">      103.56</td>
    <td align="right">       52.88</td>
    <td align="right">       29.59</td>
    <td align="right">       18.43</td>
    <td align="right">       17.20</td>
    <td align="right">       17.52</td>
    <td align="right">       17.74</td>
    <td align="right">       43.45</td>
    <td align="right">      103.42</td>
    <td align="right">      292.31</td>
    <td align="right">     1179.34</td>
    <td align="right">      292.31</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        2.01</td>
    <td align="right">        2.25</td>
    <td align="right">        2.20</td>
    <td align="right">        1.25</td>
    <td align="right">      0.6831</td>
    <td align="right">      0.3041</td>
    <td align="right">      0.1003</td>
    <td align="right">      0.0522</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.8938</td>
    <td align="right">        1.72</td>
    <td align="right">        2.34</td>
    <td align="right">       14.03</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        2.01</td>
    <td align="right">        2.25</td>
    <td align="right">        2.20</td>
    <td align="right">        1.25</td>
    <td align="right">      0.6831</td>
    <td align="right">      0.3041</td>
    <td align="right">      0.1003</td>
    <td align="right">      0.0522</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.8938</td>
    <td align="right">        1.72</td>
    <td align="right">        2.34</td>
    <td align="right">       14.03</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        2.01</td>
    <td align="right">        2.25</td>
    <td align="right">        2.20</td>
    <td align="right">        1.25</td>
    <td align="right">      0.6831</td>
    <td align="right">      0.3041</td>
    <td align="right">      0.1003</td>
    <td align="right">      0.0522</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.8938</td>
    <td align="right">        1.72</td>
    <td align="right">        2.34</td>
    <td align="right">       14.03</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        2.01</td>
    <td align="right">        2.25</td>
    <td align="right">        2.20</td>
    <td align="right">        1.25</td>
    <td align="right">      0.6831</td>
    <td align="right">      0.3041</td>
    <td align="right">      0.1003</td>
    <td align="right">      0.0522</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.8938</td>
    <td align="right">        1.72</td>
    <td align="right">        2.34</td>
    <td align="right">       14.03</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      263.33</td>
    <td align="right">      219.92</td>
    <td align="right">      103.56</td>
    <td align="right">       52.88</td>
    <td align="right">       29.59</td>
    <td align="right">       18.43</td>
    <td align="right">       17.20</td>
    <td align="right">       17.52</td>
    <td align="right">       17.74</td>
    <td align="right">       43.45</td>
    <td align="right">      103.42</td>
    <td align="right">      292.31</td>
    <td align="right">     1179.34</td>
    <td align="right">      292.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        2.01</td>
    <td align="right">        2.25</td>
    <td align="right">        2.20</td>
    <td align="right">        1.25</td>
    <td align="right">      0.6831</td>
    <td align="right">      0.3041</td>
    <td align="right">      0.1003</td>
    <td align="right">      0.0522</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.8938</td>
    <td align="right">        1.72</td>
    <td align="right">        2.34</td>
    <td align="right">       14.03</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      263.33</td>
    <td align="right">      219.92</td>
    <td align="right">      103.56</td>
    <td align="right">       52.88</td>
    <td align="right">       29.59</td>
    <td align="right">       18.43</td>
    <td align="right">       17.20</td>
    <td align="right">       17.52</td>
    <td align="right">       17.74</td>
    <td align="right">       43.45</td>
    <td align="right">      103.42</td>
    <td align="right">      292.31</td>
    <td align="right">     1179.34</td>
    <td align="right">      292.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        2.01</td>
    <td align="right">        2.25</td>
    <td align="right">        2.20</td>
    <td align="right">        1.25</td>
    <td align="right">      0.6831</td>
    <td align="right">      0.3041</td>
    <td align="right">      0.1003</td>
    <td align="right">      0.0522</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.8938</td>
    <td align="right">        1.72</td>
    <td align="right">        2.34</td>
    <td align="right">       14.03</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      263.33</td>
    <td align="right">      219.92</td>
    <td align="right">      103.56</td>
    <td align="right">       52.88</td>
    <td align="right">       29.59</td>
    <td align="right">       18.43</td>
    <td align="right">       17.20</td>
    <td align="right">       17.52</td>
    <td align="right">       17.74</td>
    <td align="right">       43.45</td>
    <td align="right">      103.42</td>
    <td align="right">      292.31</td>
    <td align="right">     1179.34</td>
    <td align="right">      292.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        2.01</td>
    <td align="right">        2.25</td>
    <td align="right">        2.20</td>
    <td align="right">        1.25</td>
    <td align="right">      0.6831</td>
    <td align="right">      0.3041</td>
    <td align="right">      0.1003</td>
    <td align="right">      0.0522</td>
    <td align="right">      0.2261</td>
    <td align="right">      0.8938</td>
    <td align="right">        1.72</td>
    <td align="right">        2.34</td>
    <td align="right">       14.03</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AZ_MONTHLYGASRATES</td>
    <td align="right">        8.19</td>
    <td align="right">        7.02</td>
    <td align="right">        8.51</td>
    <td align="right">        8.69</td>
    <td align="right">        8.78</td>
    <td align="right">        8.22</td>
    <td align="right">        8.82</td>
    <td align="right">        9.00</td>
    <td align="right">        9.01</td>
    <td align="right">        9.08</td>
    <td align="right">        8.24</td>
    <td align="right">        8.12</td>
    <td align="right">      101.68</td>
    <td align="right">        9.08</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          AZ_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPTSIXPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPTSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
