<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket Post-1980 V1.2_4.0 ATLANTA GA USA TMY2-13874 WMO#=722190
  2010-02-04
  20:01:01 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/4/2010 8:00 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket Post-1980 V1.2_4.0</b></p>
<p>Environment: <b>ATLANTA GA USA TMY2-13874 WMO#=722190</b></p>
<p>Simulation Timestamp: <b>2010-02-04
  20:01:01</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     9714.66</td>
    <td align="right">     2323.64</td>
    <td align="right">     2323.64</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     9714.66</td>
    <td align="right">     2323.64</td>
    <td align="right">     2323.64</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    27653.36</td>
    <td align="right">     6614.38</td>
    <td align="right">     6614.38</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    27653.36</td>
    <td align="right">     6614.38</td>
    <td align="right">     6614.38</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.364</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.805</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1993.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      430.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       77.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      785.69</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      977.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3718.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     7502.18</td>
    <td align="right">     2212.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     1993.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      430.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       77.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      774.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ExhaustFans</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      974.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1668.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">     1139.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      910.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      380.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      336.79</td>
    <td align="right">      481.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1077.34</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1794.44</td>
    <td align="right">      529.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      380.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      336.79</td>
    <td align="right">      481.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1077.34</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1794.44</td>
    <td align="right">      529.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     7502.18</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     7502.18</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     7502.18</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     7502.18</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       46.75</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3037.25</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE">BAKERY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE">DELI PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE">DRYSTORAGE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE">PRODUCE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE">SALES PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</a>   |  
<a href="#TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</a>   |  
<a href="#TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</a>   |  
<a href="#TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE">GEORGIAPOW_GS-2_GENERALSERVICE</a>   |  
<a href="#TariffReport::GA_EIAMONTHLYRATEGAS">GA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/4/2010 8:00 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">ATLANTA GA USA TMY2-13874 WMO#=722190</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.65</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -84.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     80.6828</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     83.1351</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9000</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     21.3600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -7.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.30</td>
    <td align="right">           0</td>
    <td align="right">        5.30</td>
    <td align="right">      320.00</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.40</td>
    <td align="right">        9.70</td>
    <td align="right">       25.20</td>
    <td align="right">           0</td>
    <td align="right">        4.00</td>
    <td align="right">      300.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.647</td>
    <td align="right">       2.185</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.444</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">      174.70</td>
    <td align="right">      174.70</td>
    <td align="right">       4.092</td>
    <td align="right">       0.255</td>
    <td align="right">       0.129</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        4.09</td>
    <td align="right">       0.255</td>
    <td align="right">       0.129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        4.09</td>
    <td align="right">       0.255</td>
    <td align="right">       0.129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    18236.64</td>
    <td align="right">    13036.47</td>
    <td align="right">     5200.17</td>
    <td align="right">        0.71</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   107762.59</td>
    <td align="right">    72856.48</td>
    <td align="right">    34906.11</td>
    <td align="right">        0.68</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    56942.56</td>
    <td align="right">    38497.91</td>
    <td align="right">    18444.65</td>
    <td align="right">        0.68</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   310175.45</td>
    <td align="right">   209704.42</td>
    <td align="right">   100471.03</td>
    <td align="right">        0.68</td>
    <td align="right">        2.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   108350.25</td>
    <td align="right">    73253.78</td>
    <td align="right">    35096.46</td>
    <td align="right">        0.68</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    50332.94</td>
    <td align="right">    36945.61</td>
    <td align="right">    13387.33</td>
    <td align="right">        0.73</td>
    <td align="right">        2.70</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    20641.67</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   113203.49</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   126428.54</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   391793.96</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   133265.25</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    66828.44</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.35</td>
    <td align="right">      130.92</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">DELI EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">SALES EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.85</td>
    <td align="right">      986.57</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.34</td>
    <td align="right">     8277.49</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.29</td>
    <td align="right">     2507.77</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       12.49</td>
    <td align="right">    21163.01</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.36</td>
    <td align="right">     8322.63</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.51</td>
    <td align="right">     2740.73</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        1.67</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    29645.38</td>
    <td align="right">       2.088</td>
    <td align="right">       2.506</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       30.43</td>
    <td align="right">     0.01851</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    29569.29</td>
    <td align="right">       1.911</td>
    <td align="right">       2.293</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       22.57</td>
    <td align="right">     0.01796</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    26794.62</td>
    <td align="right">       1.887</td>
    <td align="right">       2.265</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       30.24</td>
    <td align="right">     0.01851</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     6223.94</td>
    <td align="right">       0.438</td>
    <td align="right">       0.526</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       30.43</td>
    <td align="right">     0.01851</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    28629.08</td>
    <td align="right">       2.016</td>
    <td align="right">       2.419</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.01851</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    46894.63</td>
    <td align="right">       3.302</td>
    <td align="right">       3.962</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.01851</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    37489.02</td>
    <td align="right">       1.339</td>
    <td align="right">       1.607</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    34631.39</td>
    <td align="right">       1.231</td>
    <td align="right">       1.477</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">   101536.50</td>
    <td align="right">       3.616</td>
    <td align="right">       4.340</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    19744.70</td>
    <td align="right">       0.709</td>
    <td align="right">       0.851</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">   102561.74</td>
    <td align="right">       3.636</td>
    <td align="right">       4.363</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   280887.13</td>
    <td align="right">      10.409</td>
    <td align="right">      12.491</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        2.26</td>
    <td align="right">        2.26</td>
    <td align="right">        4.34</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.29</td>
    <td align="right">        2.29</td>
    <td align="right">        1.48</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.96</td>
    <td align="right">        3.96</td>
    <td align="right">       12.49</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        2.42</td>
    <td align="right">        2.42</td>
    <td align="right">        4.36</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.51</td>
    <td align="right">        2.51</td>
    <td align="right">        1.61</td>
    <td align="right">        1.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     3373.50</td>
    <td align="right">     2587.75</td>
    <td align="right">      867.50</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     3252.75</td>
    <td align="right">     3017.50</td>
    <td align="right">     1065.75</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     3677.25</td>
    <td align="right">     4251.00</td>
    <td align="right">     2501.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     3873.50</td>
    <td align="right">     3948.25</td>
    <td align="right">     2315.50</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     3225.75</td>
    <td align="right">     4486.75</td>
    <td align="right">     2111.50</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2917.75</td>
    <td align="right">     4921.50</td>
    <td align="right">     2135.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4561.50</td>
    <td align="right">     4962.25</td>
    <td align="right">     3037.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      145.75</td>
    <td align="right">        3.00</td>
    <td align="right">       30.75</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      127.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      280.25</td>
    <td align="right">        0.00</td>
    <td align="right">       38.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      313.50</td>
    <td align="right">        1.25</td>
    <td align="right">       41.50</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      235.50</td>
    <td align="right">        0.00</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      308.25</td>
    <td align="right">        0.00</td>
    <td align="right">       43.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      622.50</td>
    <td align="right">        3.75</td>
    <td align="right">       46.75</td>
    <td align="right">        3.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.850556</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">       12.49</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.850556</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.51</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.850556</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.51</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.850556</td>
    <td align="right">    0.047816</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        4.34</td>
    <td align="right">    0.466417</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.29</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">       12.49</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        4.36</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.51</td>
    <td align="right">    0.313561</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.850556</td>
    <td align="right">    18236.64</td>
    <td align="right">    0.714851</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        4.34</td>
    <td align="right">   107762.59</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.29</td>
    <td align="right">    56942.56</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">       12.49</td>
    <td align="right">   310175.45</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        4.36</td>
    <td align="right">   108350.25</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.51</td>
    <td align="right">    50332.94</td>
    <td align="right">    0.734024</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    20641.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">   113203.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">   126428.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   391793.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">   133265.25</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    66828.44</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.850556</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">        2.51</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.011813</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      22.207</td>
    <td align="right">      24.463</td>
    <td align="right">       0.000</td>
    <td align="right">     173.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      22.420</td>
    <td align="right">      25.388</td>
    <td align="right">       0.000</td>
    <td align="right">     121.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.109</td>
    <td align="right">      30.339</td>
    <td align="right">       0.000</td>
    <td align="right">      55.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.514</td>
    <td align="right">      37.785</td>
    <td align="right">       0.000</td>
    <td align="right">      32.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.943</td>
    <td align="right">      45.276</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.997</td>
    <td align="right">      49.160</td>
    <td align="right">       0.000</td>
    <td align="right">      21.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.998</td>
    <td align="right">      55.714</td>
    <td align="right">       0.000</td>
    <td align="right">      92.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.998</td>
    <td align="right">      55.007</td>
    <td align="right">       0.000</td>
    <td align="right">      75.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.991</td>
    <td align="right">      54.641</td>
    <td align="right">       0.000</td>
    <td align="right">      74.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.639</td>
    <td align="right">      41.828</td>
    <td align="right">       0.000</td>
    <td align="right">      15.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.036</td>
    <td align="right">      32.709</td>
    <td align="right">       0.000</td>
    <td align="right">      61.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      22.389</td>
    <td align="right">      27.675</td>
    <td align="right">       0.000</td>
    <td align="right">     139.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.358</td>
    <td align="right">      40.080</td>
    <td align="right">       0.000</td>
    <td align="right">     867.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      22.207</td>
    <td align="right">      24.463</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.998</td>
    <td align="right">      55.714</td>
    <td align="right">       0.000</td>
    <td align="right">     173.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.858</td>
    <td align="right">      23.458</td>
    <td align="right">       0.000</td>
    <td align="right">     167.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      22.144</td>
    <td align="right">      24.358</td>
    <td align="right">       0.000</td>
    <td align="right">     119.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      22.842</td>
    <td align="right">      29.302</td>
    <td align="right">       0.000</td>
    <td align="right">      58.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.325</td>
    <td align="right">      37.298</td>
    <td align="right">       0.000</td>
    <td align="right">      31.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.828</td>
    <td align="right">      45.730</td>
    <td align="right">       0.000</td>
    <td align="right">       6.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.961</td>
    <td align="right">      50.628</td>
    <td align="right">       0.000</td>
    <td align="right">      41.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.988</td>
    <td align="right">      58.780</td>
    <td align="right">       0.000</td>
    <td align="right">     182.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.988</td>
    <td align="right">      58.089</td>
    <td align="right">       0.000</td>
    <td align="right">     139.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.940</td>
    <td align="right">      57.571</td>
    <td align="right">       0.000</td>
    <td align="right">     110.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.430</td>
    <td align="right">      41.800</td>
    <td align="right">       0.000</td>
    <td align="right">      10.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.694</td>
    <td align="right">      31.799</td>
    <td align="right">       0.000</td>
    <td align="right">      60.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      22.052</td>
    <td align="right">      26.723</td>
    <td align="right">       0.000</td>
    <td align="right">     138.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.176</td>
    <td align="right">      40.551</td>
    <td align="right">       0.000</td>
    <td align="right">    1065.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.858</td>
    <td align="right">      23.458</td>
    <td align="right">       0.000</td>
    <td align="right">       6.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.988</td>
    <td align="right">      58.780</td>
    <td align="right">       0.000</td>
    <td align="right">     182.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.052</td>
    <td align="right">      25.581</td>
    <td align="right">       0.000</td>
    <td align="right">     437.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.293</td>
    <td align="right">      26.890</td>
    <td align="right">       0.000</td>
    <td align="right">     315.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.718</td>
    <td align="right">      33.180</td>
    <td align="right">       0.000</td>
    <td align="right">     224.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.709</td>
    <td align="right">      41.298</td>
    <td align="right">       0.000</td>
    <td align="right">     105.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.632</td>
    <td align="right">      48.961</td>
    <td align="right">       0.000</td>
    <td align="right">      43.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.957</td>
    <td align="right">      52.224</td>
    <td align="right">       0.000</td>
    <td align="right">      62.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.983</td>
    <td align="right">      60.398</td>
    <td align="right">       0.000</td>
    <td align="right">     214.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.981</td>
    <td align="right">      60.315</td>
    <td align="right">       0.000</td>
    <td align="right">     179.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.914</td>
    <td align="right">      60.665</td>
    <td align="right">       0.000</td>
    <td align="right">     188.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.810</td>
    <td align="right">      46.677</td>
    <td align="right">       0.000</td>
    <td align="right">     107.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.534</td>
    <td align="right">      36.210</td>
    <td align="right">       0.000</td>
    <td align="right">     243.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.143</td>
    <td align="right">      29.667</td>
    <td align="right">       0.000</td>
    <td align="right">     380.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.651</td>
    <td align="right">      43.597</td>
    <td align="right">       0.000</td>
    <td align="right">    2501.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.052</td>
    <td align="right">      25.581</td>
    <td align="right">       0.000</td>
    <td align="right">      43.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.983</td>
    <td align="right">      60.665</td>
    <td align="right">       0.000</td>
    <td align="right">     437.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.059</td>
    <td align="right">      25.765</td>
    <td align="right">       0.000</td>
    <td align="right">     421.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.328</td>
    <td align="right">      27.078</td>
    <td align="right">       0.000</td>
    <td align="right">     296.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.814</td>
    <td align="right">      33.241</td>
    <td align="right">       0.000</td>
    <td align="right">     184.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.781</td>
    <td align="right">      41.323</td>
    <td align="right">       0.000</td>
    <td align="right">      86.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.661</td>
    <td align="right">      48.994</td>
    <td align="right">       0.000</td>
    <td align="right">      40.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.971</td>
    <td align="right">      52.089</td>
    <td align="right">       0.000</td>
    <td align="right">      54.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.989</td>
    <td align="right">      59.735</td>
    <td align="right">       0.000</td>
    <td align="right">     190.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.990</td>
    <td align="right">      59.531</td>
    <td align="right">       0.000</td>
    <td align="right">     162.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.919</td>
    <td align="right">      60.574</td>
    <td align="right">       0.000</td>
    <td align="right">     186.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.874</td>
    <td align="right">      46.680</td>
    <td align="right">       0.000</td>
    <td align="right">      99.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.575</td>
    <td align="right">      36.324</td>
    <td align="right">       0.000</td>
    <td align="right">     226.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.139</td>
    <td align="right">      29.896</td>
    <td align="right">       0.000</td>
    <td align="right">     368.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.682</td>
    <td align="right">      43.525</td>
    <td align="right">       0.000</td>
    <td align="right">    2315.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.059</td>
    <td align="right">      25.765</td>
    <td align="right">       0.000</td>
    <td align="right">      40.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.990</td>
    <td align="right">      60.574</td>
    <td align="right">       0.000</td>
    <td align="right">     421.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.009</td>
    <td align="right">      24.831</td>
    <td align="right">       0.000</td>
    <td align="right">     332.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.057</td>
    <td align="right">      26.222</td>
    <td align="right">       0.000</td>
    <td align="right">     244.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.286</td>
    <td align="right">      32.266</td>
    <td align="right">       0.000</td>
    <td align="right">     148.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.105</td>
    <td align="right">      40.908</td>
    <td align="right">       0.000</td>
    <td align="right">      52.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.012</td>
    <td align="right">      49.804</td>
    <td align="right">       0.000</td>
    <td align="right">      14.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.643</td>
    <td align="right">      54.299</td>
    <td align="right">       0.000</td>
    <td align="right">      96.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.769</td>
    <td align="right">      63.530</td>
    <td align="right">       0.000</td>
    <td align="right">     290.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.737</td>
    <td align="right">      63.005</td>
    <td align="right">       0.000</td>
    <td align="right">     240.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.484</td>
    <td align="right">      62.737</td>
    <td align="right">       0.000</td>
    <td align="right">     215.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.080</td>
    <td align="right">      46.093</td>
    <td align="right">       0.000</td>
    <td align="right">      50.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.129</td>
    <td align="right">      34.935</td>
    <td align="right">       0.000</td>
    <td align="right">     148.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.010</td>
    <td align="right">      28.671</td>
    <td align="right">       0.000</td>
    <td align="right">     278.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.283</td>
    <td align="right">      44.041</td>
    <td align="right">       0.000</td>
    <td align="right">    2111.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.009</td>
    <td align="right">      24.831</td>
    <td align="right">       0.000</td>
    <td align="right">      14.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.769</td>
    <td align="right">      63.530</td>
    <td align="right">       0.000</td>
    <td align="right">     332.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.003</td>
    <td align="right">      24.098</td>
    <td align="right">       0.000</td>
    <td align="right">     270.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.018</td>
    <td align="right">      25.591</td>
    <td align="right">       0.000</td>
    <td align="right">     204.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.105</td>
    <td align="right">      31.807</td>
    <td align="right">       0.000</td>
    <td align="right">     135.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.677</td>
    <td align="right">      41.481</td>
    <td align="right">       0.000</td>
    <td align="right">      58.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.558</td>
    <td align="right">      51.547</td>
    <td align="right">       0.000</td>
    <td align="right">      23.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.219</td>
    <td align="right">      57.384</td>
    <td align="right">       0.000</td>
    <td align="right">     135.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.421</td>
    <td align="right">      67.573</td>
    <td align="right">       0.000</td>
    <td align="right">     333.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.373</td>
    <td align="right">      66.844</td>
    <td align="right">       0.000</td>
    <td align="right">     332.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.064</td>
    <td align="right">      65.918</td>
    <td align="right">       0.000</td>
    <td align="right">     253.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.717</td>
    <td align="right">      46.685</td>
    <td align="right">       0.000</td>
    <td align="right">      55.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.056</td>
    <td align="right">      34.388</td>
    <td align="right">       0.000</td>
    <td align="right">     112.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.002</td>
    <td align="right">      27.967</td>
    <td align="right">       0.000</td>
    <td align="right">     219.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.023</td>
    <td align="right">      45.216</td>
    <td align="right">       0.000</td>
    <td align="right">    2135.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.002</td>
    <td align="right">      24.098</td>
    <td align="right">       0.000</td>
    <td align="right">      23.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.421</td>
    <td align="right">      67.573</td>
    <td align="right">       0.000</td>
    <td align="right">     333.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 131255.4256</td>
    <td align="right">    225.8139</td>
    <td align="right">    523.4864</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0020</td>
    <td align="right"> 930931.9463</td>
    <td align="right">  55279.3128</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 116369.7943</td>
    <td align="right">    203.5608</td>
    <td align="right">    480.5713</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0018</td>
    <td align="right"> 854652.5058</td>
    <td align="right">  49320.0786</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 122244.9076</td>
    <td align="right">    222.7901</td>
    <td align="right">    548.7179</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0020</td>
    <td align="right"> 975942.5372</td>
    <td align="right">  52636.8409</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 120293.2308</td>
    <td align="right">    225.4327</td>
    <td align="right">    570.3479</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right">0.101448E+07</td>
    <td align="right">  52369.0191</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 132876.1107</td>
    <td align="right">    254.5485</td>
    <td align="right">    657.1413</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right">0.116891E+07</td>
    <td align="right">  58358.1021</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 139815.9407</td>
    <td align="right">    268.8761</td>
    <td align="right">    696.5263</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right">0.123897E+07</td>
    <td align="right">  61501.4210</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 150401.4117</td>
    <td align="right">    289.4039</td>
    <td align="right">    750.0994</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right">0.133427E+07</td>
    <td align="right">  66173.5033</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 149974.8750</td>
    <td align="right">    288.5547</td>
    <td align="right">    747.8328</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right">0.133024E+07</td>
    <td align="right">  65983.2125</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 137119.7129</td>
    <td align="right">    263.6512</td>
    <td align="right">    682.8992</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right">0.121473E+07</td>
    <td align="right">  60311.7426</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 124231.9887</td>
    <td align="right">    234.5001</td>
    <td align="right">    597.2880</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0022</td>
    <td align="right">0.106241E+07</td>
    <td align="right">  54239.4498</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 119107.9083</td>
    <td align="right">    215.9719</td>
    <td align="right">    529.2398</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0020</td>
    <td align="right"> 941287.9873</td>
    <td align="right">  51184.4158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 128501.9437</td>
    <td align="right">    224.8631</td>
    <td align="right">    531.0654</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0020</td>
    <td align="right"> 944452.6095</td>
    <td align="right">  54469.3374</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157219E+07</td>
    <td align="right">   2917.9669</td>
    <td align="right">   7315.2156</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0269</td>
    <td align="right">0.130113E+08</td>
    <td align="right"> 681826.4358</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 116369.7943</td>
    <td align="right">    203.5608</td>
    <td align="right">    480.5713</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0018</td>
    <td align="right"> 854652.5058</td>
    <td align="right">  49320.0786</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 150401.4117</td>
    <td align="right">    289.4039</td>
    <td align="right">    750.0994</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right">0.133427E+07</td>
    <td align="right">  66173.5033</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.007</td>
    <td align="right">       0.733</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.708</td>
    <td align="right">       1.010</td>
    <td align="right">       0.722</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.016</td>
    <td align="right">       0.698</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       1.019</td>
    <td align="right">       0.698</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.790</td>
    <td align="right">       1.025</td>
    <td align="right">       0.686</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.922</td>
    <td align="right">       1.022</td>
    <td align="right">       0.672</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.026</td>
    <td align="right">       0.686</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.025</td>
    <td align="right">       0.670</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       1.026</td>
    <td align="right">       0.685</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.021</td>
    <td align="right">       0.705</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.013</td>
    <td align="right">       0.720</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.011</td>
    <td align="right">       0.727</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.750</td>
    <td align="right">       1.019</td>
    <td align="right">       0.700</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.007</td>
    <td align="right">       0.670</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.026</td>
    <td align="right">       0.733</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.892</td>
    <td align="right">       0.621</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.287</td>
    <td align="right">       0.895</td>
    <td align="right">       0.612</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.900</td>
    <td align="right">       0.592</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       0.903</td>
    <td align="right">       0.592</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.374</td>
    <td align="right">       0.909</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.516</td>
    <td align="right">       0.907</td>
    <td align="right">       0.570</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.910</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.910</td>
    <td align="right">       0.568</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       0.910</td>
    <td align="right">       0.581</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.905</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.897</td>
    <td align="right">       0.610</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.895</td>
    <td align="right">       0.617</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.331</td>
    <td align="right">       0.903</td>
    <td align="right">       0.594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.892</td>
    <td align="right">       0.568</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.910</td>
    <td align="right">       0.621</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.444</td>
    <td align="right">       0.678</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.553</td>
    <td align="right">       0.446</td>
    <td align="right">       0.668</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.448</td>
    <td align="right">       0.645</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.450</td>
    <td align="right">       0.646</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.654</td>
    <td align="right">       0.454</td>
    <td align="right">       0.636</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.818</td>
    <td align="right">       0.453</td>
    <td align="right">       0.623</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.455</td>
    <td align="right">       0.636</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.455</td>
    <td align="right">       0.621</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.455</td>
    <td align="right">       0.635</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.451</td>
    <td align="right">       0.652</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.447</td>
    <td align="right">       0.665</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.446</td>
    <td align="right">       0.672</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.604</td>
    <td align="right">       0.450</td>
    <td align="right">       0.648</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.444</td>
    <td align="right">       0.621</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.455</td>
    <td align="right">       0.678</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.319</td>
    <td align="right">       0.880</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.047</td>
    <td align="right">       0.320</td>
    <td align="right">       0.867</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.322</td>
    <td align="right">       0.837</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.323</td>
    <td align="right">       0.839</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.069</td>
    <td align="right">       0.326</td>
    <td align="right">       0.826</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.104</td>
    <td align="right">       0.325</td>
    <td align="right">       0.810</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.326</td>
    <td align="right">       0.826</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.326</td>
    <td align="right">       0.807</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.326</td>
    <td align="right">       0.825</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.324</td>
    <td align="right">       0.847</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.321</td>
    <td align="right">       0.864</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.320</td>
    <td align="right">       0.873</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.058</td>
    <td align="right">       0.323</td>
    <td align="right">       0.842</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.319</td>
    <td align="right">       0.807</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.326</td>
    <td align="right">       0.880</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.888</td>
    <td align="right">       0.581</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.232</td>
    <td align="right">       0.890</td>
    <td align="right">       0.572</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.894</td>
    <td align="right">       0.552</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.898</td>
    <td align="right">       0.552</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.510</td>
    <td align="right">       0.906</td>
    <td align="right">       0.544</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.960</td>
    <td align="right">       0.905</td>
    <td align="right">       0.534</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.910</td>
    <td align="right">       0.545</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.909</td>
    <td align="right">       0.532</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.909</td>
    <td align="right">       0.543</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.900</td>
    <td align="right">       0.558</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.891</td>
    <td align="right">       0.569</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.891</td>
    <td align="right">       0.576</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.372</td>
    <td align="right">       0.899</td>
    <td align="right">       0.555</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.888</td>
    <td align="right">       0.532</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.910</td>
    <td align="right">       0.581</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.888</td>
    <td align="right">       0.437</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.733</td>
    <td align="right">       0.890</td>
    <td align="right">       0.430</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.893</td>
    <td align="right">       0.415</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.897</td>
    <td align="right">       0.415</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.642</td>
    <td align="right">       0.905</td>
    <td align="right">       0.409</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.111</td>
    <td align="right">       0.905</td>
    <td align="right">       0.401</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.909</td>
    <td align="right">       0.409</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.909</td>
    <td align="right">       0.400</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.908</td>
    <td align="right">       0.408</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.898</td>
    <td align="right">       0.419</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.891</td>
    <td align="right">       0.428</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.890</td>
    <td align="right">       0.433</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.191</td>
    <td align="right">       0.899</td>
    <td align="right">       0.417</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.888</td>
    <td align="right">       0.400</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.909</td>
    <td align="right">       0.437</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.525900E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2878919.510</td>
    <td align="right">       0.000</td>
    <td align="right">0.598181E+10</td>
    <td align="right">0.317136E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478639E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4111545.904</td>
    <td align="right">       0.000</td>
    <td align="right">0.415647E+10</td>
    <td align="right">0.250834E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.256045E+10</td>
    <td align="right"> 8788584.260</td>
    <td align="right">       0.000</td>
    <td align="right"> 8482205.412</td>
    <td align="right">       0.000</td>
    <td align="right">0.154101E+10</td>
    <td align="right">0.389388E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136100E+10</td>
    <td align="right">0.846320E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 7163437.472</td>
    <td align="right">       0.000</td>
    <td align="right">0.595432E+09</td>
    <td align="right">0.215860E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340676E+09</td>
    <td align="right">0.289918E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5842037.215</td>
    <td align="right">       0.000</td>
    <td align="right">  988978.261</td>
    <td align="right">0.113523E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.227541E+08</td>
    <td align="right">0.628559E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1913537.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.318228E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 5366971.775</td>
    <td align="right">0.101994E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1077395.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.120517E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  857867.678</td>
    <td align="right">0.933962E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1403775.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.167837E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.690341E+08</td>
    <td align="right">0.617643E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1516944.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.297902E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115896E+10</td>
    <td align="right">0.108599E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7789827.848</td>
    <td align="right">       0.000</td>
    <td align="right">0.356977E+09</td>
    <td align="right">0.246075E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274265E+10</td>
    <td align="right"> 5886326.555</td>
    <td align="right">       0.000</td>
    <td align="right"> 7091396.287</td>
    <td align="right">       0.000</td>
    <td align="right">0.183113E+10</td>
    <td align="right">0.375506E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.520495E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3607755.964</td>
    <td align="right">       0.000</td>
    <td align="right">0.431355E+10</td>
    <td align="right">0.284513E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235121E+11</td>
    <td align="right">0.368472E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.528788E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.187774E+11</td>
    <td align="right">0.228328E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  857867.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1077395.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.120517E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.525900E+10</td>
    <td align="right">0.101994E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 8482205.412</td>
    <td align="right">       0.000</td>
    <td align="right">0.598181E+10</td>
    <td align="right">0.389388E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702577E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  468104.788</td>
    <td align="right">       0.000</td>
    <td align="right">0.515555E+10</td>
    <td align="right">0.618225E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.541570E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1396765.314</td>
    <td align="right">       0.000</td>
    <td align="right">0.361568E+10</td>
    <td align="right">0.112197E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.350496E+10</td>
    <td align="right"> 9320072.205</td>
    <td align="right">       0.000</td>
    <td align="right"> 3507918.203</td>
    <td align="right">       0.000</td>
    <td align="right">0.145626E+10</td>
    <td align="right">0.195926E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167489E+10</td>
    <td align="right">0.727584E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3568103.265</td>
    <td align="right"> 6502578.408</td>
    <td align="right">0.576197E+09</td>
    <td align="right">0.116243E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.561661E+09</td>
    <td align="right">0.254247E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3219970.336</td>
    <td align="right">0.220457E+08</td>
    <td align="right">  911599.387</td>
    <td align="right">0.604032E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.189817E+09</td>
    <td align="right">0.549859E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  770937.982</td>
    <td align="right"> 6799919.089</td>
    <td align="right">       0.000</td>
    <td align="right">0.653195E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.612005E+08</td>
    <td align="right">0.863423E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  441983.940</td>
    <td align="right">0.473584E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.402890E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.874262E+08</td>
    <td align="right">0.786037E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  539336.956</td>
    <td align="right">0.185881E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.750564E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227217E+09</td>
    <td align="right">0.495462E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  374903.219</td>
    <td align="right">0.215153E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.702781E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139461E+10</td>
    <td align="right">0.842578E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3930369.081</td>
    <td align="right">0.100624E+08</td>
    <td align="right">0.442695E+09</td>
    <td align="right">0.143632E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.385718E+10</td>
    <td align="right"> 8622636.912</td>
    <td align="right">       0.000</td>
    <td align="right"> 2460252.380</td>
    <td align="right">       0.000</td>
    <td align="right">0.170650E+10</td>
    <td align="right">0.162033E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606838E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  874070.326</td>
    <td align="right">  559582.175</td>
    <td align="right">0.380442E+10</td>
    <td align="right">0.100709E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300688E+11</td>
    <td align="right">0.310784E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.215527E+08</td>
    <td align="right">0.133432E+09</td>
    <td align="right">0.167582E+11</td>
    <td align="right">0.978060E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.612005E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  374903.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.402890E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.702577E+10</td>
    <td align="right">0.863423E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3930369.081</td>
    <td align="right">0.473584E+08</td>
    <td align="right">0.515555E+10</td>
    <td align="right">0.195926E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256356E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1023526.838</td>
    <td align="right">       0.000</td>
    <td align="right"> 1388261.606</td>
    <td align="right">0.149799E+11</td>
    <td align="right">       0.000</td>
    <td align="right">    4301.861</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119377E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.109844E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200484E+10</td>
    <td align="right"> 1411185.821</td>
    <td align="right">       0.000</td>
    <td align="right">   21350.270</td>
    <td align="right"> 2715285.025</td>
    <td align="right">0.708200E+10</td>
    <td align="right"> 6713369.089</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196513E+10</td>
    <td align="right">0.599217E+09</td>
    <td align="right">   40743.327</td>
    <td align="right">   93093.942</td>
    <td align="right">0.284577E+08</td>
    <td align="right">0.286245E+10</td>
    <td align="right">0.562394E+08</td>
    <td align="right">    2631.166</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180749E+10</td>
    <td align="right">0.301486E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  508372.219</td>
    <td align="right">0.312216E+08</td>
    <td align="right">0.179514E+09</td>
    <td align="right">0.179715E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.513589E+09</td>
    <td align="right">0.710300E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  393179.325</td>
    <td align="right"> 1453029.057</td>
    <td align="right">       0.000</td>
    <td align="right">0.708269E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.250157E+09</td>
    <td align="right">0.112848E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  167239.871</td>
    <td align="right">0.618918E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.204451E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411903E+09</td>
    <td align="right">0.100014E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   86080.995</td>
    <td align="right">0.278649E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.223181E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.730347E+09</td>
    <td align="right">0.578709E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   60908.134</td>
    <td align="right">0.727599E+08</td>
    <td align="right"> 2848784.649</td>
    <td align="right">0.295944E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.288458E+10</td>
    <td align="right">0.616692E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   71913.301</td>
    <td align="right">0.110384E+09</td>
    <td align="right">0.207949E+10</td>
    <td align="right">0.251606E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191681E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4327203.351</td>
    <td align="right">0.748880E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.809798E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.124994E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147448E+11</td>
    <td align="right">0.384085E+11</td>
    <td align="right"> 1064270.165</td>
    <td align="right"> 1402138.057</td>
    <td align="right">0.342464E+09</td>
    <td align="right">0.581587E+11</td>
    <td align="right">0.411013E+09</td>
    <td align="right">    6933.027</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.250157E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.288458E+10</td>
    <td align="right">0.112848E+11</td>
    <td align="right"> 1023526.838</td>
    <td align="right">  508372.219</td>
    <td align="right">0.110384E+09</td>
    <td align="right">0.149799E+11</td>
    <td align="right">0.179715E+09</td>
    <td align="right">    4301.861</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.285286E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   18177.688</td>
    <td align="right">       0.000</td>
    <td align="right">  266810.534</td>
    <td align="right">0.154234E+10</td>
    <td align="right">       0.000</td>
    <td align="right">     235.495</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148122E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.111272E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243668E+09</td>
    <td align="right">  182900.482</td>
    <td align="right">       0.000</td>
    <td align="right">   28584.637</td>
    <td align="right">   13693.919</td>
    <td align="right">0.696517E+09</td>
    <td align="right">0.115899E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199791E+09</td>
    <td align="right">0.611488E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  121054.907</td>
    <td align="right">  324441.063</td>
    <td align="right">0.283089E+09</td>
    <td align="right">0.307858E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166918E+09</td>
    <td align="right">0.307378E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  296297.893</td>
    <td align="right">  281474.353</td>
    <td align="right">0.151432E+08</td>
    <td align="right">0.441450E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431744E+08</td>
    <td align="right">0.731349E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  196863.990</td>
    <td align="right">    4495.705</td>
    <td align="right">       0.000</td>
    <td align="right">0.169636E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162705E+08</td>
    <td align="right">0.119003E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  105322.307</td>
    <td align="right"> 1129619.928</td>
    <td align="right">       0.000</td>
    <td align="right"> 9270869.223</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251518E+08</td>
    <td align="right">0.105898E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   88957.393</td>
    <td align="right">  147230.737</td>
    <td align="right">       0.000</td>
    <td align="right">0.149615E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.679265E+08</td>
    <td align="right">0.599849E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   46568.208</td>
    <td align="right"> 3054511.314</td>
    <td align="right">  112510.153</td>
    <td align="right">0.102841E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301023E+09</td>
    <td align="right">0.690582E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   74745.702</td>
    <td align="right"> 4571628.321</td>
    <td align="right">0.205392E+09</td>
    <td align="right">0.173255E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216932E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  553874.949</td>
    <td align="right">0.759433E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.896036E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   12951.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.128257E+10</td>
    <td align="right">       0.000</td>
    <td align="right">     158.311</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154711E+10</td>
    <td align="right">0.401798E+10</td>
    <td align="right">   31128.741</td>
    <td align="right">  958395.036</td>
    <td align="right">0.103478E+08</td>
    <td align="right">0.589732E+10</td>
    <td align="right">0.155326E+09</td>
    <td align="right">     393.806</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162705E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.301023E+09</td>
    <td align="right">0.119003E+10</td>
    <td align="right">   18177.688</td>
    <td align="right">  296297.893</td>
    <td align="right"> 4571628.321</td>
    <td align="right">0.154234E+10</td>
    <td align="right">0.441450E+08</td>
    <td align="right">     235.495</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140749E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4287931.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.338294E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   74856.808</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424316E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 8995613.686</td>
    <td align="right">       0.000</td>
    <td align="right"> 9565183.247</td>
    <td align="right">0.259406E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  163958.090</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116630E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.134404E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.528282E+08</td>
    <td align="right">0.169291E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   44265.614</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151042E+10</td>
    <td align="right">0.285289E+09</td>
    <td align="right">0.167437E+09</td>
    <td align="right">      11.947</td>
    <td align="right">0.171588E+10</td>
    <td align="right">0.712199E+10</td>
    <td align="right">  633743.569</td>
    <td align="right">  640640.278</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.458491E+10</td>
    <td align="right">0.605777E+08</td>
    <td align="right">   25445.223</td>
    <td align="right">0.238538E+10</td>
    <td align="right">0.120106E+10</td>
    <td align="right">0.151483E+08</td>
    <td align="right">  144420.730</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346650E+09</td>
    <td align="right">0.123793E+11</td>
    <td align="right">0.171486E+08</td>
    <td align="right">   14227.016</td>
    <td align="right">0.261479E+10</td>
    <td align="right">0.299461E+08</td>
    <td align="right">0.114212E+08</td>
    <td align="right">   29917.630</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130833E+09</td>
    <td align="right">0.182017E+11</td>
    <td align="right">       0.000</td>
    <td align="right">    8473.314</td>
    <td align="right">0.544921E+10</td>
    <td align="right">0.190507E+08</td>
    <td align="right"> 1496897.049</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.259650E+09</td>
    <td align="right">0.168317E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.420931E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304533E+09</td>
    <td align="right">0.878264E+10</td>
    <td align="right">0.642836E+08</td>
    <td align="right">    4813.424</td>
    <td align="right">0.392166E+10</td>
    <td align="right">0.969662E+08</td>
    <td align="right"> 2068216.744</td>
    <td align="right">   82641.756</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205960E+10</td>
    <td align="right">0.102267E+09</td>
    <td align="right">0.150648E+09</td>
    <td align="right">    1049.327</td>
    <td align="right">0.205724E+10</td>
    <td align="right">0.570172E+10</td>
    <td align="right"> 3832187.724</td>
    <td align="right">  496891.263</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.667498E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.701503E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.823901E+08</td>
    <td align="right">0.179413E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  313623.502</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152132E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.449826E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.287335E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  682539.336</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.835077E+10</td>
    <td align="right">0.611679E+11</td>
    <td align="right">0.601952E+09</td>
    <td align="right">   54020.251</td>
    <td align="right">0.224982E+11</td>
    <td align="right">0.137545E+12</td>
    <td align="right">0.346005E+08</td>
    <td align="right"> 2673755.007</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130833E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205960E+10</td>
    <td align="right">0.182017E+11</td>
    <td align="right">0.167437E+09</td>
    <td align="right">   25445.223</td>
    <td align="right">0.544921E+10</td>
    <td align="right">0.338294E+11</td>
    <td align="right">0.151483E+08</td>
    <td align="right">  682539.336</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.936632E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.205480E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.114879E+12</td>
    <td align="right">       0.000</td>
    <td align="right">  258840.917</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.746944E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.820432E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.354090E+08</td>
    <td align="right">0.887956E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1964492.982</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.833595E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.317506E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.374921E+09</td>
    <td align="right">0.565477E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1858597.063</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.881988E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.175325E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.673883E+10</td>
    <td align="right">0.248977E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7650281.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112000E+10</td>
    <td align="right">0.277832E+10</td>
    <td align="right">0.184900E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.183210E+11</td>
    <td align="right">0.454146E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5928608.736</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133720E+09</td>
    <td align="right">0.154079E+11</td>
    <td align="right">0.108814E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.297810E+11</td>
    <td align="right">0.355748E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3185646.432</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.622963E+08</td>
    <td align="right">0.305778E+11</td>
    <td align="right">0.112126E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.392960E+11</td>
    <td align="right">0.115114E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  804498.407</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.906661E+08</td>
    <td align="right">0.260176E+11</td>
    <td align="right">0.121356E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.359785E+11</td>
    <td align="right">0.123362E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1228082.290</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170957E+09</td>
    <td align="right">0.118803E+11</td>
    <td align="right">0.200877E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.255510E+11</td>
    <td align="right">0.357109E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3715576.205</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207542E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.134632E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.730168E+10</td>
    <td align="right">0.203777E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6407541.274</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.936202E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.375226E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.284751E+09</td>
    <td align="right">0.598499E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1910225.751</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.793354E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.153248E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   88167.920</td>
    <td align="right">0.972667E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2378283.333</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.878178E+10</td>
    <td align="right">0.866619E+11</td>
    <td align="right">0.113289E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.163663E+12</td>
    <td align="right">0.468107E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.372907E+08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.622963E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.205480E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.115114E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  258840.917</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207542E+10</td>
    <td align="right">0.305778E+11</td>
    <td align="right">0.200877E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.392960E+11</td>
    <td align="right">0.114879E+12</td>
    <td align="right">       0.000</td>
    <td align="right"> 7650281.472</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102225E+11</td>
    <td align="right">0.261606E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.772276E+10</td>
    <td align="right">0.385653E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.424905E+10</td>
    <td align="right">0.208701E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272058E+10</td>
    <td align="right">0.152672E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178570E+10</td>
    <td align="right">0.472568E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170585E+10</td>
    <td align="right">0.790066E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.176203E+10</td>
    <td align="right">0.102088E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.176239E+10</td>
    <td align="right">0.941722E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170681E+10</td>
    <td align="right">0.647050E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.232569E+10</td>
    <td align="right">0.140138E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473643E+10</td>
    <td align="right">0.599157E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.854598E+10</td>
    <td align="right">0.248926E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.492458E+11</td>
    <td align="right">0.420092E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.170585E+10</td>
    <td align="right">0.248926E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102225E+11</td>
    <td align="right">0.102088E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.613610E+11</td>
    <td align="right">0.193556E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476594E+11</td>
    <td align="right">0.229753E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294725E+11</td>
    <td align="right">0.904234E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202595E+11</td>
    <td align="right">0.788985E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149398E+11</td>
    <td align="right">0.256400E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143116E+11</td>
    <td align="right">0.445491E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147882E+11</td>
    <td align="right">0.577716E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147886E+11</td>
    <td align="right">0.529416E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143207E+11</td>
    <td align="right">0.376395E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182386E+11</td>
    <td align="right">0.757020E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317461E+11</td>
    <td align="right">0.318111E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521078E+11</td>
    <td align="right">0.236165E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.333994E+12</td>
    <td align="right">0.235884E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143116E+11</td>
    <td align="right">0.193556E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.613610E+11</td>
    <td align="right">0.577716E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142582E+11</td>
    <td align="right">0.397667E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109671E+11</td>
    <td align="right">0.135640E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.681408E+10</td>
    <td align="right">0.412502E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.541723E+10</td>
    <td align="right">0.126653E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.448871E+10</td>
    <td align="right">0.261305E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433916E+10</td>
    <td align="right">0.378348E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448327E+10</td>
    <td align="right">0.471894E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.448354E+10</td>
    <td align="right">0.456741E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433598E+10</td>
    <td align="right">0.351785E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.506438E+10</td>
    <td align="right">0.132724E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.710365E+10</td>
    <td align="right">0.279070E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114180E+11</td>
    <td align="right">0.851522E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831733E+11</td>
    <td align="right">0.227466E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.433598E+10</td>
    <td align="right">0.397667E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142582E+11</td>
    <td align="right">0.471894E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.295746E+12</td>
    <td align="right">0.222537E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233144E+12</td>
    <td align="right">0.854329E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168333E+12</td>
    <td align="right">0.181424E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101827E+12</td>
    <td align="right">0.250235E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512033E+11</td>
    <td align="right">0.176104E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.386078E+11</td>
    <td align="right">0.489181E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384413E+11</td>
    <td align="right">0.756631E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384855E+11</td>
    <td align="right">0.681397E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389606E+11</td>
    <td align="right">0.367639E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.874811E+11</td>
    <td align="right">0.228895E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173748E+12</td>
    <td align="right">0.129497E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.258711E+12</td>
    <td align="right">0.737445E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152469E+13</td>
    <td align="right">0.252379E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.384413E+11</td>
    <td align="right">0.222537E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.295746E+12</td>
    <td align="right">0.756631E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.861539E+11</td>
    <td align="right">0.159545E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.666346E+11</td>
    <td align="right">0.155734E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452141E+11</td>
    <td align="right">0.167363E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277594E+11</td>
    <td align="right">0.280852E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164648E+11</td>
    <td align="right">0.142156E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144316E+11</td>
    <td align="right">0.305834E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149120E+11</td>
    <td align="right">0.418793E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149125E+11</td>
    <td align="right">0.380677E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145464E+11</td>
    <td align="right">0.228292E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245490E+11</td>
    <td align="right">0.224799E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.477656E+11</td>
    <td align="right">0.102094E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.741491E+11</td>
    <td align="right">0.157823E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447493E+12</td>
    <td align="right">0.153374E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144316E+11</td>
    <td align="right">0.102094E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.861539E+11</td>
    <td align="right">0.418793E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158781E+11</td>
    <td align="right">0.162702E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122445E+11</td>
    <td align="right">0.341061E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.734927E+10</td>
    <td align="right">0.813990E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586347E+10</td>
    <td align="right">0.166040E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.490928E+10</td>
    <td align="right">0.291172E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.473656E+10</td>
    <td align="right">0.388228E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.489444E+10</td>
    <td align="right">0.473561E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.489405E+10</td>
    <td align="right">0.462245E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.473891E+10</td>
    <td align="right">0.373590E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.542487E+10</td>
    <td align="right">0.181409E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.767810E+10</td>
    <td align="right">0.649317E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127263E+11</td>
    <td align="right">0.284532E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.913377E+11</td>
    <td align="right">0.256140E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.473656E+10</td>
    <td align="right">0.162702E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158781E+11</td>
    <td align="right">0.473561E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.947577E+11</td>
    <td align="right">0.499797E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.842230E+11</td>
    <td align="right">0.379782E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.875442E+11</td>
    <td align="right">0.229790E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.943675E+11</td>
    <td align="right">0.110503E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122664E+12</td>
    <td align="right">0.195228E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153979E+12</td>
    <td align="right">0.269698E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182057E+12</td>
    <td align="right">0.920575E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173862E+12</td>
    <td align="right">0.978694E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140379E+12</td>
    <td align="right">0.330833E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.954723E+11</td>
    <td align="right">0.827005E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.854645E+11</td>
    <td align="right">0.245128E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.932790E+11</td>
    <td align="right">0.418020E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140805E+13</td>
    <td align="right">0.199315E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.842230E+11</td>
    <td align="right">0.920575E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182057E+12</td>
    <td align="right">0.499797E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.536767E+12</td>
    <td align="right">  377362.298</td>
    <td align="right">24-JAN-18:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    4221.900</td>
    <td align="right">    4916.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  219320.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.492785E+12</td>
    <td align="right">  376147.770</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    3241.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  185502.998</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.562719E+12</td>
    <td align="right">  380879.531</td>
    <td align="right">29-MAR-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    9549.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222425.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.584937E+12</td>
    <td align="right">  420910.421</td>
    <td align="right">14-APR-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">   42502.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  229503.862</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.673981E+12</td>
    <td align="right">  476183.110</td>
    <td align="right">31-MAY-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">   87275.801</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  240003.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.714380E+12</td>
    <td align="right">  495495.797</td>
    <td align="right">19-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">  109461.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237130.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.769327E+12</td>
    <td align="right">  533562.343</td>
    <td align="right">03-JUL-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">  141518.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  243139.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.767003E+12</td>
    <td align="right">  501770.342</td>
    <td align="right">14-AUG-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">  110680.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  242185.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.700404E+12</td>
    <td align="right">  468092.321</td>
    <td align="right">06-SEP-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">   81946.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237241.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.612575E+12</td>
    <td align="right">  417542.619</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">   71504.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158634.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.542738E+12</td>
    <td align="right">  385832.354</td>
    <td align="right">22-NOV-11:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    8974.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  189454.498</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.544562E+12</td>
    <td align="right">  380698.232</td>
    <td align="right">26-DEC-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    4349.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  188945.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750218E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.492785E+12</td>
    <td align="right">  376147.770</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    3241.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158634.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.769327E+12</td>
    <td align="right">  533562.343</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">  141518.954</td>
    <td align="right">    4916.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  243139.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.536767E+12</td>
    <td align="right">  377362.298</td>
    <td align="right">24-JAN-18:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    4221.900</td>
    <td align="right">    4916.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  219320.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.492785E+12</td>
    <td align="right">  376147.770</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    3241.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  185502.998</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.562719E+12</td>
    <td align="right">  380879.531</td>
    <td align="right">29-MAR-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    9549.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222425.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.584937E+12</td>
    <td align="right">  420910.421</td>
    <td align="right">14-APR-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">   42502.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  229503.862</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.673981E+12</td>
    <td align="right">  476183.110</td>
    <td align="right">31-MAY-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">   87275.801</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  240003.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.714380E+12</td>
    <td align="right">  495495.797</td>
    <td align="right">19-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">  109461.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237130.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.769327E+12</td>
    <td align="right">  533562.343</td>
    <td align="right">03-JUL-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">  141518.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  243139.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.767003E+12</td>
    <td align="right">  501770.342</td>
    <td align="right">14-AUG-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">  110680.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  242185.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.700404E+12</td>
    <td align="right">  468092.321</td>
    <td align="right">06-SEP-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">   81946.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237241.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.612575E+12</td>
    <td align="right">  417542.619</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">   71504.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158634.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.542738E+12</td>
    <td align="right">  385832.354</td>
    <td align="right">22-NOV-11:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    8974.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  189454.498</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.544562E+12</td>
    <td align="right">  380698.232</td>
    <td align="right">26-DEC-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    4349.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  188945.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750218E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.492785E+12</td>
    <td align="right">  376147.770</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">    3241.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158634.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.769327E+12</td>
    <td align="right">  533562.343</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   44129.107</td>
    <td align="right">       0.000</td>
    <td align="right">  141518.954</td>
    <td align="right">    4916.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  243139.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       48.50</td>
    <td align="right">       15.53</td>
    <td align="right">        6.75</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.50</td>
    <td align="right">       15.63</td>
    <td align="right">        5.75</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.50</td>
    <td align="right">       18.03</td>
    <td align="right">        4.50</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.50</td>
    <td align="right">       17.29</td>
    <td align="right">        1.75</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.40</td>
    <td align="right">        1.50</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.25</td>
    <td align="right">        1.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.25</td>
    <td align="right">       20.56</td>
    <td align="right">        0.25</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.75</td>
    <td align="right">       17.45</td>
    <td align="right">        5.00</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       38.75</td>
    <td align="right">       15.84</td>
    <td align="right">        6.75</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      145.75</td>
    <td align="right">       16.00</td>
    <td align="right">       30.75</td>
    <td align="right">       20.53</td>
    <td align="right">        3.00</td>
    <td align="right">       24.32</td>
    <td align="right">        3.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.50</td>
    <td align="right">       20.56</td>
    <td align="right">        6.75</td>
    <td align="right">       20.66</td>
    <td align="right">        1.50</td>
    <td align="right">       24.40</td>
    <td align="right">        1.50</td>
    <td align="right">       24.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.25</td>
    <td align="right">       15.69</td>
    <td align="right">        6.25</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.50</td>
    <td align="right">       15.81</td>
    <td align="right">        5.25</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.25</td>
    <td align="right">       17.53</td>
    <td align="right">        2.25</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.00</td>
    <td align="right">       17.06</td>
    <td align="right">        1.00</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.25</td>
    <td align="right">       20.65</td>
    <td align="right">        0.25</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.00</td>
    <td align="right">       17.07</td>
    <td align="right">        3.75</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.75</td>
    <td align="right">       15.94</td>
    <td align="right">        5.75</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      127.00</td>
    <td align="right">       16.02</td>
    <td align="right">       24.50</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       43.25</td>
    <td align="right">       20.65</td>
    <td align="right">        6.25</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.25</td>
    <td align="right">       15.12</td>
    <td align="right">        8.00</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       57.50</td>
    <td align="right">       15.10</td>
    <td align="right">        6.25</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.75</td>
    <td align="right">       16.20</td>
    <td align="right">        6.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.50</td>
    <td align="right">       16.36</td>
    <td align="right">        3.00</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.00</td>
    <td align="right">       20.48</td>
    <td align="right">        3.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.00</td>
    <td align="right">       15.76</td>
    <td align="right">        5.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       65.25</td>
    <td align="right">       15.24</td>
    <td align="right">        7.00</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      280.25</td>
    <td align="right">       15.44</td>
    <td align="right">       38.75</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       80.25</td>
    <td align="right">       20.48</td>
    <td align="right">        8.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.00</td>
    <td align="right">       14.84</td>
    <td align="right">        8.00</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       61.25</td>
    <td align="right">       14.84</td>
    <td align="right">        6.50</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.50</td>
    <td align="right">       15.95</td>
    <td align="right">        6.00</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.75</td>
    <td align="right">       16.16</td>
    <td align="right">        3.25</td>
    <td align="right">       20.44</td>
    <td align="right">        0.25</td>
    <td align="right">       24.20</td>
    <td align="right">        0.25</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.21</td>
    <td align="right">        0.25</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.50</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.25</td>
    <td align="right">        0.25</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.00</td>
    <td align="right">       20.53</td>
    <td align="right">        3.00</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       43.50</td>
    <td align="right">       15.67</td>
    <td align="right">        7.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       72.50</td>
    <td align="right">       14.99</td>
    <td align="right">        7.75</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      313.50</td>
    <td align="right">       15.22</td>
    <td align="right">       41.50</td>
    <td align="right">       20.25</td>
    <td align="right">        1.25</td>
    <td align="right">       24.23</td>
    <td align="right">        1.25</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.00</td>
    <td align="right">       20.53</td>
    <td align="right">        8.00</td>
    <td align="right">       20.53</td>
    <td align="right">        0.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.50</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.00</td>
    <td align="right">       15.32</td>
    <td align="right">        8.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.50</td>
    <td align="right">       15.24</td>
    <td align="right">        5.50</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.25</td>
    <td align="right">       16.51</td>
    <td align="right">        6.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.75</td>
    <td align="right">       16.61</td>
    <td align="right">        2.75</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.00</td>
    <td align="right">       20.47</td>
    <td align="right">        2.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.75</td>
    <td align="right">       15.98</td>
    <td align="right">        5.25</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.25</td>
    <td align="right">       15.41</td>
    <td align="right">        6.75</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      235.50</td>
    <td align="right">       15.61</td>
    <td align="right">       36.25</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.00</td>
    <td align="right">       20.47</td>
    <td align="right">        8.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       77.25</td>
    <td align="right">       15.30</td>
    <td align="right">        8.50</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.50</td>
    <td align="right">       15.36</td>
    <td align="right">        7.25</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.75</td>
    <td align="right">       16.00</td>
    <td align="right">        6.75</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.75</td>
    <td align="right">       16.10</td>
    <td align="right">        3.50</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.50</td>
    <td align="right">       19.20</td>
    <td align="right">        3.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.25</td>
    <td align="right">       15.78</td>
    <td align="right">        6.50</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.25</td>
    <td align="right">       15.40</td>
    <td align="right">        7.75</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      308.25</td>
    <td align="right">       15.59</td>
    <td align="right">       43.75</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       77.25</td>
    <td align="right">       19.20</td>
    <td align="right">        8.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473493E+10</td>
    <td align="right">    14528.18</td>
    <td align="right">12-JAN-06:19</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">0.602096E+09</td>
    <td align="right">      726.97</td>
    <td align="right">04-JAN-15:15</td>
    <td align="right">        8.90</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.540695E+10</td>
    <td align="right">    13626.92</td>
    <td align="right">24-FEB-06:19</td>
    <td align="right">        -0.7</td>
    <td align="right">        -2.0</td>
    <td align="right">0.553877E+09</td>
    <td align="right">      726.93</td>
    <td align="right">15-FEB-15:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.908069E+10</td>
    <td align="right">    14779.73</td>
    <td align="right">22-MAR-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       10.17</td>
    <td align="right">0.683427E+09</td>
    <td align="right">      726.94</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128653E+11</td>
    <td align="right">    17978.32</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       18.46</td>
    <td align="right">0.664105E+09</td>
    <td align="right">      726.94</td>
    <td align="right">08-APR-12:00</td>
    <td align="right">       10.60</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194765E+11</td>
    <td align="right">    20573.00</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       19.10</td>
    <td align="right">0.700735E+09</td>
    <td align="right">      726.89</td>
    <td align="right">09-MAY-14:15</td>
    <td align="right">       14.40</td>
    <td align="right">       13.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231439E+11</td>
    <td align="right">    24427.36</td>
    <td align="right">20-JUN-05:15</td>
    <td align="right">       22.80</td>
    <td align="right">       19.85</td>
    <td align="right">0.690885E+09</td>
    <td align="right">      726.86</td>
    <td align="right">12-JUN-14:15</td>
    <td align="right">       27.93</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249306E+11</td>
    <td align="right">    24133.04</td>
    <td align="right">03-JUL-16:00</td>
    <td align="right">       36.10</td>
    <td align="right">       23.43</td>
    <td align="right">0.688342E+09</td>
    <td align="right">      726.81</td>
    <td align="right">05-JUL-14:15</td>
    <td align="right">       26.82</td>
    <td align="right">       17.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249856E+11</td>
    <td align="right">    22300.44</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.715802E+09</td>
    <td align="right">      726.79</td>
    <td align="right">29-AUG-14:15</td>
    <td align="right">       28.30</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.209882E+11</td>
    <td align="right">    20874.59</td>
    <td align="right">30-SEP-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.676931E+09</td>
    <td align="right">      726.82</td>
    <td align="right">23-SEP-10:15</td>
    <td align="right">       19.17</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137290E+11</td>
    <td align="right">    17515.29</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">0.679329E+09</td>
    <td align="right">      726.93</td>
    <td align="right">26-OCT-14:15</td>
    <td align="right">       19.02</td>
    <td align="right">       10.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.759510E+10</td>
    <td align="right">    13201.56</td>
    <td align="right">16-NOV-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.3</td>
    <td align="right">0.630470E+09</td>
    <td align="right">      729.56</td>
    <td align="right">30-NOV-15:45</td>
    <td align="right">        7.48</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.540597E+10</td>
    <td align="right">    14057.07</td>
    <td align="right">23-DEC-06:19</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.0</td>
    <td align="right">0.612242E+09</td>
    <td align="right">      726.94</td>
    <td align="right">27-DEC-15:15</td>
    <td align="right">       15.45</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172343E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.789824E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.473493E+10</td>
    <td align="right">    13201.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.0</td>
    <td align="right">0.553877E+09</td>
    <td align="right">      726.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.48</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249856E+11</td>
    <td align="right">    24427.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.715802E+09</td>
    <td align="right">      729.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       18.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.371064E+10</td>
    <td align="right">    20433.98</td>
    <td align="right">14-JAN-06:19</td>
    <td align="right">        -8.5</td>
    <td align="right">        -9.4</td>
    <td align="right">0.620270E+09</td>
    <td align="right">      782.43</td>
    <td align="right">05-JAN-15:45</td>
    <td align="right">       13.30</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.363986E+10</td>
    <td align="right">    20984.50</td>
    <td align="right">10-FEB-06:19</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.3</td>
    <td align="right">0.580236E+09</td>
    <td align="right">      781.45</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        8.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532764E+10</td>
    <td align="right">    14591.85</td>
    <td align="right">03-MAR-06:17</td>
    <td align="right">        3.45</td>
    <td align="right">        1.11</td>
    <td align="right">0.716921E+09</td>
    <td align="right">      781.92</td>
    <td align="right">24-MAR-14:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.895749E+10</td>
    <td align="right">    17028.64</td>
    <td align="right">15-APR-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       18.46</td>
    <td align="right">0.705915E+09</td>
    <td align="right">      781.46</td>
    <td align="right">01-APR-15:45</td>
    <td align="right">       15.17</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160088E+11</td>
    <td align="right">    19804.86</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       19.10</td>
    <td align="right">0.750503E+09</td>
    <td align="right">      781.44</td>
    <td align="right">09-MAY-14:15</td>
    <td align="right">       14.40</td>
    <td align="right">       13.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.205366E+11</td>
    <td align="right">    22344.61</td>
    <td align="right">19-JUN-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       21.83</td>
    <td align="right">0.741970E+09</td>
    <td align="right">      781.36</td>
    <td align="right">17-JUN-10:15</td>
    <td align="right">       25.10</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224571E+11</td>
    <td align="right">    23278.07</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.739626E+09</td>
    <td align="right">      781.34</td>
    <td align="right">22-JUL-10:15</td>
    <td align="right">       21.10</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.222732E+11</td>
    <td align="right">    21583.92</td>
    <td align="right">18-AUG-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.769137E+09</td>
    <td align="right">      781.23</td>
    <td align="right">05-AUG-10:15</td>
    <td align="right">       22.20</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178510E+11</td>
    <td align="right">    19735.78</td>
    <td align="right">30-SEP-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       19.68</td>
    <td align="right">0.726616E+09</td>
    <td align="right">      781.39</td>
    <td align="right">23-SEP-10:15</td>
    <td align="right">       19.17</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.907702E+10</td>
    <td align="right">    16288.86</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       19.59</td>
    <td align="right">0.722420E+09</td>
    <td align="right">      781.44</td>
    <td align="right">10-OCT-14:15</td>
    <td align="right">       15.60</td>
    <td align="right">        9.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.425312E+10</td>
    <td align="right">    13439.67</td>
    <td align="right">09-NOV-06:17</td>
    <td align="right">        4.60</td>
    <td align="right">        3.32</td>
    <td align="right">0.657904E+09</td>
    <td align="right">      782.09</td>
    <td align="right">25-NOV-14:15</td>
    <td align="right">       12.80</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.375553E+10</td>
    <td align="right">    16170.89</td>
    <td align="right">22-DEC-06:19</td>
    <td align="right">        -7.9</td>
    <td align="right">        -8.9</td>
    <td align="right">0.635127E+09</td>
    <td align="right">      781.69</td>
    <td align="right">06-DEC-15:15</td>
    <td align="right">       13.18</td>
    <td align="right">        5.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137848E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.836664E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.363986E+10</td>
    <td align="right">    13439.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.3</td>
    <td align="right">0.580236E+09</td>
    <td align="right">      781.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">        5.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.224571E+11</td>
    <td align="right">    23278.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.769137E+09</td>
    <td align="right">      782.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
    <td align="right">       20.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18539598.11</td>
    <td align="right">    10504.47</td>
    <td align="right">27-JAN-06:21</td>
    <td align="right">        4.28</td>
    <td align="right">        1.61</td>
    <td align="right">0.634519E+09</td>
    <td align="right">      822.43</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 24990400.36</td>
    <td align="right">    13255.98</td>
    <td align="right">27-FEB-06:20</td>
    <td align="right">       14.40</td>
    <td align="right">       13.71</td>
    <td align="right">0.598108E+09</td>
    <td align="right">      900.87</td>
    <td align="right">18-FEB-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       13.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 63266954.49</td>
    <td align="right">    15381.06</td>
    <td align="right">25-MAR-05:20</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">0.717085E+09</td>
    <td align="right">      900.90</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">       24.70</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123955E+10</td>
    <td align="right">    14380.03</td>
    <td align="right">28-APR-05:20</td>
    <td align="right">       10.17</td>
    <td align="right">        7.68</td>
    <td align="right">0.759556E+09</td>
    <td align="right">      900.90</td>
    <td align="right">15-APR-10:45</td>
    <td align="right">       25.30</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.774915E+10</td>
    <td align="right">    19237.15</td>
    <td align="right">14-MAY-16:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.81</td>
    <td align="right">0.851401E+09</td>
    <td align="right">      900.89</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151060E+11</td>
    <td align="right">    23850.42</td>
    <td align="right">18-JUN-16:00</td>
    <td align="right">       32.80</td>
    <td align="right">       21.89</td>
    <td align="right">0.855076E+09</td>
    <td align="right">      900.87</td>
    <td align="right">17-JUN-10:15</td>
    <td align="right">       25.10</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178091E+11</td>
    <td align="right">    31061.31</td>
    <td align="right">03-JUL-05:15</td>
    <td align="right">       24.02</td>
    <td align="right">       21.70</td>
    <td align="right">0.852332E+09</td>
    <td align="right">      900.88</td>
    <td align="right">22-JUL-10:15</td>
    <td align="right">       21.10</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157852E+11</td>
    <td align="right">    20029.18</td>
    <td align="right">19-AUG-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.81</td>
    <td align="right">0.886289E+09</td>
    <td align="right">      900.87</td>
    <td align="right">05-AUG-11:15</td>
    <td align="right">       22.07</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101440E+11</td>
    <td align="right">    17144.43</td>
    <td align="right">10-SEP-16:15</td>
    <td align="right">       29.40</td>
    <td align="right">       20.64</td>
    <td align="right">0.836709E+09</td>
    <td align="right">      900.89</td>
    <td align="right">23-SEP-10:30</td>
    <td align="right">       19.45</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.929970E+09</td>
    <td align="right">    16533.81</td>
    <td align="right">28-OCT-05:20</td>
    <td align="right">        8.30</td>
    <td align="right">        6.41</td>
    <td align="right">0.778928E+09</td>
    <td align="right">      900.90</td>
    <td align="right">21-OCT-10:00</td>
    <td align="right">       23.30</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 41077805.83</td>
    <td align="right">    16480.67</td>
    <td align="right">29-NOV-06:20</td>
    <td align="right">        8.85</td>
    <td align="right">        8.52</td>
    <td align="right">0.655024E+09</td>
    <td align="right">      900.89</td>
    <td align="right">22-NOV-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29239076.13</td>
    <td align="right">    15554.12</td>
    <td align="right">04-DEC-06:20</td>
    <td align="right">       11.70</td>
    <td align="right">       11.34</td>
    <td align="right">0.643702E+09</td>
    <td align="right">      824.35</td>
    <td align="right">13-DEC-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.689402E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.906873E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18539598.11</td>
    <td align="right">    10504.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.28</td>
    <td align="right">        1.61</td>
    <td align="right">0.598108E+09</td>
    <td align="right">      822.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178091E+11</td>
    <td align="right">    31061.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       22.81</td>
    <td align="right">0.886289E+09</td>
    <td align="right">      900.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.30</td>
    <td align="right">       20.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7341617.83</td>
    <td align="right">     3237.34</td>
    <td align="right">24-JAN-06:20</td>
    <td align="right">       10.72</td>
    <td align="right">       10.72</td>
    <td align="right">0.136107E+09</td>
    <td align="right">      178.98</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5196488.77</td>
    <td align="right">     2837.98</td>
    <td align="right">27-FEB-06:20</td>
    <td align="right">       14.40</td>
    <td align="right">       13.71</td>
    <td align="right">0.128756E+09</td>
    <td align="right">      193.05</td>
    <td align="right">18-FEB-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       13.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 36119463.28</td>
    <td align="right">     3288.46</td>
    <td align="right">08-MAR-06:20</td>
    <td align="right">       11.10</td>
    <td align="right">       10.54</td>
    <td align="right">0.155509E+09</td>
    <td align="right">      193.05</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.525769E+09</td>
    <td align="right">     3239.25</td>
    <td align="right">11-APR-05:18</td>
    <td align="right">       10.43</td>
    <td align="right">        9.20</td>
    <td align="right">0.164135E+09</td>
    <td align="right">      196.73</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.224363E+10</td>
    <td align="right">     4386.11</td>
    <td align="right">14-MAY-16:15</td>
    <td align="right">       30.60</td>
    <td align="right">       20.50</td>
    <td align="right">0.182747E+09</td>
    <td align="right">      196.79</td>
    <td align="right">08-MAY-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383920E+10</td>
    <td align="right">     6385.50</td>
    <td align="right">20-JUN-05:15</td>
    <td align="right">       22.80</td>
    <td align="right">       19.85</td>
    <td align="right">0.183317E+09</td>
    <td align="right">      193.04</td>
    <td align="right">17-JUN-10:15</td>
    <td align="right">       25.10</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451769E+10</td>
    <td align="right">     7171.62</td>
    <td align="right">03-JUL-05:15</td>
    <td align="right">       24.02</td>
    <td align="right">       21.70</td>
    <td align="right">0.182705E+09</td>
    <td align="right">      193.05</td>
    <td align="right">22-JUL-10:15</td>
    <td align="right">       21.10</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.408396E+10</td>
    <td align="right">     4828.64</td>
    <td align="right">19-AUG-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.81</td>
    <td align="right">0.189992E+09</td>
    <td align="right">      193.04</td>
    <td align="right">05-AUG-11:45</td>
    <td align="right">       21.82</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259572E+10</td>
    <td align="right">     3908.74</td>
    <td align="right">10-SEP-16:15</td>
    <td align="right">       29.40</td>
    <td align="right">       20.64</td>
    <td align="right">0.179344E+09</td>
    <td align="right">      193.05</td>
    <td align="right">23-SEP-10:30</td>
    <td align="right">       19.45</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.394273E+09</td>
    <td align="right">     3226.20</td>
    <td align="right">16-OCT-05:18</td>
    <td align="right">       10.60</td>
    <td align="right">        7.52</td>
    <td align="right">0.168064E+09</td>
    <td align="right">      193.44</td>
    <td align="right">31-OCT-14:30</td>
    <td align="right">       19.40</td>
    <td align="right">       17.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  6310892.28</td>
    <td align="right">     3328.43</td>
    <td align="right">10-NOV-06:20</td>
    <td align="right">       12.35</td>
    <td align="right">       10.09</td>
    <td align="right">0.141107E+09</td>
    <td align="right">      193.57</td>
    <td align="right">18-NOV-16:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  7760829.11</td>
    <td align="right">     3279.56</td>
    <td align="right">04-DEC-06:20</td>
    <td align="right">       11.70</td>
    <td align="right">       11.34</td>
    <td align="right">0.137856E+09</td>
    <td align="right">      172.54</td>
    <td align="right">13-DEC-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182630E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.194964E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5196488.77</td>
    <td align="right">     2837.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.43</td>
    <td align="right">        7.52</td>
    <td align="right">0.128756E+09</td>
    <td align="right">      172.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451769E+10</td>
    <td align="right">     7171.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       22.81</td>
    <td align="right">0.189992E+09</td>
    <td align="right">      196.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
    <td align="right">       20.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 37551801.79</td>
    <td align="right">    20368.48</td>
    <td align="right">24-JAN-06:20</td>
    <td align="right">       10.72</td>
    <td align="right">       10.72</td>
    <td align="right">0.173207E+10</td>
    <td align="right">     2027.72</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54608460.10</td>
    <td align="right">    18501.37</td>
    <td align="right">23-FEB-06:21</td>
    <td align="right">        2.08</td>
    <td align="right">        -0.3</td>
    <td align="right">0.159155E+10</td>
    <td align="right">     2245.60</td>
    <td align="right">18-FEB-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       13.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 83932324.82</td>
    <td align="right">    18426.82</td>
    <td align="right">25-MAR-05:20</td>
    <td align="right">       12.80</td>
    <td align="right">       12.80</td>
    <td align="right">0.186528E+10</td>
    <td align="right">     2459.99</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129425E+09</td>
    <td align="right">    18924.21</td>
    <td align="right">28-APR-05:20</td>
    <td align="right">       10.17</td>
    <td align="right">        7.68</td>
    <td align="right">0.195283E+10</td>
    <td align="right">     2473.77</td>
    <td align="right">15-APR-13:15</td>
    <td align="right">       28.20</td>
    <td align="right">       18.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.204029E+10</td>
    <td align="right">    14938.26</td>
    <td align="right">09-MAY-05:20</td>
    <td align="right">       12.20</td>
    <td align="right">       11.28</td>
    <td align="right">0.221789E+10</td>
    <td align="right">     2473.78</td>
    <td align="right">13-MAY-13:15</td>
    <td align="right">       28.08</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.575436E+10</td>
    <td align="right">    16101.51</td>
    <td align="right">19-JUN-16:00</td>
    <td align="right">       33.30</td>
    <td align="right">       21.83</td>
    <td align="right">0.231298E+10</td>
    <td align="right">     2473.75</td>
    <td align="right">24-JUN-10:30</td>
    <td align="right">       27.25</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.714870E+10</td>
    <td align="right">    20091.50</td>
    <td align="right">03-JUL-16:00</td>
    <td align="right">       36.10</td>
    <td align="right">       23.43</td>
    <td align="right">0.231805E+10</td>
    <td align="right">     2473.80</td>
    <td align="right">29-JUL-10:30</td>
    <td align="right">       30.00</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.611766E+10</td>
    <td align="right">    14150.95</td>
    <td align="right">19-AUG-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.81</td>
    <td align="right">0.240753E+10</td>
    <td align="right">     2473.77</td>
    <td align="right">19-AUG-10:30</td>
    <td align="right">       26.95</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.325853E+10</td>
    <td align="right">    10958.25</td>
    <td align="right">06-SEP-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       21.19</td>
    <td align="right">0.224047E+10</td>
    <td align="right">     2474.32</td>
    <td align="right">23-SEP-15:15</td>
    <td align="right">       21.82</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106259E+09</td>
    <td align="right">    22757.78</td>
    <td align="right">28-OCT-05:20</td>
    <td align="right">        8.30</td>
    <td align="right">        6.41</td>
    <td align="right">0.197543E+10</td>
    <td align="right">     2473.79</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">       25.30</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 75069624.99</td>
    <td align="right">    19288.07</td>
    <td align="right">06-NOV-06:20</td>
    <td align="right">       12.07</td>
    <td align="right">       11.80</td>
    <td align="right">0.170273E+10</td>
    <td align="right">     2280.17</td>
    <td align="right">22-NOV-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40141189.37</td>
    <td align="right">    19510.65</td>
    <td align="right">04-DEC-06:20</td>
    <td align="right">       11.70</td>
    <td align="right">       11.34</td>
    <td align="right">0.173300E+10</td>
    <td align="right">     2024.05</td>
    <td align="right">13-DEC-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.240498E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37551801.79</td>
    <td align="right">    10958.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.08</td>
    <td align="right">        -0.3</td>
    <td align="right">0.159155E+10</td>
    <td align="right">     2024.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.714870E+10</td>
    <td align="right">    22757.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       23.43</td>
    <td align="right">0.240753E+10</td>
    <td align="right">     2474.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109373E+09</td>
    <td align="right">    67367.11</td>
    <td align="right">09-JAN-06:21</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">0.565629E+10</td>
    <td align="right">     6367.51</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166102E+09</td>
    <td align="right">    65426.09</td>
    <td align="right">17-FEB-06:22</td>
    <td align="right">        8.30</td>
    <td align="right">        6.73</td>
    <td align="right">0.517032E+10</td>
    <td align="right">     6930.68</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">       21.25</td>
    <td align="right">       13.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265183E+09</td>
    <td align="right">    66491.93</td>
    <td align="right">14-MAR-05:21</td>
    <td align="right">        5.00</td>
    <td align="right">        1.51</td>
    <td align="right">0.596903E+10</td>
    <td align="right">     7565.96</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312743E+09</td>
    <td align="right">    74654.76</td>
    <td align="right">26-APR-05:22</td>
    <td align="right">        6.43</td>
    <td align="right">        4.01</td>
    <td align="right">0.610083E+10</td>
    <td align="right">     8084.94</td>
    <td align="right">15-APR-14:15</td>
    <td align="right">       29.55</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.453160E+09</td>
    <td align="right">    53271.65</td>
    <td align="right">09-MAY-05:20</td>
    <td align="right">       12.20</td>
    <td align="right">       11.28</td>
    <td align="right">0.695046E+10</td>
    <td align="right">     8085.46</td>
    <td align="right">19-MAY-14:45</td>
    <td align="right">       25.15</td>
    <td align="right">       14.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.247772E+10</td>
    <td align="right">    27040.61</td>
    <td align="right">12-JUN-05:20</td>
    <td align="right">       15.00</td>
    <td align="right">       11.06</td>
    <td align="right">0.735486E+10</td>
    <td align="right">     8089.46</td>
    <td align="right">16-JUN-14:15</td>
    <td align="right">       22.80</td>
    <td align="right">       17.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.501094E+10</td>
    <td align="right">    36014.16</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.743341E+10</td>
    <td align="right">     8085.16</td>
    <td align="right">29-JUL-11:15</td>
    <td align="right">       31.25</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407852E+10</td>
    <td align="right">    23891.80</td>
    <td align="right">18-AUG-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.770789E+10</td>
    <td align="right">     8085.01</td>
    <td align="right">19-AUG-11:45</td>
    <td align="right">       28.03</td>
    <td align="right">       22.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194711E+10</td>
    <td align="right">    30642.53</td>
    <td align="right">14-SEP-05:20</td>
    <td align="right">       13.90</td>
    <td align="right">       13.22</td>
    <td align="right">0.710787E+10</td>
    <td align="right">     8084.97</td>
    <td align="right">30-SEP-12:30</td>
    <td align="right">       29.70</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295448E+09</td>
    <td align="right">    70350.70</td>
    <td align="right">24-OCT-05:22</td>
    <td align="right">        5.45</td>
    <td align="right">        4.72</td>
    <td align="right">0.621126E+10</td>
    <td align="right">     8085.01</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187876E+09</td>
    <td align="right">    72687.42</td>
    <td align="right">08-NOV-06:22</td>
    <td align="right">        6.70</td>
    <td align="right">        6.09</td>
    <td align="right">0.550279E+10</td>
    <td align="right">     7132.16</td>
    <td align="right">22-NOV-15:45</td>
    <td align="right">       21.82</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134855E+09</td>
    <td align="right">    70693.37</td>
    <td align="right">27-DEC-06:21</td>
    <td align="right">        4.12</td>
    <td align="right">        3.92</td>
    <td align="right">0.565612E+10</td>
    <td align="right">     6252.06</td>
    <td align="right">13-DEC-15:45</td>
    <td align="right">       20.73</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154390E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.768211E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109373E+09</td>
    <td align="right">    23891.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.12</td>
    <td align="right">        1.51</td>
    <td align="right">0.517032E+10</td>
    <td align="right">     6252.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501094E+10</td>
    <td align="right">    74654.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       24.42</td>
    <td align="right">0.770789E+10</td>
    <td align="right">     8089.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.25</td>
    <td align="right">       25.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.497590E+10</td>
    <td align="right">    58880.97</td>
    <td align="right">14-JAN-05:00</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325826E+10</td>
    <td align="right">    58805.23</td>
    <td align="right">05-FEB-06:15</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110090E+10</td>
    <td align="right">    58313.14</td>
    <td align="right">19-MAR-05:15</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.534499E+09</td>
    <td align="right">    57172.76</td>
    <td align="right">03-APR-05:15</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1976096.90</td>
    <td align="right">     3579.07</td>
    <td align="right">09-MAY-05:15</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1222533.92</td>
    <td align="right">     1127.27</td>
    <td align="right">20-JUN-05:20</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   114321.04</td>
    <td align="right">      381.07</td>
    <td align="right">22-JUL-05:15</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   427535.67</td>
    <td align="right">      826.35</td>
    <td align="right">05-AUG-05:20</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2971797.39</td>
    <td align="right">      533.86</td>
    <td align="right">24-SEP-06:45</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186033E+09</td>
    <td align="right">    37613.89</td>
    <td align="right">14-OCT-05:15</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124834E+10</td>
    <td align="right">    57930.26</td>
    <td align="right">26-NOV-06:15</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.343981E+10</td>
    <td align="right">    58182.51</td>
    <td align="right">17-DEC-06:15</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147505E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   114321.04</td>
    <td align="right">      381.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.497590E+10</td>
    <td align="right">    58880.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.461131E+10</td>
    <td align="right">    91301.16</td>
    <td align="right">15-JAN-06:15</td>
    <td align="right">        -8.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.305005E+10</td>
    <td align="right">    91252.01</td>
    <td align="right">10-FEB-06:15</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119465E+10</td>
    <td align="right">    85270.42</td>
    <td align="right">12-MAR-05:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.622421E+09</td>
    <td align="right">    84748.93</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106474E+09</td>
    <td align="right">     5770.60</td>
    <td align="right">09-MAY-05:15</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79680307.91</td>
    <td align="right">     4542.27</td>
    <td align="right">20-JUN-05:20</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 81929826.67</td>
    <td align="right">     4508.61</td>
    <td align="right">03-JUL-05:20</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 75014704.69</td>
    <td align="right">     4067.63</td>
    <td align="right">15-AUG-05:20</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125043E+09</td>
    <td align="right">     2419.28</td>
    <td align="right">05-SEP-05:20</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.314290E+09</td>
    <td align="right">    48011.50</td>
    <td align="right">14-OCT-05:15</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136302E+10</td>
    <td align="right">    83854.94</td>
    <td align="right">15-NOV-06:15</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.327231E+10</td>
    <td align="right">    89569.16</td>
    <td align="right">22-DEC-06:15</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148962E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 75014704.69</td>
    <td align="right">     2419.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461131E+10</td>
    <td align="right">    91301.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.456043E+11</td>
    <td align="right">   122891.35</td>
    <td align="right">14-JAN-05:15</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.351006E+11</td>
    <td align="right">   123894.36</td>
    <td align="right">10-FEB-05:15</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195786E+11</td>
    <td align="right">   109115.45</td>
    <td align="right">19-MAR-05:15</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105855E+11</td>
    <td align="right">   107656.07</td>
    <td align="right">05-APR-05:15</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.263055E+10</td>
    <td align="right">    63263.41</td>
    <td align="right">09-MAY-05:15</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.763972E+09</td>
    <td align="right">     6965.79</td>
    <td align="right">07-JUN-05:30</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.527650E+09</td>
    <td align="right">     7486.48</td>
    <td align="right">15-JUL-05:30</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.619560E+09</td>
    <td align="right">     6855.87</td>
    <td align="right">26-AUG-05:30</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138155E+10</td>
    <td align="right">    18020.25</td>
    <td align="right">14-SEP-05:15</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.878746E+10</td>
    <td align="right">   104513.97</td>
    <td align="right">16-OCT-05:15</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219746E+11</td>
    <td align="right">   109794.98</td>
    <td align="right">15-NOV-06:15</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.383071E+11</td>
    <td align="right">   122362.64</td>
    <td align="right">22-DEC-05:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185861E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.527650E+09</td>
    <td align="right">     6855.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.456043E+11</td>
    <td align="right">   123894.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.853686E+10</td>
    <td align="right">    21788.77</td>
    <td align="right">14-JAN-02:45</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.636684E+10</td>
    <td align="right">    21952.06</td>
    <td align="right">10-FEB-03:30</td>
    <td align="right">       -10.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.310688E+10</td>
    <td align="right">    19639.29</td>
    <td align="right">12-MAR-05:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148773E+10</td>
    <td align="right">    19168.58</td>
    <td align="right">03-APR-05:15</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257694E+09</td>
    <td align="right">     9177.78</td>
    <td align="right">09-MAY-05:15</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61968095.51</td>
    <td align="right">      834.26</td>
    <td align="right">07-JUN-05:30</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 32431535.38</td>
    <td align="right">      862.18</td>
    <td align="right">23-JUL-06:15</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 32332086.52</td>
    <td align="right">      799.06</td>
    <td align="right">14-AUG-05:25</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128868E+09</td>
    <td align="right">     1007.40</td>
    <td align="right">14-SEP-05:15</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113535E+10</td>
    <td align="right">    18173.82</td>
    <td align="right">16-OCT-05:15</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366613E+10</td>
    <td align="right">    20020.57</td>
    <td align="right">15-NOV-06:15</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.707104E+10</td>
    <td align="right">    21661.80</td>
    <td align="right">22-DEC-05:45</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318841E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32332086.52</td>
    <td align="right">      799.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.853686E+10</td>
    <td align="right">    21952.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512135E+11</td>
    <td align="right">   141868.95</td>
    <td align="right">14-JAN-05:00</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.392715E+11</td>
    <td align="right">   142383.29</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255809E+11</td>
    <td align="right">   122822.27</td>
    <td align="right">19-MAR-05:15</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159416E+11</td>
    <td align="right">   120696.42</td>
    <td align="right">03-APR-05:15</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608497E+10</td>
    <td align="right">    85128.79</td>
    <td align="right">09-MAY-05:15</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.353233E+10</td>
    <td align="right">    12421.52</td>
    <td align="right">18-JUN-09:15</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385454E+10</td>
    <td align="right">    11070.75</td>
    <td align="right">16-JUL-08:00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333061E+10</td>
    <td align="right">    10664.77</td>
    <td align="right">27-AUG-08:00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442075E+10</td>
    <td align="right">    22147.89</td>
    <td align="right">14-SEP-05:15</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131988E+11</td>
    <td align="right">   119429.80</td>
    <td align="right">16-OCT-05:15</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.272159E+11</td>
    <td align="right">   122345.56</td>
    <td align="right">26-NOV-06:15</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.438081E+11</td>
    <td align="right">   140742.78</td>
    <td align="right">22-DEC-05:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237453E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.333061E+10</td>
    <td align="right">    10664.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.512135E+11</td>
    <td align="right">   142383.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174938E+12</td>
    <td align="right">   388317.10</td>
    <td align="right">14-JAN-05:00</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138783E+12</td>
    <td align="right">   387377.70</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104188E+12</td>
    <td align="right">   359695.07</td>
    <td align="right">07-MAR-06:15</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.705254E+11</td>
    <td align="right">   353969.43</td>
    <td align="right">11-APR-05:15</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.355545E+11</td>
    <td align="right">   352487.30</td>
    <td align="right">05-MAY-05:15</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.240326E+11</td>
    <td align="right">   185840.90</td>
    <td align="right">12-JUN-05:15</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230645E+11</td>
    <td align="right">   133560.51</td>
    <td align="right">06-JUL-05:15</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.208624E+11</td>
    <td align="right">    79824.46</td>
    <td align="right">30-AUG-05:15</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230832E+11</td>
    <td align="right">   172965.22</td>
    <td align="right">14-SEP-05:15</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.567189E+11</td>
    <td align="right">   353573.91</td>
    <td align="right">16-OCT-05:15</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104557E+12</td>
    <td align="right">   364499.18</td>
    <td align="right">16-NOV-05:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153993E+12</td>
    <td align="right">   386811.43</td>
    <td align="right">22-DEC-05:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930300E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208624E+11</td>
    <td align="right">    79824.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174938E+12</td>
    <td align="right">   388317.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702299E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.638311E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.686077E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714692E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.163533E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.701624E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.159566E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.699145E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.686077E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.702299E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679993E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.156894E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.699145E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.836383E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191775E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.638311E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.754971E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.686183E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.737532E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.768292E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.185412E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.754244E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.180839E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.751580E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.737532E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.754971E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.730992E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.177963E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.751580E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.899110E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217476E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.686183E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830423E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754761E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.811241E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845076E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.829624E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.826693E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.811241E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.830423E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.804048E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.826693E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.988968E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.754761E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212940E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193538E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208021E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216698E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212735E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211984E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208021E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212940E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206177E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211984E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253595E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193538E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238992E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217217E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233471E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243209E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238762E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237918E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-JUL-09:15</td>
